Program Version,EnergyPlus, Version 8.9.0-497bb3e71c, YMD=2018.06.06 17:01
! <Version>, Version ID
 Version, 8.9
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  1, 60
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  19.53,  19.50,  19.54,  19.60,  20.00,  21.64,  22.23,  22.38,  21.45,  20.12,  19.80,  19.63
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  -0.60,   1.34,   5.12,   8.69,  15.46,  19.02,  20.00,  18.20,  14.02,   8.83,   3.71,   0.32
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Denver Centennial  Golden   Nr CO USA TMY3 WMO#=724666,39.74,-105.18,-7.00,1829.00,81198,0.9651
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,HighRise_Apt_2004,104.903,Suburbs,4.00000E-002,0.40000,FullExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,50,340,40
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, BLOCKS-964_MULTIFAMILY_10_CORE,0.0,0.00,0.00,0.00,0.00,-3.55E-017,28.96,1,1,1,-18.97,18.97,-8.54,8.54,27.43,30.48,3.05,880.94,TARP,DOE-2,289.02,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_10_EAST PERIMETER,0.0,0.00,0.00,0.00,-1.62,-6.10,28.96,1,1,1,-24.56,20.21,-14.13,1.03,27.43,30.48,3.05,581.91,TARP,DOE-2,190.92,141.21,98.85,42.36,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_10_NORTH PERIMETER,0.0,0.00,0.00,0.00,20.58,-5.48,28.96,1,1,1,16.97,24.56,-14.13,2.22,27.43,30.48,3.05,172.02,TARP,DOE-2,56.44,51.56,36.09,15.47,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_10_SOUTH PERIMETER,0.0,0.00,0.00,0.00,-20.58,5.48,28.96,1,1,1,-24.56,-16.97,-2.22,14.13,27.43,30.48,3.05,172.02,TARP,DOE-2,56.44,51.56,36.09,15.47,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_10_WEST PERIMETER,0.0,0.00,0.00,0.00,1.62,6.10,28.96,1,1,1,-20.21,24.56,-1.03,14.13,27.43,30.48,3.05,581.91,TARP,DOE-2,190.92,141.21,98.85,42.36,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_1_CORE,0.0,0.00,0.00,0.00,-6.67E-017,-1.88E-017,1.52,1,1,1,-18.97,18.97,-8.54,8.54,0.00,3.05,3.05,880.94,TARP,DOE-2,289.02,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_1_EAST PERIMETER,0.0,0.00,0.00,0.00,-1.62,-6.10,1.52,1,1,1,-24.56,20.21,-14.13,1.03,0.00,3.05,3.05,581.91,TARP,DOE-2,190.92,141.21,98.85,42.36,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_1_NORTH PERIMETER,0.0,0.00,0.00,0.00,20.58,-5.48,1.52,1,1,1,16.97,24.56,-14.13,2.22,0.00,3.05,3.05,172.02,TARP,DOE-2,56.44,51.56,36.09,15.47,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_1_SOUTH PERIMETER,0.0,0.00,0.00,0.00,-20.58,5.48,1.52,1,1,1,-24.56,-16.97,-2.22,14.13,0.00,3.05,3.05,172.02,TARP,DOE-2,56.44,51.56,36.09,15.47,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_1_WEST PERIMETER,0.0,0.00,0.00,0.00,1.62,6.10,1.52,1,1,1,-20.21,24.56,-1.03,14.13,0.00,3.05,3.05,581.91,TARP,DOE-2,190.92,141.21,98.85,42.36,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_2_CORE,0.0,0.00,0.00,0.00,6.67E-017,1.45E-017,4.57,1,1,1,-18.97,18.97,-8.54,8.54,3.05,6.10,3.05,880.94,TARP,DOE-2,289.02,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_2_EAST PERIMETER,0.0,0.00,0.00,0.00,-1.62,-6.10,4.57,1,1,1,-24.56,20.21,-14.13,1.03,3.05,6.10,3.05,581.91,TARP,DOE-2,190.92,141.21,98.85,42.36,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_2_NORTH PERIMETER,0.0,0.00,0.00,0.00,20.58,-5.48,4.57,1,1,1,16.97,24.56,-14.13,2.22,3.05,6.10,3.05,172.02,TARP,DOE-2,56.44,51.56,36.09,15.47,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_2_SOUTH PERIMETER,0.0,0.00,0.00,0.00,-20.58,5.48,4.57,1,1,1,-24.56,-16.97,-2.22,14.13,3.05,6.10,3.05,172.02,TARP,DOE-2,56.44,51.56,36.09,15.47,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_2_WEST PERIMETER,0.0,0.00,0.00,0.00,1.62,6.10,4.57,1,1,1,-20.21,24.56,-1.03,14.13,3.05,6.10,3.05,581.91,TARP,DOE-2,190.92,141.21,98.85,42.36,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_3_CORE,0.0,0.00,0.00,0.00,0.00,-5.22E-017,7.62,1,1,1,-18.97,18.97,-8.54,8.54,6.10,9.14,3.05,880.94,TARP,DOE-2,289.02,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_3_EAST PERIMETER,0.0,0.00,0.00,0.00,-1.62,-6.10,7.62,1,1,1,-24.56,20.21,-14.13,1.03,6.10,9.14,3.05,581.91,TARP,DOE-2,190.92,141.21,98.85,42.36,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_3_NORTH PERIMETER,0.0,0.00,0.00,0.00,20.58,-5.48,7.62,1,1,1,16.97,24.56,-14.13,2.22,6.10,9.14,3.05,172.02,TARP,DOE-2,56.44,51.56,36.09,15.47,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_3_SOUTH PERIMETER,0.0,0.00,0.00,0.00,-20.58,5.48,7.62,1,1,1,-24.56,-16.97,-2.22,14.13,6.10,9.14,3.05,172.02,TARP,DOE-2,56.44,51.56,36.09,15.47,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_3_WEST PERIMETER,0.0,0.00,0.00,0.00,1.62,6.10,7.62,1,1,1,-20.21,24.56,-1.03,14.13,6.10,9.14,3.05,581.91,TARP,DOE-2,190.92,141.21,98.85,42.36,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_4_CORE,0.0,0.00,0.00,0.00,0.00,-1.88E-017,10.67,1,1,1,-18.97,18.97,-8.54,8.54,9.14,12.19,3.05,880.94,TARP,DOE-2,289.02,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_4_EAST PERIMETER,0.0,0.00,0.00,0.00,-1.62,-6.10,10.67,1,1,1,-24.56,20.21,-14.13,1.03,9.14,12.19,3.05,581.91,TARP,DOE-2,190.92,141.21,98.85,42.36,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_4_NORTH PERIMETER,0.0,0.00,0.00,0.00,20.58,-5.48,10.67,1,1,1,16.97,24.56,-14.13,2.22,9.14,12.19,3.05,172.02,TARP,DOE-2,56.44,51.56,36.09,15.47,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_4_SOUTH PERIMETER,0.0,0.00,0.00,0.00,-20.58,5.48,10.67,1,1,1,-24.56,-16.97,-2.22,14.13,9.14,12.19,3.05,172.02,TARP,DOE-2,56.44,51.56,36.09,15.47,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_4_WEST PERIMETER,0.0,0.00,0.00,0.00,1.62,6.10,10.67,1,1,1,-20.21,24.56,-1.03,14.13,9.14,12.19,3.05,581.91,TARP,DOE-2,190.92,141.21,98.85,42.36,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_5_CORE,0.0,0.00,0.00,0.00,6.67E-017,-2.15E-018,13.72,1,1,1,-18.97,18.97,-8.54,8.54,12.19,15.24,3.05,880.94,TARP,DOE-2,289.02,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_5_EAST PERIMETER,0.0,0.00,0.00,0.00,-1.62,-6.10,13.72,1,1,1,-24.56,20.21,-14.13,1.03,12.19,15.24,3.05,581.91,TARP,DOE-2,190.92,141.21,98.85,42.36,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_5_NORTH PERIMETER,0.0,0.00,0.00,0.00,20.58,-5.48,13.72,1,1,1,16.97,24.56,-14.13,2.22,12.19,15.24,3.05,172.02,TARP,DOE-2,56.44,51.56,36.09,15.47,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_5_SOUTH PERIMETER,0.0,0.00,0.00,0.00,-20.58,5.48,13.72,1,1,1,-24.56,-16.97,-2.22,14.13,12.19,15.24,3.05,172.02,TARP,DOE-2,56.44,51.56,36.09,15.47,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_5_WEST PERIMETER,0.0,0.00,0.00,0.00,1.62,6.10,13.72,1,1,1,-20.21,24.56,-1.03,14.13,12.19,15.24,3.05,581.91,TARP,DOE-2,190.92,141.21,98.85,42.36,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_6_CORE,0.0,0.00,0.00,0.00,0.00,-3.55E-017,16.76,1,1,1,-18.97,18.97,-8.54,8.54,15.24,18.29,3.05,880.94,TARP,DOE-2,289.02,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_6_EAST PERIMETER,0.0,0.00,0.00,0.00,-1.62,-6.10,16.76,1,1,1,-24.56,20.21,-14.13,1.03,15.24,18.29,3.05,581.91,TARP,DOE-2,190.92,141.21,98.85,42.36,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_6_NORTH PERIMETER,0.0,0.00,0.00,0.00,20.58,-5.48,16.76,1,1,1,16.97,24.56,-14.13,2.22,15.24,18.29,3.05,172.02,TARP,DOE-2,56.44,51.56,36.09,15.47,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_6_SOUTH PERIMETER,0.0,0.00,0.00,0.00,-20.58,5.48,16.76,1,1,1,-24.56,-16.97,-2.22,14.13,15.24,18.29,3.05,172.02,TARP,DOE-2,56.44,51.56,36.09,15.47,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_6_WEST PERIMETER,0.0,0.00,0.00,0.00,1.62,6.10,16.76,1,1,1,-20.21,24.56,-1.03,14.13,15.24,18.29,3.05,581.91,TARP,DOE-2,190.92,141.21,98.85,42.36,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_7_CORE,0.0,0.00,0.00,0.00,6.67E-017,1.45E-017,19.81,1,1,1,-18.97,18.97,-8.54,8.54,18.29,21.34,3.05,880.94,TARP,DOE-2,289.02,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_7_EAST PERIMETER,0.0,0.00,0.00,0.00,-1.62,-6.10,19.81,1,1,1,-24.56,20.21,-14.13,1.03,18.29,21.34,3.05,581.91,TARP,DOE-2,190.92,141.21,98.85,42.36,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_7_NORTH PERIMETER,0.0,0.00,0.00,0.00,20.58,-5.48,19.81,1,1,1,16.97,24.56,-14.13,2.22,18.29,21.34,3.05,172.02,TARP,DOE-2,56.44,51.56,36.09,15.47,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_7_SOUTH PERIMETER,0.0,0.00,0.00,0.00,-20.58,5.48,19.81,1,1,1,-24.56,-16.97,-2.22,14.13,18.29,21.34,3.05,172.02,TARP,DOE-2,56.44,51.56,36.09,15.47,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_7_WEST PERIMETER,0.0,0.00,0.00,0.00,1.62,6.10,19.81,1,1,1,-20.21,24.56,-1.03,14.13,18.29,21.34,3.05,581.91,TARP,DOE-2,190.92,141.21,98.85,42.36,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_8_CORE,0.0,0.00,0.00,0.00,0.00,-2.15E-018,22.86,1,1,1,-18.97,18.97,-8.54,8.54,21.34,24.38,3.05,880.94,TARP,DOE-2,289.02,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_8_EAST PERIMETER,0.0,0.00,0.00,0.00,-1.62,-6.10,22.86,1,1,1,-24.56,20.21,-14.13,1.03,21.34,24.38,3.05,581.91,TARP,DOE-2,190.92,141.21,98.85,42.36,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_8_NORTH PERIMETER,0.0,0.00,0.00,0.00,20.58,-5.48,22.86,1,1,1,16.97,24.56,-14.13,2.22,21.34,24.38,3.05,172.02,TARP,DOE-2,56.44,51.56,36.09,15.47,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_8_SOUTH PERIMETER,0.0,0.00,0.00,0.00,-20.58,5.48,22.86,1,1,1,-24.56,-16.97,-2.22,14.13,21.34,24.38,3.05,172.02,TARP,DOE-2,56.44,51.56,36.09,15.47,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_8_WEST PERIMETER,0.0,0.00,0.00,0.00,1.62,6.10,22.86,1,1,1,-20.21,24.56,-1.03,14.13,21.34,24.38,3.05,581.91,TARP,DOE-2,190.92,141.21,98.85,42.36,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_9_CORE,0.0,0.00,0.00,0.00,6.67E-017,-5.22E-017,25.91,1,1,1,-18.97,18.97,-8.54,8.54,24.38,27.43,3.05,880.94,TARP,DOE-2,289.02,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_9_EAST PERIMETER,0.0,0.00,0.00,0.00,-1.62,-6.10,25.91,1,1,1,-24.56,20.21,-14.13,1.03,24.38,27.43,3.05,581.91,TARP,DOE-2,190.92,141.21,98.85,42.36,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_9_NORTH PERIMETER,0.0,0.00,0.00,0.00,20.58,-5.48,25.91,1,1,1,16.97,24.56,-14.13,2.22,24.38,27.43,3.05,172.02,TARP,DOE-2,56.44,51.56,36.09,15.47,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_9_SOUTH PERIMETER,0.0,0.00,0.00,0.00,-20.58,5.48,25.91,1,1,1,-24.56,-16.97,-2.22,14.13,24.38,27.43,3.05,172.02,TARP,DOE-2,56.44,51.56,36.09,15.47,6,1,0,Yes
 Zone Information, BLOCKS-964_MULTIFAMILY_9_WEST PERIMETER,0.0,0.00,0.00,0.00,1.62,6.10,25.91,1,1,1,-20.21,24.56,-1.03,14.13,24.38,27.43,3.05,581.91,TARP,DOE-2,190.92,141.21,98.85,42.36,6,1,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_10_CORE,289.02,8.2,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_10_EAST PERIMETER,190.92,5.4,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_10_NORTH PERIMETER,56.44,1.6,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_10_SOUTH PERIMETER,56.44,1.6,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_10_WEST PERIMETER,190.92,5.4,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_1_CORE,289.02,8.2,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_1_EAST PERIMETER,190.92,5.4,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_1_NORTH PERIMETER,56.44,1.6,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_1_SOUTH PERIMETER,56.44,1.6,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_1_WEST PERIMETER,190.92,5.4,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_2_CORE,289.02,8.2,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_2_EAST PERIMETER,190.92,5.4,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_2_NORTH PERIMETER,56.44,1.6,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_2_SOUTH PERIMETER,56.44,1.6,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_2_WEST PERIMETER,190.92,5.4,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_3_CORE,289.02,8.2,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_3_EAST PERIMETER,190.92,5.4,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_3_NORTH PERIMETER,56.44,1.6,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_3_SOUTH PERIMETER,56.44,1.6,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_3_WEST PERIMETER,190.92,5.4,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_4_CORE,289.02,8.2,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_4_EAST PERIMETER,190.92,5.4,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_4_NORTH PERIMETER,56.44,1.6,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_4_SOUTH PERIMETER,56.44,1.6,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_4_WEST PERIMETER,190.92,5.4,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_5_CORE,289.02,8.2,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_5_EAST PERIMETER,190.92,5.4,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_5_NORTH PERIMETER,56.44,1.6,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_5_SOUTH PERIMETER,56.44,1.6,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_5_WEST PERIMETER,190.92,5.4,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_6_CORE,289.02,8.2,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_6_EAST PERIMETER,190.92,5.4,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_6_NORTH PERIMETER,56.44,1.6,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_6_SOUTH PERIMETER,56.44,1.6,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_6_WEST PERIMETER,190.92,5.4,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_7_CORE,289.02,8.2,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_7_EAST PERIMETER,190.92,5.4,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_7_NORTH PERIMETER,56.44,1.6,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_7_SOUTH PERIMETER,56.44,1.6,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_7_WEST PERIMETER,190.92,5.4,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_8_CORE,289.02,8.2,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_8_EAST PERIMETER,190.92,5.4,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_8_NORTH PERIMETER,56.44,1.6,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_8_SOUTH PERIMETER,56.44,1.6,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_8_WEST PERIMETER,190.92,5.4,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_9_CORE,289.02,8.2,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_9_EAST PERIMETER,190.92,5.4,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_9_NORTH PERIMETER,56.44,1.6,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_9_SOUTH PERIMETER,56.44,1.6,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
 Zone Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_9_WEST PERIMETER,190.92,5.4,35.303,2.833E-002,7.539,6.674,0.000,0.000,0.000,0.000,14.212,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_10_CORE PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_10_CORE,289.02,8.2,8.2,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,2,8
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_10_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_10_EAST PERIMETER,190.92,5.4,5.4,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_10_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_10_NORTH PERIMETER,56.44,1.6,1.6,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_10_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_10_SOUTH PERIMETER,56.44,1.6,1.6,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_10_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_10_WEST PERIMETER,190.92,5.4,5.4,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_1_CORE PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_1_CORE,289.02,8.2,8.2,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,2,8
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_1_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_1_EAST PERIMETER,190.92,5.4,5.4,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_1_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_1_NORTH PERIMETER,56.44,1.6,1.6,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_1_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_1_SOUTH PERIMETER,56.44,1.6,1.6,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_1_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_1_WEST PERIMETER,190.92,5.4,5.4,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_2_CORE PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_2_CORE,289.02,8.2,8.2,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,2,8
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_2_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_2_EAST PERIMETER,190.92,5.4,5.4,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_2_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_2_NORTH PERIMETER,56.44,1.6,1.6,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_2_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_2_SOUTH PERIMETER,56.44,1.6,1.6,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_2_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_2_WEST PERIMETER,190.92,5.4,5.4,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_3_CORE PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_3_CORE,289.02,8.2,8.2,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,2,8
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_3_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_3_EAST PERIMETER,190.92,5.4,5.4,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_3_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_3_NORTH PERIMETER,56.44,1.6,1.6,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_3_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_3_SOUTH PERIMETER,56.44,1.6,1.6,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_3_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_3_WEST PERIMETER,190.92,5.4,5.4,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_4_CORE PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_4_CORE,289.02,8.2,8.2,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,2,8
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_4_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_4_EAST PERIMETER,190.92,5.4,5.4,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_4_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_4_NORTH PERIMETER,56.44,1.6,1.6,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_4_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_4_SOUTH PERIMETER,56.44,1.6,1.6,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_4_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_4_WEST PERIMETER,190.92,5.4,5.4,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_5_CORE PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_5_CORE,289.02,8.2,8.2,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,2,8
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_5_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_5_EAST PERIMETER,190.92,5.4,5.4,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_5_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_5_NORTH PERIMETER,56.44,1.6,1.6,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_5_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_5_SOUTH PERIMETER,56.44,1.6,1.6,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_5_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_5_WEST PERIMETER,190.92,5.4,5.4,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_6_CORE PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_6_CORE,289.02,8.2,8.2,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,2,8
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_6_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_6_EAST PERIMETER,190.92,5.4,5.4,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_6_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_6_NORTH PERIMETER,56.44,1.6,1.6,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_6_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_6_SOUTH PERIMETER,56.44,1.6,1.6,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_6_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_6_WEST PERIMETER,190.92,5.4,5.4,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_7_CORE PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_7_CORE,289.02,8.2,8.2,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,2,8
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_7_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_7_EAST PERIMETER,190.92,5.4,5.4,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_7_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_7_NORTH PERIMETER,56.44,1.6,1.6,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_7_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_7_SOUTH PERIMETER,56.44,1.6,1.6,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_7_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_7_WEST PERIMETER,190.92,5.4,5.4,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_8_CORE PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_8_CORE,289.02,8.2,8.2,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,2,8
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_8_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_8_EAST PERIMETER,190.92,5.4,5.4,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_8_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_8_NORTH PERIMETER,56.44,1.6,1.6,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_8_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_8_SOUTH PERIMETER,56.44,1.6,1.6,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_8_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_8_WEST PERIMETER,190.92,5.4,5.4,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_9_CORE PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_9_CORE,289.02,8.2,8.2,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,2,8
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_9_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_9_EAST PERIMETER,190.92,5.4,5.4,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_9_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_9_NORTH PERIMETER,56.44,1.6,1.6,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_9_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_9_SOUTH PERIMETER,56.44,1.6,1.6,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_9_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_OCCUPANTS,PNNL_ASSET_RATING_APARTMENT_OCCUPANCY_SCHEDULE,BLOCKS-964_MULTIFAMILY_9_WEST PERIMETER,190.92,5.4,5.4,2.833E-002,35.303,0.300,0.700,0.500,PNNL_ASSET_RATING_APARTMENT_ACTIVITY_SCHEDULE,No,3.8200E-008,1,5
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 50,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_10_CORE,289.02,8.2,2178.798,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,145.253,2178.798
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 48,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_10_EAST PERIMETER,190.92,5.4,1439.225,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,95.948,1439.225
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 47,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_10_NORTH PERIMETER,56.44,1.6,425.464,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,28.364,425.464
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 49,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_10_SOUTH PERIMETER,56.44,1.6,425.464,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,28.364,425.464
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 46,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_10_WEST PERIMETER,190.92,5.4,1439.225,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,95.948,1439.225
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 5,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_1_CORE,289.02,8.2,2178.798,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,145.253,2178.798
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 3,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_1_EAST PERIMETER,190.92,5.4,1439.225,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,95.948,1439.225
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 2,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_1_NORTH PERIMETER,56.44,1.6,425.464,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,28.364,425.464
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 4,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_1_SOUTH PERIMETER,56.44,1.6,425.464,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,28.364,425.464
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 1,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_1_WEST PERIMETER,190.92,5.4,1439.225,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,95.948,1439.225
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 10,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_2_CORE,289.02,8.2,2178.798,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,145.253,2178.798
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 8,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_2_EAST PERIMETER,190.92,5.4,1439.225,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,95.948,1439.225
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 7,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_2_NORTH PERIMETER,56.44,1.6,425.464,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,28.364,425.464
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 9,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_2_SOUTH PERIMETER,56.44,1.6,425.464,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,28.364,425.464
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 6,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_2_WEST PERIMETER,190.92,5.4,1439.225,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,95.948,1439.225
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 15,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_3_CORE,289.02,8.2,2178.798,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,145.253,2178.798
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 13,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_3_EAST PERIMETER,190.92,5.4,1439.225,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,95.948,1439.225
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 12,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_3_NORTH PERIMETER,56.44,1.6,425.464,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,28.364,425.464
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 14,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_3_SOUTH PERIMETER,56.44,1.6,425.464,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,28.364,425.464
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 11,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_3_WEST PERIMETER,190.92,5.4,1439.225,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,95.948,1439.225
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 20,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_4_CORE,289.02,8.2,2178.798,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,145.253,2178.798
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 18,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_4_EAST PERIMETER,190.92,5.4,1439.225,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,95.948,1439.225
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 17,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_4_NORTH PERIMETER,56.44,1.6,425.464,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,28.364,425.464
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 19,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_4_SOUTH PERIMETER,56.44,1.6,425.464,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,28.364,425.464
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 16,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_4_WEST PERIMETER,190.92,5.4,1439.225,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,95.948,1439.225
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 25,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_5_CORE,289.02,8.2,2178.798,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,145.253,2178.798
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 23,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_5_EAST PERIMETER,190.92,5.4,1439.225,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,95.948,1439.225
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 22,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_5_NORTH PERIMETER,56.44,1.6,425.464,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,28.364,425.464
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 24,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_5_SOUTH PERIMETER,56.44,1.6,425.464,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,28.364,425.464
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 21,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_5_WEST PERIMETER,190.92,5.4,1439.225,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,95.948,1439.225
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 30,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_6_CORE,289.02,8.2,2178.798,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,145.253,2178.798
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 28,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_6_EAST PERIMETER,190.92,5.4,1439.225,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,95.948,1439.225
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 27,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_6_NORTH PERIMETER,56.44,1.6,425.464,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,28.364,425.464
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 29,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_6_SOUTH PERIMETER,56.44,1.6,425.464,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,28.364,425.464
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 26,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_6_WEST PERIMETER,190.92,5.4,1439.225,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,95.948,1439.225
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 35,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_7_CORE,289.02,8.2,2178.798,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,145.253,2178.798
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 33,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_7_EAST PERIMETER,190.92,5.4,1439.225,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,95.948,1439.225
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 32,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_7_NORTH PERIMETER,56.44,1.6,425.464,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,28.364,425.464
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 34,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_7_SOUTH PERIMETER,56.44,1.6,425.464,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,28.364,425.464
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 31,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_7_WEST PERIMETER,190.92,5.4,1439.225,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,95.948,1439.225
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 40,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_8_CORE,289.02,8.2,2178.798,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,145.253,2178.798
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 38,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_8_EAST PERIMETER,190.92,5.4,1439.225,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,95.948,1439.225
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 37,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_8_NORTH PERIMETER,56.44,1.6,425.464,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,28.364,425.464
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 39,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_8_SOUTH PERIMETER,56.44,1.6,425.464,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,28.364,425.464
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 36,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_8_WEST PERIMETER,190.92,5.4,1439.225,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,95.948,1439.225
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 45,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_9_CORE,289.02,8.2,2178.798,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,145.253,2178.798
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 43,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_9_EAST PERIMETER,190.92,5.4,1439.225,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,95.948,1439.225
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 42,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_9_NORTH PERIMETER,56.44,1.6,425.464,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,28.364,425.464
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 44,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_9_SOUTH PERIMETER,56.44,1.6,425.464,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,28.364,425.464
 Lights Internal Gains Nominal, PNNL_ASSET_RATING_APARTMENT_LIGHTS 41,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_9_WEST PERIMETER,190.92,5.4,1439.225,7.539,266.134,0.000,0.370,0.180,0.450,1.000,General,95.948,1439.225
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_10_CORE PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_10_CORE,289.02,8.2,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_10_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_10_EAST PERIMETER,190.92,5.4,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_10_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_10_NORTH PERIMETER,56.44,1.6,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_10_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_10_SOUTH PERIMETER,56.44,1.6,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_10_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_10_WEST PERIMETER,190.92,5.4,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_1_CORE PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_1_CORE,289.02,8.2,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_1_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_1_EAST PERIMETER,190.92,5.4,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_1_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_1_NORTH PERIMETER,56.44,1.6,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_1_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_1_SOUTH PERIMETER,56.44,1.6,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_1_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_1_WEST PERIMETER,190.92,5.4,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_2_CORE PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_2_CORE,289.02,8.2,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_2_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_2_EAST PERIMETER,190.92,5.4,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_2_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_2_NORTH PERIMETER,56.44,1.6,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_2_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_2_SOUTH PERIMETER,56.44,1.6,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_2_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_2_WEST PERIMETER,190.92,5.4,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_3_CORE PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_3_CORE,289.02,8.2,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_3_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_3_EAST PERIMETER,190.92,5.4,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_3_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_3_NORTH PERIMETER,56.44,1.6,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_3_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_3_SOUTH PERIMETER,56.44,1.6,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_3_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_3_WEST PERIMETER,190.92,5.4,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_4_CORE PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_4_CORE,289.02,8.2,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_4_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_4_EAST PERIMETER,190.92,5.4,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_4_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_4_NORTH PERIMETER,56.44,1.6,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_4_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_4_SOUTH PERIMETER,56.44,1.6,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_4_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_4_WEST PERIMETER,190.92,5.4,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_5_CORE PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_5_CORE,289.02,8.2,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_5_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_5_EAST PERIMETER,190.92,5.4,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_5_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_5_NORTH PERIMETER,56.44,1.6,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_5_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_5_SOUTH PERIMETER,56.44,1.6,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_5_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_5_WEST PERIMETER,190.92,5.4,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_6_CORE PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_6_CORE,289.02,8.2,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_6_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_6_EAST PERIMETER,190.92,5.4,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_6_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_6_NORTH PERIMETER,56.44,1.6,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_6_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_6_SOUTH PERIMETER,56.44,1.6,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_6_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_6_WEST PERIMETER,190.92,5.4,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_7_CORE PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_7_CORE,289.02,8.2,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_7_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_7_EAST PERIMETER,190.92,5.4,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_7_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_7_NORTH PERIMETER,56.44,1.6,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_7_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_7_SOUTH PERIMETER,56.44,1.6,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_7_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_7_WEST PERIMETER,190.92,5.4,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_8_CORE PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_8_CORE,289.02,8.2,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_8_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_8_EAST PERIMETER,190.92,5.4,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_8_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_8_NORTH PERIMETER,56.44,1.6,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_8_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_8_SOUTH PERIMETER,56.44,1.6,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_8_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_8_WEST PERIMETER,190.92,5.4,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_9_CORE PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_9_CORE,289.02,8.2,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_9_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_9_EAST PERIMETER,190.92,5.4,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_9_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_9_NORTH PERIMETER,56.44,1.6,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_9_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_9_SOUTH PERIMETER,56.44,1.6,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
 Lights Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_9_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_LIGHTS,PNNL_ASSET_RATING_APARTMENT_LIGHTING_SCHEDULE,BLOCKS-964_MULTIFAMILY_9_WEST PERIMETER,190.92,5.4,0.000,0.000,0.000,0.000,0.370,0.180,0.450,1.000,General,0.000,0.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_10_CORE PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_10_CORE,289.02,8.2,1928.820,6.674,235.600,0.000,0.300,0.000,0.700,General,733.662,1928.820
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_10_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_10_EAST PERIMETER,190.92,5.4,1274.100,6.674,235.600,0.000,0.300,0.000,0.700,General,484.627,1274.100
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_10_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_10_NORTH PERIMETER,56.44,1.6,376.650,6.674,235.600,0.000,0.300,0.000,0.700,General,143.266,376.650
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_10_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_10_SOUTH PERIMETER,56.44,1.6,376.650,6.674,235.600,0.000,0.300,0.000,0.700,General,143.266,376.650
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_10_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_10_WEST PERIMETER,190.92,5.4,1274.100,6.674,235.600,0.000,0.300,0.000,0.700,General,484.627,1274.100
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_1_CORE PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_1_CORE,289.02,8.2,1928.820,6.674,235.600,0.000,0.300,0.000,0.700,General,733.662,1928.820
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_1_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_1_EAST PERIMETER,190.92,5.4,1274.100,6.674,235.600,0.000,0.300,0.000,0.700,General,484.627,1274.100
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_1_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_1_NORTH PERIMETER,56.44,1.6,376.650,6.674,235.600,0.000,0.300,0.000,0.700,General,143.266,376.650
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_1_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_1_SOUTH PERIMETER,56.44,1.6,376.650,6.674,235.600,0.000,0.300,0.000,0.700,General,143.266,376.650
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_1_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_1_WEST PERIMETER,190.92,5.4,1274.100,6.674,235.600,0.000,0.300,0.000,0.700,General,484.627,1274.100
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_2_CORE PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_2_CORE,289.02,8.2,1928.820,6.674,235.600,0.000,0.300,0.000,0.700,General,733.662,1928.820
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_2_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_2_EAST PERIMETER,190.92,5.4,1274.100,6.674,235.600,0.000,0.300,0.000,0.700,General,484.627,1274.100
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_2_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_2_NORTH PERIMETER,56.44,1.6,376.650,6.674,235.600,0.000,0.300,0.000,0.700,General,143.266,376.650
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_2_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_2_SOUTH PERIMETER,56.44,1.6,376.650,6.674,235.600,0.000,0.300,0.000,0.700,General,143.266,376.650
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_2_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_2_WEST PERIMETER,190.92,5.4,1274.100,6.674,235.600,0.000,0.300,0.000,0.700,General,484.627,1274.100
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_3_CORE PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_3_CORE,289.02,8.2,1928.820,6.674,235.600,0.000,0.300,0.000,0.700,General,733.662,1928.820
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_3_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_3_EAST PERIMETER,190.92,5.4,1274.100,6.674,235.600,0.000,0.300,0.000,0.700,General,484.627,1274.100
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_3_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_3_NORTH PERIMETER,56.44,1.6,376.650,6.674,235.600,0.000,0.300,0.000,0.700,General,143.266,376.650
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_3_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_3_SOUTH PERIMETER,56.44,1.6,376.650,6.674,235.600,0.000,0.300,0.000,0.700,General,143.266,376.650
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_3_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_3_WEST PERIMETER,190.92,5.4,1274.100,6.674,235.600,0.000,0.300,0.000,0.700,General,484.627,1274.100
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_4_CORE PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_4_CORE,289.02,8.2,1928.820,6.674,235.600,0.000,0.300,0.000,0.700,General,733.662,1928.820
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_4_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_4_EAST PERIMETER,190.92,5.4,1274.100,6.674,235.600,0.000,0.300,0.000,0.700,General,484.627,1274.100
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_4_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_4_NORTH PERIMETER,56.44,1.6,376.650,6.674,235.600,0.000,0.300,0.000,0.700,General,143.266,376.650
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_4_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_4_SOUTH PERIMETER,56.44,1.6,376.650,6.674,235.600,0.000,0.300,0.000,0.700,General,143.266,376.650
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_4_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_4_WEST PERIMETER,190.92,5.4,1274.100,6.674,235.600,0.000,0.300,0.000,0.700,General,484.627,1274.100
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_5_CORE PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_5_CORE,289.02,8.2,1928.820,6.674,235.600,0.000,0.300,0.000,0.700,General,733.662,1928.820
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_5_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_5_EAST PERIMETER,190.92,5.4,1274.100,6.674,235.600,0.000,0.300,0.000,0.700,General,484.627,1274.100
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_5_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_5_NORTH PERIMETER,56.44,1.6,376.650,6.674,235.600,0.000,0.300,0.000,0.700,General,143.266,376.650
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_5_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_5_SOUTH PERIMETER,56.44,1.6,376.650,6.674,235.600,0.000,0.300,0.000,0.700,General,143.266,376.650
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_5_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_5_WEST PERIMETER,190.92,5.4,1274.100,6.674,235.600,0.000,0.300,0.000,0.700,General,484.627,1274.100
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_6_CORE PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_6_CORE,289.02,8.2,1928.820,6.674,235.600,0.000,0.300,0.000,0.700,General,733.662,1928.820
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_6_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_6_EAST PERIMETER,190.92,5.4,1274.100,6.674,235.600,0.000,0.300,0.000,0.700,General,484.627,1274.100
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_6_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_6_NORTH PERIMETER,56.44,1.6,376.650,6.674,235.600,0.000,0.300,0.000,0.700,General,143.266,376.650
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_6_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_6_SOUTH PERIMETER,56.44,1.6,376.650,6.674,235.600,0.000,0.300,0.000,0.700,General,143.266,376.650
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_6_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_6_WEST PERIMETER,190.92,5.4,1274.100,6.674,235.600,0.000,0.300,0.000,0.700,General,484.627,1274.100
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_7_CORE PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_7_CORE,289.02,8.2,1928.820,6.674,235.600,0.000,0.300,0.000,0.700,General,733.662,1928.820
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_7_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_7_EAST PERIMETER,190.92,5.4,1274.100,6.674,235.600,0.000,0.300,0.000,0.700,General,484.627,1274.100
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_7_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_7_NORTH PERIMETER,56.44,1.6,376.650,6.674,235.600,0.000,0.300,0.000,0.700,General,143.266,376.650
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_7_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_7_SOUTH PERIMETER,56.44,1.6,376.650,6.674,235.600,0.000,0.300,0.000,0.700,General,143.266,376.650
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_7_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_7_WEST PERIMETER,190.92,5.4,1274.100,6.674,235.600,0.000,0.300,0.000,0.700,General,484.627,1274.100
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_8_CORE PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_8_CORE,289.02,8.2,1928.820,6.674,235.600,0.000,0.300,0.000,0.700,General,733.662,1928.820
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_8_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_8_EAST PERIMETER,190.92,5.4,1274.100,6.674,235.600,0.000,0.300,0.000,0.700,General,484.627,1274.100
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_8_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_8_NORTH PERIMETER,56.44,1.6,376.650,6.674,235.600,0.000,0.300,0.000,0.700,General,143.266,376.650
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_8_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_8_SOUTH PERIMETER,56.44,1.6,376.650,6.674,235.600,0.000,0.300,0.000,0.700,General,143.266,376.650
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_8_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_8_WEST PERIMETER,190.92,5.4,1274.100,6.674,235.600,0.000,0.300,0.000,0.700,General,484.627,1274.100
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_9_CORE PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_9_CORE,289.02,8.2,1928.820,6.674,235.600,0.000,0.300,0.000,0.700,General,733.662,1928.820
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_9_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_9_EAST PERIMETER,190.92,5.4,1274.100,6.674,235.600,0.000,0.300,0.000,0.700,General,484.627,1274.100
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_9_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_9_NORTH PERIMETER,56.44,1.6,376.650,6.674,235.600,0.000,0.300,0.000,0.700,General,143.266,376.650
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_9_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_9_SOUTH PERIMETER,56.44,1.6,376.650,6.674,235.600,0.000,0.300,0.000,0.700,General,143.266,376.650
 ElectricEquipment Internal Gains Nominal, BLOCKS-964_MULTIFAMILY_9_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_PLUG_LOADS,PNNL_ASSET_RATING_APARTMENT_PLUG_AND_PROCESS_SCHEDULE,BLOCKS-964_MULTIFAMILY_9_WEST PERIMETER,190.92,5.4,1274.100,6.674,235.600,0.000,0.300,0.000,0.700,General,484.627,1274.100
! <Shadowing/Sun Position Calculations Annual Simulations>, Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm, External Shading Calculation Method, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,AverageOverDaysInFrequency,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_10_CORE PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_10_CORE,289.02,8.2,0.296,1.024E-003,1.024E-003,1.210,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_10_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_10_EAST PERIMETER,190.92,5.4,0.340,1.782E-003,1.024E-003,2.104,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_10_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_10_NORTH PERIMETER,56.44,1.6,0.111,1.960E-003,1.024E-003,2.315,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_10_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_10_SOUTH PERIMETER,56.44,1.6,0.111,1.960E-003,1.024E-003,2.315,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_10_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_10_WEST PERIMETER,190.92,5.4,0.340,1.782E-003,1.024E-003,2.104,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_1_CORE PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_1_CORE,289.02,8.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_1_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_1_EAST PERIMETER,190.92,5.4,0.145,7.575E-004,1.024E-003,0.895,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_1_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_1_NORTH PERIMETER,56.44,1.6,5.281E-002,9.356E-004,1.024E-003,1.105,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_1_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_1_SOUTH PERIMETER,56.44,1.6,5.281E-002,9.356E-004,1.024E-003,1.105,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_1_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_1_WEST PERIMETER,190.92,5.4,0.145,7.575E-004,1.024E-003,0.895,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_2_CORE PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_2_CORE,289.02,8.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_2_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_2_EAST PERIMETER,190.92,5.4,0.145,7.575E-004,1.024E-003,0.895,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_2_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_2_NORTH PERIMETER,56.44,1.6,5.281E-002,9.356E-004,1.024E-003,1.105,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_2_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_2_SOUTH PERIMETER,56.44,1.6,5.281E-002,9.356E-004,1.024E-003,1.105,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_2_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_2_WEST PERIMETER,190.92,5.4,0.145,7.575E-004,1.024E-003,0.895,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_3_CORE PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_3_CORE,289.02,8.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_3_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_3_EAST PERIMETER,190.92,5.4,0.145,7.575E-004,1.024E-003,0.895,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_3_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_3_NORTH PERIMETER,56.44,1.6,5.281E-002,9.356E-004,1.024E-003,1.105,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_3_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_3_SOUTH PERIMETER,56.44,1.6,5.281E-002,9.356E-004,1.024E-003,1.105,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_3_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_3_WEST PERIMETER,190.92,5.4,0.145,7.575E-004,1.024E-003,0.895,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_4_CORE PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_4_CORE,289.02,8.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_4_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_4_EAST PERIMETER,190.92,5.4,0.145,7.575E-004,1.024E-003,0.895,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_4_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_4_NORTH PERIMETER,56.44,1.6,5.281E-002,9.356E-004,1.024E-003,1.105,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_4_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_4_SOUTH PERIMETER,56.44,1.6,5.281E-002,9.356E-004,1.024E-003,1.105,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_4_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_4_WEST PERIMETER,190.92,5.4,0.145,7.575E-004,1.024E-003,0.895,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_5_CORE PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_5_CORE,289.02,8.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_5_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_5_EAST PERIMETER,190.92,5.4,0.145,7.575E-004,1.024E-003,0.895,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_5_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_5_NORTH PERIMETER,56.44,1.6,5.281E-002,9.356E-004,1.024E-003,1.105,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_5_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_5_SOUTH PERIMETER,56.44,1.6,5.281E-002,9.356E-004,1.024E-003,1.105,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_5_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_5_WEST PERIMETER,190.92,5.4,0.145,7.575E-004,1.024E-003,0.895,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_6_CORE PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_6_CORE,289.02,8.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_6_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_6_EAST PERIMETER,190.92,5.4,0.145,7.575E-004,1.024E-003,0.895,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_6_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_6_NORTH PERIMETER,56.44,1.6,5.281E-002,9.356E-004,1.024E-003,1.105,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_6_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_6_SOUTH PERIMETER,56.44,1.6,5.281E-002,9.356E-004,1.024E-003,1.105,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_6_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_6_WEST PERIMETER,190.92,5.4,0.145,7.575E-004,1.024E-003,0.895,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_7_CORE PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_7_CORE,289.02,8.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_7_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_7_EAST PERIMETER,190.92,5.4,0.145,7.575E-004,1.024E-003,0.895,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_7_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_7_NORTH PERIMETER,56.44,1.6,5.281E-002,9.356E-004,1.024E-003,1.105,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_7_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_7_SOUTH PERIMETER,56.44,1.6,5.281E-002,9.356E-004,1.024E-003,1.105,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_7_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_7_WEST PERIMETER,190.92,5.4,0.145,7.575E-004,1.024E-003,0.895,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_8_CORE PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_8_CORE,289.02,8.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_8_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_8_EAST PERIMETER,190.92,5.4,0.145,7.575E-004,1.024E-003,0.895,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_8_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_8_NORTH PERIMETER,56.44,1.6,5.281E-002,9.356E-004,1.024E-003,1.105,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_8_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_8_SOUTH PERIMETER,56.44,1.6,5.281E-002,9.356E-004,1.024E-003,1.105,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_8_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_8_WEST PERIMETER,190.92,5.4,0.145,7.575E-004,1.024E-003,0.895,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_9_CORE PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_9_CORE,289.02,8.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_9_EAST PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_9_EAST PERIMETER,190.92,5.4,0.145,7.575E-004,1.024E-003,0.895,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_9_NORTH PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_9_NORTH PERIMETER,56.44,1.6,5.281E-002,9.356E-004,1.024E-003,1.105,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_9_SOUTH PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_9_SOUTH PERIMETER,56.44,1.6,5.281E-002,9.356E-004,1.024E-003,1.105,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCKS-964_MULTIFAMILY_9_WEST PERIMETER PNNL_ASSET_RATING_APARTMENT_INFILTRATION,PNNL_ASSET_RATING_APARTMENT_INFILTRATION_SCHEDULE,BLOCKS-964_MULTIFAMILY_9_WEST PERIMETER,190.92,5.4,0.145,7.575E-004,1.024E-003,0.895,0.000,0.000,0.224,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,BLOCKS-964_MULTIFAMILY_10_CORE,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_10_EAST PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_10_NORTH PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_10_SOUTH PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_10_WEST PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_1_CORE,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_1_EAST PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_1_NORTH PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_1_SOUTH PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_1_WEST PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_2_CORE,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_2_EAST PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_2_NORTH PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_2_SOUTH PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_2_WEST PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_3_CORE,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_3_EAST PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_3_NORTH PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_3_SOUTH PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_3_WEST PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_4_CORE,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_4_EAST PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_4_NORTH PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_4_SOUTH PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_4_WEST PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_5_CORE,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_5_EAST PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_5_NORTH PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_5_SOUTH PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_5_WEST PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_6_CORE,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_6_EAST PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_6_NORTH PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_6_SOUTH PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_6_WEST PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_7_CORE,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_7_EAST PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_7_NORTH PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_7_SOUTH PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_7_WEST PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_8_CORE,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_8_EAST PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_8_NORTH PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_8_SOUTH PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_8_WEST PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_9_CORE,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_9_EAST PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_9_NORTH PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_9_SOUTH PERIMETER,Mixing/Well-Stirred
RoomAir Model,BLOCKS-964_MULTIFAMILY_9_WEST PERIMETER,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    1
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_10_CORE,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_10_EAST PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_10_NORTH PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_10_SOUTH PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_10_WEST PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_1_CORE,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_1_EAST PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_1_NORTH PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_1_SOUTH PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_1_WEST PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_2_CORE,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_2_EAST PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_2_NORTH PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_2_SOUTH PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_2_WEST PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_3_CORE,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_3_EAST PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_3_NORTH PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_3_SOUTH PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_3_WEST PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_4_CORE,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_4_EAST PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_4_NORTH PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_4_SOUTH PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_4_WEST PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_5_CORE,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_5_EAST PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_5_NORTH PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_5_SOUTH PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_5_WEST PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_6_CORE,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_6_EAST PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_6_NORTH PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_6_SOUTH PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_6_WEST PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_7_CORE,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_7_EAST PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_7_NORTH PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_7_SOUTH PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_7_WEST PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_8_CORE,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_8_EAST PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_8_NORTH PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_8_SOUTH PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_8_WEST PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_9_CORE,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_9_EAST PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_9_NORTH PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_9_SOUTH PERIMETER,   1.2500    
 Heating Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_9_WEST PERIMETER,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_10_CORE,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_10_EAST PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_10_NORTH PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_10_SOUTH PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_10_WEST PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_1_CORE,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_1_EAST PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_1_NORTH PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_1_SOUTH PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_1_WEST PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_2_CORE,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_2_EAST PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_2_NORTH PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_2_SOUTH PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_2_WEST PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_3_CORE,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_3_EAST PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_3_NORTH PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_3_SOUTH PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_3_WEST PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_4_CORE,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_4_EAST PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_4_NORTH PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_4_SOUTH PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_4_WEST PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_5_CORE,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_5_EAST PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_5_NORTH PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_5_SOUTH PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_5_WEST PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_6_CORE,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_6_EAST PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_6_NORTH PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_6_SOUTH PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_6_WEST PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_7_CORE,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_7_EAST PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_7_NORTH PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_7_SOUTH PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_7_WEST PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_8_CORE,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_8_EAST PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_8_NORTH PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_8_SOUTH PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_8_WEST PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_9_CORE,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_9_EAST PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_9_NORTH PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_9_SOUTH PERIMETER,   1.1500    
 Cooling Sizing Factor Information, Zone BLOCKS-964_MULTIFAMILY_9_WEST PERIMETER,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_10_CORE, Cooling, 7505.47911, 8631.30098, 0.77237, 0.88823, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 30.58700, 2.23693E-002, 289.02136, 8.18684, 8.80937E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_10_CORE, Heating, 2519.87136, 3149.83921, 0.13557, 0.16947, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 289.02136, 8.18684, 8.80937E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_10_EAST PERIMETER, Cooling, 7849.38792, 9026.79611, 0.80835, 0.92960, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00, 33.20000, 2.23693E-002, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_10_EAST PERIMETER, Heating, 4730.52888, 5913.16110, 0.25452, 0.31815, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_10_NORTH PERIMETER, Cooling, 3304.76063, 3800.47472, 0.34047, 0.39155, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 10:00:00, 30.65400, 2.23693E-002, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_10_NORTH PERIMETER, Heating, 1646.35458, 2057.94323, 8.85795E-002, 0.11072, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_10_SOUTH PERIMETER, Cooling, 4197.24784, 4826.83501, 0.43232, 0.49717, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 31.59200, 2.23693E-002, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_10_SOUTH PERIMETER, Heating, 1651.06472, 2063.83090, 8.88329E-002, 0.11104, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_10_WEST PERIMETER, Cooling, 7305.27828, 8401.07002, 0.75216, 0.86498, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 31.59200, 2.23693E-002, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_10_WEST PERIMETER, Heating, 4744.19541, 5930.24426, 0.25526, 0.31907, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_1_CORE, Cooling, 3852.61200, 4430.50380, 0.39553, 0.45485, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 29.85000, 2.23693E-002, 289.02136, 8.18684, 8.80937E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_1_CORE, Heating, 0.00000, 0.00000, 0.00000, 8.80937E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, , 8.70000, 8.73909E-003, 289.02136, 8.18684, 8.80937E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_1_EAST PERIMETER, Cooling, 4492.70268, 5166.60808, 0.46168, 0.53093, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 31.59200, 2.23693E-002, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_1_EAST PERIMETER, Heating, 1091.76675, 1364.70844, 5.87399E-002, 7.34249E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_1_NORTH PERIMETER, Cooling, 2141.05939, 2462.21829, 0.22009, 0.25311, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 10:00:00, 30.65400, 2.23693E-002, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_1_NORTH PERIMETER, Heating, 524.19072, 655.23840, 2.82026E-002, 3.52532E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_1_SOUTH PERIMETER, Cooling, 2553.12456, 2936.09325, 0.26242, 0.30179, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 31.59200, 2.23693E-002, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_1_SOUTH PERIMETER, Heating, 525.15301, 656.44126, 2.82543E-002, 3.53179E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_1_WEST PERIMETER, Cooling, 4333.23348, 4983.21850, 0.44532, 0.51211, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 30.58700, 2.23693E-002, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_1_WEST PERIMETER, Heating, 845.66070, 1057.07588, 4.54979E-002, 5.81911E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_2_CORE, Cooling, 4244.28421, 4880.92684, 0.43573, 0.50109, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 29.85000, 2.23693E-002, 289.02136, 8.18684, 8.80937E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_2_CORE, Heating, 0.00000, 0.00000, 0.00000, 8.80937E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, , 8.70000, 8.73909E-003, 289.02136, 8.18684, 8.80937E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_2_EAST PERIMETER, Cooling, 4999.46947, 5749.38990, 0.51383, 0.59090, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 31.59200, 2.23693E-002, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_2_EAST PERIMETER, Heating, 1244.03697, 1555.04621, 6.69318E-002, 8.36648E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_2_NORTH PERIMETER, Cooling, 2632.60286, 3027.49329, 0.27070, 0.31131, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 10:00:00, 30.65400, 2.23693E-002, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_2_NORTH PERIMETER, Heating, 586.50324, 733.12905, 3.15550E-002, 3.94437E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_2_SOUTH PERIMETER, Cooling, 3125.44139, 3594.25760, 0.32133, 0.36953, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 31.59200, 2.23693E-002, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_2_SOUTH PERIMETER, Heating, 588.82166, 736.02707, 3.16797E-002, 3.95997E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_2_WEST PERIMETER, Cooling, 4576.99194, 5263.54074, 0.47045, 0.54102, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 30.58700, 2.23693E-002, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_2_WEST PERIMETER, Heating, 1245.77962, 1557.22452, 6.70256E-002, 8.37820E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_3_CORE, Cooling, 4301.99865, 4947.29845, 0.44166, 0.50791, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 29.85000, 2.23693E-002, 289.02136, 8.18684, 8.80937E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_3_CORE, Heating, 0.00000, 0.00000, 0.00000, 8.80937E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, , 8.70000, 8.73909E-003, 289.02136, 8.18684, 8.80937E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_3_EAST PERIMETER, Cooling, 5120.41664, 5888.47914, 0.52632, 0.60526, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 31.59200, 2.23693E-002, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_3_EAST PERIMETER, Heating, 1346.46446, 1683.08057, 7.24425E-002, 9.05531E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_3_NORTH PERIMETER, Cooling, 2660.44566, 3059.51250, 0.27360, 0.31464, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 10:00:00, 30.65400, 2.23693E-002, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_3_NORTH PERIMETER, Heating, 625.73787, 782.17234, 3.36659E-002, 4.20823E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_3_SOUTH PERIMETER, Cooling, 3162.27976, 3636.62173, 0.32517, 0.37394, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 31.59200, 2.23693E-002, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_3_SOUTH PERIMETER, Heating, 628.82044, 786.02556, 3.38317E-002, 4.22897E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_3_WEST PERIMETER, Cooling, 4684.53196, 5387.21176, 0.48156, 0.55379, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 30.58700, 2.23693E-002, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_3_WEST PERIMETER, Heating, 1355.01855, 1693.77319, 7.29027E-002, 9.11284E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_4_CORE, Cooling, 4310.92368, 4957.56223, 0.44257, 0.50896, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 29.85000, 2.23693E-002, 289.02136, 8.18684, 8.80937E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_4_CORE, Heating, 0.00000, 0.00000, 0.00000, 8.80937E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, , 8.70000, 8.73909E-003, 289.02136, 8.18684, 8.80937E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_4_EAST PERIMETER, Cooling, 5175.36462, 5951.66931, 0.53200, 0.61181, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 31.59200, 2.23693E-002, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_4_EAST PERIMETER, Heating, 1430.67273, 1788.34091, 7.69730E-002, 9.62163E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_4_NORTH PERIMETER, Cooling, 2672.03851, 3072.84429, 0.27482, 0.31605, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 10:00:00, 30.65400, 2.23693E-002, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_4_NORTH PERIMETER, Heating, 656.83794, 821.04742, 3.53391E-002, 4.41739E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_4_SOUTH PERIMETER, Cooling, 3177.59918, 3654.23906, 0.32677, 0.37579, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 31.59200, 2.23693E-002, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_4_SOUTH PERIMETER, Heating, 660.43334, 825.54168, 3.55326E-002, 4.44157E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_4_WEST PERIMETER, Cooling, 4734.47003, 5444.64054, 0.48673, 0.55974, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 30.58700, 2.23693E-002, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_4_WEST PERIMETER, Heating, 1441.22996, 1801.53745, 7.75410E-002, 9.69263E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_5_CORE, Cooling, 4311.96350, 4958.75803, 0.44268, 0.50908, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 29.85000, 2.23693E-002, 289.02136, 8.18684, 8.80937E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_5_CORE, Heating, 0.00000, 0.00000, 0.00000, 8.80937E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, , 8.70000, 8.73909E-003, 289.02136, 8.18684, 8.80937E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_5_EAST PERIMETER, Cooling, 5214.52287, 5996.70130, 0.53606, 0.61647, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 31.59200, 2.23693E-002, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_5_EAST PERIMETER, Heating, 1500.85837, 1876.07296, 8.07492E-002, 0.10094, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_5_NORTH PERIMETER, Cooling, 2680.39642, 3082.45588, 0.27570, 0.31706, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 10:00:00, 30.65400, 2.23693E-002, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_5_NORTH PERIMETER, Heating, 682.50806, 853.13507, 3.67203E-002, 4.59003E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_5_SOUTH PERIMETER, Cooling, 3188.81071, 3667.13231, 0.32795, 0.37714, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 31.59200, 2.23693E-002, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_5_SOUTH PERIMETER, Heating, 686.49438, 858.11797, 3.69347E-002, 4.61684E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_5_WEST PERIMETER, Cooling, 4769.45847, 5484.87724, 0.49036, 0.56391, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 30.58700, 2.23693E-002, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_5_WEST PERIMETER, Heating, 1512.63511, 1890.79388, 8.13828E-002, 0.10173, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_6_CORE, Cooling, 4311.99393, 4958.79302, 0.44268, 0.50909, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 29.85000, 2.23693E-002, 289.02136, 8.18684, 8.80937E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_6_CORE, Heating, 0.00000, 0.00000, 0.00000, 8.80937E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, , 8.70000, 8.73909E-003, 289.02136, 8.18684, 8.80937E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_6_EAST PERIMETER, Cooling, 5246.02638, 6032.93034, 0.53933, 0.62023, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 31.59200, 2.23693E-002, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_6_EAST PERIMETER, Heating, 1562.56562, 1953.20702, 8.40692E-002, 0.10509, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_6_NORTH PERIMETER, Cooling, 2687.12202, 3090.19032, 0.27641, 0.31787, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 10:00:00, 30.65400, 2.23693E-002, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_6_NORTH PERIMETER, Heating, 704.80487, 881.00609, 3.79199E-002, 4.73999E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_6_SOUTH PERIMETER, Cooling, 3197.88438, 3677.56703, 0.32890, 0.37824, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 31.59200, 2.23693E-002, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_6_SOUTH PERIMETER, Heating, 709.10997, 886.38746, 3.81515E-002, 4.76894E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_6_WEST PERIMETER, Cooling, 4797.46466, 5517.08436, 0.49326, 0.56725, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 30.58700, 2.23693E-002, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_6_WEST PERIMETER, Heating, 1575.28733, 1969.10916, 8.47537E-002, 0.10594, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_7_CORE, Cooling, 4314.01306, 4961.11501, 0.44289, 0.50932, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 29.85000, 2.23693E-002, 289.02136, 8.18684, 8.80937E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_7_CORE, Heating, 0.00000, 0.00000, 0.00000, 8.80937E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, , 8.70000, 8.73909E-003, 289.02136, 8.18684, 8.80937E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_7_EAST PERIMETER, Cooling, 5273.47917, 6064.50104, 0.54217, 0.62350, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 31.59200, 2.23693E-002, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_7_EAST PERIMETER, Heating, 1624.12792, 2030.15990, 8.73814E-002, 0.10923, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_7_NORTH PERIMETER, Cooling, 2693.01456, 3096.96675, 0.27703, 0.31859, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 10:00:00, 30.65400, 2.23693E-002, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_7_NORTH PERIMETER, Heating, 726.09788, 907.62235, 3.90655E-002, 4.88319E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_7_SOUTH PERIMETER, Cooling, 3205.75305, 3686.61601, 0.32973, 0.37919, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 31.59200, 2.23693E-002, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_7_SOUTH PERIMETER, Heating, 730.66507, 913.33133, 3.93113E-002, 4.91391E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_7_WEST PERIMETER, Cooling, 4821.93296, 5545.22290, 0.49580, 0.57017, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 30.58700, 2.23693E-002, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_7_WEST PERIMETER, Heating, 1637.61624, 2047.02030, 8.81072E-002, 0.11013, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_8_CORE, Cooling, 4328.44527, 4977.71206, 0.44437, 0.51103, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 29.85000, 2.23693E-002, 289.02136, 8.18684, 8.80937E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_8_CORE, Heating, 0.00000, 0.00000, 0.00000, 8.80937E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, , 8.70000, 8.73909E-003, 289.02136, 8.18684, 8.80937E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_8_EAST PERIMETER, Cooling, 5303.06417, 6098.52379, 0.54523, 0.62702, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 31.59200, 2.23693E-002, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_8_EAST PERIMETER, Heating, 1711.12906, 2138.91133, 9.20624E-002, 0.11508, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_8_NORTH PERIMETER, Cooling, 2699.75686, 3104.72039, 0.27774, 0.31940, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 10:00:00, 30.65400, 2.23693E-002, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_8_NORTH PERIMETER, Heating, 752.61145, 940.76431, 4.04921E-002, 5.06152E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_8_SOUTH PERIMETER, Cooling, 3213.85682, 3695.93534, 0.33058, 0.38016, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 31.59200, 2.23693E-002, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_8_SOUTH PERIMETER, Heating, 757.39871, 946.74838, 4.07497E-002, 5.09371E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_8_WEST PERIMETER, Cooling, 4849.49906, 5576.92392, 0.49865, 0.57345, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 30.58700, 2.23693E-002, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_8_WEST PERIMETER, Heating, 1725.15027, 2156.43784, 9.28169E-002, 0.11602, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_9_CORE, Cooling, 4458.36574, 5127.12060, 0.45771, 0.52637, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 29.85000, 2.23693E-002, 289.02136, 8.18684, 8.80937E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_9_CORE, Heating, 0.00000, 0.00000, 0.00000, 8.80937E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, , 8.70000, 8.73909E-003, 289.02136, 8.18684, 8.80937E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_9_EAST PERIMETER, Cooling, 5397.10360, 6206.66914, 0.55492, 0.63816, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 31.59200, 2.23693E-002, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_9_EAST PERIMETER, Heating, 1917.87917, 2397.34897, 0.10319, 0.12898, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_9_NORTH PERIMETER, Cooling, 2712.85506, 3119.78331, 0.27910, 0.32096, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 10:00:00, 30.65400, 2.23693E-002, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_9_NORTH PERIMETER, Heating, 813.54563, 1016.93204, 4.37704E-002, 5.47131E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_9_SOUTH PERIMETER, Cooling, 3240.91974, 3727.05770, 0.33337, 0.38338, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 31.59200, 2.23693E-002, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_9_SOUTH PERIMETER, Heating, 818.47440, 1023.09300, 4.40356E-002, 5.50445E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 56.43860, 1.59868, 1.72025E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_9_WEST PERIMETER, Cooling, 4944.58076, 5686.26788, 0.50845, 0.58471, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 30.58700, 2.23693E-002, 190.91575, 5.40789, 5.81911E-002, 0.00000
 Zone Sizing Information, BLOCKS-964_MULTIFAMILY_9_WEST PERIMETER, Heating, 1932.10508, 2415.13135, 0.10395, 0.12994, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, 8.70000, 8.73909E-003, 190.91575, 5.40789, 5.81911E-002, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_10_BLK, Cooling, Sensible, 5897.85, 0.50109, 0.50109, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_10_BLK, Heating, Sensible, 2673.98, 8.80937E-002, 8.80937E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 01:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_11_BLK, Cooling, Sensible, 6327.09, 0.55379, 0.55379, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_11_BLK, Heating, Sensible, 2369.60, 9.11284E-002, 9.11284E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_12_BLK, Cooling, Sensible, 3491.51, 0.31464, 0.31464, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_12_BLK, Heating, Sensible, 977.86, 4.20823E-002, 4.20823E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_13_BLK, Cooling, Sensible, 6937.16, 0.60526, 0.60526, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_13_BLK, Heating, Sensible, 2359.06, 9.05531E-002, 9.05531E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_14_BLK, Cooling, Sensible, 4144.32, 0.37394, 0.37394, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_14_BLK, Heating, Sensible, 981.66, 4.22897E-002, 4.22897E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_15_BLK, Cooling, Sensible, 5971.12, 0.50791, 0.50791, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_15_BLK, Heating, Sensible, 2673.98, 8.80937E-002, 8.80937E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 01:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_16_BLK, Cooling, Sensible, 6390.60, 0.55974, 0.55974, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_16_BLK, Heating, Sensible, 2475.79, 9.69263E-002, 9.69263E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_17_BLK, Cooling, Sensible, 3506.28, 0.31605, 0.31605, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_17_BLK, Heating, Sensible, 1016.17, 4.41739E-002, 4.41739E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_18_BLK, Cooling, Sensible, 7007.03, 0.61181, 0.61181, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_18_BLK, Heating, Sensible, 2462.79, 9.62163E-002, 9.62163E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_19_BLK, Cooling, Sensible, 4163.83, 0.37579, 0.37579, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_19_BLK, Heating, Sensible, 1020.60, 4.44157E-002, 4.44157E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_1_BLK, Cooling, Sensible, 5880.67, 0.51211, 0.51211, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_1_BLK, Heating, Sensible, 1766.32, 5.81911E-002, 5.81911E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 01:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_20_BLK, Cooling, Sensible, 5982.45, 0.50896, 0.50896, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_20_BLK, Heating, Sensible, 2673.98, 8.80937E-002, 8.80937E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 01:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_21_BLK, Cooling, Sensible, 6435.10, 0.56391, 0.56391, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_21_BLK, Heating, Sensible, 2563.75, 0.10173, 0.10173, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_22_BLK, Cooling, Sensible, 3516.93, 0.31706, 0.31706, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_22_BLK, Heating, Sensible, 1047.79, 4.59003E-002, 4.59003E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_23_BLK, Cooling, Sensible, 7056.83, 0.61647, 0.61647, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_23_BLK, Heating, Sensible, 2549.24, 0.10094, 0.10094, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_24_BLK, Cooling, Sensible, 4178.11, 0.37714, 0.37714, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_24_BLK, Heating, Sensible, 1052.70, 4.61684E-002, 4.61684E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_25_BLK, Cooling, Sensible, 5983.77, 0.50908, 0.50908, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_25_BLK, Heating, Sensible, 2673.98, 8.80937E-002, 8.80937E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 01:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_26_BLK, Cooling, Sensible, 6470.72, 0.56725, 0.56725, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_26_BLK, Heating, Sensible, 2640.93, 0.10594, 0.10594, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_27_BLK, Cooling, Sensible, 3525.51, 0.31787, 0.31787, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_27_BLK, Heating, Sensible, 1075.25, 4.73999E-002, 4.73999E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_28_BLK, Cooling, Sensible, 7096.89, 0.62023, 0.62023, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_28_BLK, Heating, Sensible, 2625.25, 0.10509, 0.10509, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_29_BLK, Cooling, Sensible, 4189.67, 0.37824, 0.37824, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_29_BLK, Heating, Sensible, 1080.56, 4.76894E-002, 4.76894E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_2_BLK, Cooling, Sensible, 2831.77, 0.25311, 0.25311, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_2_BLK, Heating, Sensible, 852.78, 3.52532E-002, 3.52532E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_30_BLK, Cooling, Sensible, 5983.81, 0.50909, 0.50909, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_30_BLK, Heating, Sensible, 2673.98, 8.80937E-002, 8.80937E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 01:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_31_BLK, Cooling, Sensible, 6501.85, 0.57017, 0.57017, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_31_BLK, Heating, Sensible, 2717.70, 0.11013, 0.11013, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_32_BLK, Cooling, Sensible, 3533.02, 0.31859, 0.31859, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_32_BLK, Heating, Sensible, 1101.48, 4.88319E-002, 4.88319E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_33_BLK, Cooling, Sensible, 7131.81, 0.62350, 0.62350, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_33_BLK, Heating, Sensible, 2701.09, 0.10923, 0.10923, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_34_BLK, Cooling, Sensible, 4199.69, 0.37919, 0.37919, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_34_BLK, Heating, Sensible, 1107.11, 4.91391E-002, 4.91391E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_35_BLK, Cooling, Sensible, 5986.37, 0.50932, 0.50932, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_35_BLK, Heating, Sensible, 2673.98, 8.80937E-002, 8.80937E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 01:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_36_BLK, Cooling, Sensible, 6536.89, 0.57345, 0.57345, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_36_BLK, Heating, Sensible, 2825.53, 0.11602, 0.11602, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_37_BLK, Cooling, Sensible, 3541.60, 0.31940, 0.31940, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_37_BLK, Heating, Sensible, 1134.14, 5.06152E-002, 5.06152E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_38_BLK, Cooling, Sensible, 7169.42, 0.62702, 0.62702, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_38_BLK, Heating, Sensible, 2808.26, 0.11508, 0.11508, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_39_BLK, Cooling, Sensible, 4210.01, 0.38016, 0.38016, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_39_BLK, Heating, Sensible, 1140.04, 5.09371E-002, 5.09371E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_3_BLK, Cooling, Sensible, 6139.80, 0.53093, 0.53093, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_3_BLK, Heating, Sensible, 2045.34, 7.34249E-002, 7.34249E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_40_BLK, Cooling, Sensible, 6004.70, 0.51103, 0.51103, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_40_BLK, Heating, Sensible, 2673.98, 8.80937E-002, 8.80937E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 01:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_41_BLK, Cooling, Sensible, 6657.67, 0.58471, 0.58471, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_41_BLK, Heating, Sensible, 3080.46, 0.12994, 0.12994, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_42_BLK, Cooling, Sensible, 3558.26, 0.32096, 0.32096, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_42_BLK, Heating, Sensible, 1209.20, 5.47131E-002, 5.47131E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_43_BLK, Cooling, Sensible, 7288.87, 0.63816, 0.63816, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_43_BLK, Heating, Sensible, 3062.94, 0.12898, 0.12898, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_44_BLK, Cooling, Sensible, 4244.40, 0.38338, 0.38338, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_44_BLK, Heating, Sensible, 1215.27, 5.50445E-002, 5.50445E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_45_BLK, Cooling, Sensible, 6169.64, 0.52637, 0.52637, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_45_BLK, Heating, Sensible, 2673.98, 8.80937E-002, 8.80937E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 01:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_46_BLK, Cooling, Sensible, 9714.08, 0.86498, 0.86498, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_46_BLK, Heating, Sensible, 6544.40, 0.31907, 0.31907, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_47_BLK, Cooling, Sensible, 4310.80, 0.39155, 0.39155, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_47_BLK, Heating, Sensible, 2235.06, 0.11072, 0.11072, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_48_BLK, Cooling, Sensible, 10496.19, 0.92960, 0.92960, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_48_BLK, Heating, Sensible, 6527.56, 0.31815, 0.31815, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_49_BLK, Cooling, Sensible, 5459.81, 0.49717, 0.49717, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_49_BLK, Heating, Sensible, 2240.86, 0.11104, 0.11104, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_4_BLK, Cooling, Sensible, 3370.59, 0.30179, 0.30179, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_4_BLK, Heating, Sensible, 853.96, 3.53179E-002, 3.53179E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_50_BLK, Cooling, Sensible, 10105.71, 0.88823, 0.88823, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_50_BLK, Heating, Sensible, 4164.42, 0.16947, 0.16947, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_5_BLK, Cooling, Sensible, 5400.59, 0.45485, 0.45485, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_5_BLK, Heating, Sensible, 2673.98, 8.80937E-002, 8.80937E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 01:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_6_BLK, Cooling, Sensible, 6190.41, 0.54102, 0.54102, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_6_BLK, Heating, Sensible, 2235.04, 8.37820E-002, 8.37820E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_7_BLK, Cooling, Sensible, 3456.08, 0.31131, 0.31131, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_7_BLK, Heating, Sensible, 929.53, 3.94437E-002, 3.94437E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_8_BLK, Cooling, Sensible, 6783.45, 0.59090, 0.59090, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_8_BLK, Heating, Sensible, 2232.90, 8.36648E-002, 8.36648E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_9_BLK, Cooling, Sensible, 4097.46, 0.36953, 0.36953, MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, AIRLOOP AIR_HANDLERS-573_9_BLK, Heating, Sensible, 932.39, 3.95997E-002, 3.95997E-002, MIAMI INTL AP ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 50, Design Size Maximum Air Flow Rate [m3/s], 0.88823
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 48, Design Size Maximum Air Flow Rate [m3/s], 0.92960
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 47, Design Size Maximum Air Flow Rate [m3/s], 0.39155
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 49, Design Size Maximum Air Flow Rate [m3/s], 0.49717
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 46, Design Size Maximum Air Flow Rate [m3/s], 0.86498
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 5, Design Size Maximum Air Flow Rate [m3/s], 0.45485
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 3, Design Size Maximum Air Flow Rate [m3/s], 0.53093
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 2, Design Size Maximum Air Flow Rate [m3/s], 0.25311
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 4, Design Size Maximum Air Flow Rate [m3/s], 0.30179
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 1, Design Size Maximum Air Flow Rate [m3/s], 0.51211
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 10, Design Size Maximum Air Flow Rate [m3/s], 0.50109
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 8, Design Size Maximum Air Flow Rate [m3/s], 0.59090
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 7, Design Size Maximum Air Flow Rate [m3/s], 0.31131
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 9, Design Size Maximum Air Flow Rate [m3/s], 0.36953
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 6, Design Size Maximum Air Flow Rate [m3/s], 0.54102
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 15, Design Size Maximum Air Flow Rate [m3/s], 0.50791
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 13, Design Size Maximum Air Flow Rate [m3/s], 0.60526
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 12, Design Size Maximum Air Flow Rate [m3/s], 0.31464
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 14, Design Size Maximum Air Flow Rate [m3/s], 0.37394
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 11, Design Size Maximum Air Flow Rate [m3/s], 0.55379
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 20, Design Size Maximum Air Flow Rate [m3/s], 0.50896
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 18, Design Size Maximum Air Flow Rate [m3/s], 0.61181
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 17, Design Size Maximum Air Flow Rate [m3/s], 0.31605
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 19, Design Size Maximum Air Flow Rate [m3/s], 0.37579
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 16, Design Size Maximum Air Flow Rate [m3/s], 0.55974
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 25, Design Size Maximum Air Flow Rate [m3/s], 0.50908
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 23, Design Size Maximum Air Flow Rate [m3/s], 0.61647
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 22, Design Size Maximum Air Flow Rate [m3/s], 0.31706
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 24, Design Size Maximum Air Flow Rate [m3/s], 0.37714
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 21, Design Size Maximum Air Flow Rate [m3/s], 0.56391
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 30, Design Size Maximum Air Flow Rate [m3/s], 0.50909
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 28, Design Size Maximum Air Flow Rate [m3/s], 0.62023
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 27, Design Size Maximum Air Flow Rate [m3/s], 0.31787
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 29, Design Size Maximum Air Flow Rate [m3/s], 0.37824
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 26, Design Size Maximum Air Flow Rate [m3/s], 0.56725
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 35, Design Size Maximum Air Flow Rate [m3/s], 0.50932
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 33, Design Size Maximum Air Flow Rate [m3/s], 0.62350
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 32, Design Size Maximum Air Flow Rate [m3/s], 0.31859
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 34, Design Size Maximum Air Flow Rate [m3/s], 0.37919
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 31, Design Size Maximum Air Flow Rate [m3/s], 0.57017
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 40, Design Size Maximum Air Flow Rate [m3/s], 0.51103
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 38, Design Size Maximum Air Flow Rate [m3/s], 0.62702
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 37, Design Size Maximum Air Flow Rate [m3/s], 0.31940
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 39, Design Size Maximum Air Flow Rate [m3/s], 0.38016
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 36, Design Size Maximum Air Flow Rate [m3/s], 0.57345
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 45, Design Size Maximum Air Flow Rate [m3/s], 0.52637
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 43, Design Size Maximum Air Flow Rate [m3/s], 0.63816
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 42, Design Size Maximum Air Flow Rate [m3/s], 0.32096
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 44, Design Size Maximum Air Flow Rate [m3/s], 0.38338
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, AIR TERMINAL SINGLE DUCT UNCONTROLLED 41, Design Size Maximum Air Flow Rate [m3/s], 0.58471
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_10_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.50109
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_10_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.50109
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_10_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.50109
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_10_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.50109
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_10_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.50109
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_10_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.50109
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_10_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_10_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_11_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.55379
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_11_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.55379
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_11_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.55379
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_11_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.55379
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_11_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.55379
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_11_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.55379
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_11_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_11_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_12_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.31464
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_12_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.31464
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_12_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.31464
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_12_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.31464
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_12_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.31464
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_12_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.31464
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_12_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_12_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_13_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.60526
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_13_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.60526
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_13_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.60526
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_13_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.60526
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_13_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.60526
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_13_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.60526
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_13_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_13_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_14_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.37394
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_14_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.37394
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_14_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.37394
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_14_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.37394
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_14_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.37394
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_14_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.37394
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_14_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_14_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_15_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.50791
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_15_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.50791
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_15_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.50791
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_15_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.50791
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_15_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.50791
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_15_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.50791
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_15_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_15_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_16_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.55974
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_16_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.55974
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_16_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.55974
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_16_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.55974
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_16_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.55974
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_16_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.55974
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_16_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_16_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_17_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.31605
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_17_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.31605
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_17_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.31605
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_17_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.31605
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_17_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.31605
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_17_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.31605
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_17_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_17_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_18_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.61181
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_18_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.61181
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_18_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.61181
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_18_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.61181
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_18_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.61181
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_18_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.61181
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_18_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_18_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_19_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.37579
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_19_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.37579
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_19_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.37579
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_19_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.37579
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_19_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.37579
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_19_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.37579
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_19_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_19_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_1_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.51211
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_1_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.51211
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_1_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.51211
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_1_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.51211
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_1_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.51211
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_1_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.51211
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_1_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_1_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_20_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.50896
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_20_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.50896
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_20_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.50896
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_20_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.50896
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_20_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.50896
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_20_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.50896
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_20_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_20_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_21_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.56391
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_21_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.56391
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_21_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.56391
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_21_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.56391
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_21_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.56391
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_21_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.56391
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_21_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_21_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_22_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.31706
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_22_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.31706
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_22_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.31706
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_22_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.31706
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_22_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.31706
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_22_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.31706
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_22_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_22_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_23_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.61647
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_23_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.61647
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_23_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.61647
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_23_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.61647
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_23_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.61647
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_23_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.61647
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_23_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_23_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_24_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.37714
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_24_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.37714
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_24_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.37714
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_24_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.37714
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_24_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.37714
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_24_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.37714
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_24_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_24_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_25_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.50908
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_25_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.50908
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_25_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.50908
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_25_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.50908
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_25_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.50908
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_25_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.50908
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_25_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_25_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_26_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.56725
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_26_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.56725
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_26_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.56725
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_26_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.56725
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_26_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.56725
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_26_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.56725
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_26_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_26_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_27_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.31787
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_27_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.31787
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_27_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.31787
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_27_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.31787
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_27_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.31787
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_27_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.31787
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_27_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_27_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_28_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.62023
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_28_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.62023
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_28_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.62023
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_28_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.62023
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_28_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.62023
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_28_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.62023
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_28_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_28_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_29_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.37824
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_29_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.37824
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_29_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.37824
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_29_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.37824
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_29_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.37824
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_29_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.37824
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_29_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_29_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_2_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.25311
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_2_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.25311
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_2_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.25311
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_2_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.25311
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_2_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.25311
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_2_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.25311
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_2_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_2_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_30_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.50909
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_30_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.50909
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_30_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.50909
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_30_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.50909
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_30_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.50909
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_30_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.50909
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_30_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_30_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_31_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.57017
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_31_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.57017
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_31_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.57017
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_31_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.57017
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_31_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.57017
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_31_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.57017
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_31_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_31_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_32_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.31859
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_32_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.31859
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_32_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.31859
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_32_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.31859
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_32_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.31859
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_32_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.31859
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_32_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_32_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_33_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.62350
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_33_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.62350
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_33_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.62350
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_33_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.62350
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_33_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.62350
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_33_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.62350
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_33_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_33_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_34_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.37919
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_34_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.37919
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_34_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.37919
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_34_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.37919
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_34_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.37919
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_34_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.37919
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_34_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_34_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_35_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.50932
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_35_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.50932
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_35_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.50932
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_35_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.50932
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_35_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.50932
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_35_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.50932
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_35_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_35_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_36_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.57345
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_36_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.57345
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_36_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.57345
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_36_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.57345
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_36_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.57345
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_36_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.57345
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_36_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_36_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_37_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.31940
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_37_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.31940
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_37_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.31940
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_37_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.31940
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_37_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.31940
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_37_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.31940
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_37_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_37_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_38_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.62702
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_38_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.62702
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_38_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.62702
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_38_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.62702
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_38_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.62702
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_38_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.62702
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_38_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_38_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_39_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.38016
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_39_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.38016
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_39_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.38016
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_39_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.38016
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_39_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.38016
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_39_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.38016
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_39_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_39_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_3_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.53093
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_3_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.53093
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_3_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.53093
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_3_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.53093
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_3_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.53093
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_3_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.53093
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_3_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_3_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_40_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.51103
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_40_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.51103
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_40_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.51103
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_40_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.51103
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_40_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.51103
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_40_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.51103
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_40_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_40_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_41_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.58471
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_41_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.58471
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_41_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.58471
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_41_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.58471
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_41_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.58471
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_41_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.58471
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_41_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_41_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_42_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.32096
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_42_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.32096
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_42_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.32096
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_42_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.32096
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_42_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.32096
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_42_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.32096
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_42_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_42_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_43_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.63816
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_43_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.63816
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_43_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.63816
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_43_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.63816
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_43_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.63816
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_43_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.63816
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_43_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_43_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_44_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.38338
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_44_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.38338
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_44_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.38338
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_44_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.38338
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_44_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.38338
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_44_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.38338
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_44_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_44_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_45_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.52637
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_45_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.52637
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_45_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.52637
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_45_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.52637
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_45_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.52637
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_45_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.52637
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_45_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_45_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_46_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.86498
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_46_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.86498
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_46_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.86498
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_46_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.86498
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_46_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.86498
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_46_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.86498
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_46_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_46_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_47_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.39155
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_47_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.39155
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_47_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.39155
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_47_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.39155
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_47_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.39155
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_47_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.39155
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_47_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_47_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_48_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.92960
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_48_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.92960
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_48_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.92960
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_48_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.92960
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_48_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.92960
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_48_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.92960
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_48_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_48_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_49_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.49717
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_49_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.49717
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_49_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.49717
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_49_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.49717
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_49_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.49717
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_49_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.49717
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_49_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_49_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_4_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.30179
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_4_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.30179
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_4_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.30179
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_4_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.30179
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_4_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.30179
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_4_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.30179
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_4_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_4_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_50_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.88823
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_50_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.88823
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_50_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.88823
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_50_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.88823
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_50_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.88823
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_50_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.88823
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_50_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_50_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_5_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.45485
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_5_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.45485
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_5_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.45485
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_5_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.45485
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_5_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.45485
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_5_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.45485
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_5_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_5_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_6_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.54102
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_6_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.54102
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_6_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.54102
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_6_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.54102
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_6_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.54102
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_6_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.54102
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_6_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_6_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_7_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.31131
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_7_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.31131
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_7_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.31131
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_7_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.31131
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_7_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.31131
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_7_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.31131
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_7_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_7_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_8_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.59090
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_8_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.59090
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_8_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.59090
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_8_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.59090
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_8_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.59090
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_8_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.59090
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_8_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_8_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_9_BLK, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.36953
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_9_BLK, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.36953
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_9_BLK, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.36953
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_9_BLK, Adjusted Heating Design Air Flow Rate [m3/s], 0.36953
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_9_BLK, Adjusted Cooling Design Air Flow Rate [m3/s], 0.36953
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_9_BLK, Adjusted Main Design Air Flow Rate [m3/s], 0.36953
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_9_BLK, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_9_BLK, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_10_BLK, Design Supply Air Flow Rate [m3/s], 0.50109
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_11_BLK, Design Supply Air Flow Rate [m3/s], 0.55379
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_12_BLK, Design Supply Air Flow Rate [m3/s], 0.31464
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_13_BLK, Design Supply Air Flow Rate [m3/s], 0.60526
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_14_BLK, Design Supply Air Flow Rate [m3/s], 0.37394
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_15_BLK, Design Supply Air Flow Rate [m3/s], 0.50791
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_16_BLK, Design Supply Air Flow Rate [m3/s], 0.55974
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_17_BLK, Design Supply Air Flow Rate [m3/s], 0.31605
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_18_BLK, Design Supply Air Flow Rate [m3/s], 0.61181
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_19_BLK, Design Supply Air Flow Rate [m3/s], 0.37579
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_1_BLK, Design Supply Air Flow Rate [m3/s], 0.51211
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_20_BLK, Design Supply Air Flow Rate [m3/s], 0.50896
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_21_BLK, Design Supply Air Flow Rate [m3/s], 0.56391
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_22_BLK, Design Supply Air Flow Rate [m3/s], 0.31706
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_23_BLK, Design Supply Air Flow Rate [m3/s], 0.61647
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_24_BLK, Design Supply Air Flow Rate [m3/s], 0.37714
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_25_BLK, Design Supply Air Flow Rate [m3/s], 0.50908
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_26_BLK, Design Supply Air Flow Rate [m3/s], 0.56725
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_27_BLK, Design Supply Air Flow Rate [m3/s], 0.31787
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_28_BLK, Design Supply Air Flow Rate [m3/s], 0.62023
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_29_BLK, Design Supply Air Flow Rate [m3/s], 0.37824
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_2_BLK, Design Supply Air Flow Rate [m3/s], 0.25311
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_30_BLK, Design Supply Air Flow Rate [m3/s], 0.50909
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_31_BLK, Design Supply Air Flow Rate [m3/s], 0.57017
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_32_BLK, Design Supply Air Flow Rate [m3/s], 0.31859
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_33_BLK, Design Supply Air Flow Rate [m3/s], 0.62350
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_34_BLK, Design Supply Air Flow Rate [m3/s], 0.37919
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_35_BLK, Design Supply Air Flow Rate [m3/s], 0.50932
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_36_BLK, Design Supply Air Flow Rate [m3/s], 0.57345
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_37_BLK, Design Supply Air Flow Rate [m3/s], 0.31940
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_38_BLK, Design Supply Air Flow Rate [m3/s], 0.62702
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_39_BLK, Design Supply Air Flow Rate [m3/s], 0.38016
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_3_BLK, Design Supply Air Flow Rate [m3/s], 0.53093
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_40_BLK, Design Supply Air Flow Rate [m3/s], 0.51103
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_41_BLK, Design Supply Air Flow Rate [m3/s], 0.58471
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_42_BLK, Design Supply Air Flow Rate [m3/s], 0.32096
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_43_BLK, Design Supply Air Flow Rate [m3/s], 0.63816
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_44_BLK, Design Supply Air Flow Rate [m3/s], 0.38338
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_45_BLK, Design Supply Air Flow Rate [m3/s], 0.52637
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_46_BLK, Design Supply Air Flow Rate [m3/s], 0.86498
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_47_BLK, Design Supply Air Flow Rate [m3/s], 0.39155
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_48_BLK, Design Supply Air Flow Rate [m3/s], 0.92960
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_49_BLK, Design Supply Air Flow Rate [m3/s], 0.49717
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_4_BLK, Design Supply Air Flow Rate [m3/s], 0.30179
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_50_BLK, Design Supply Air Flow Rate [m3/s], 0.88823
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_5_BLK, Design Supply Air Flow Rate [m3/s], 0.45485
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_6_BLK, Design Supply Air Flow Rate [m3/s], 0.54102
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_7_BLK, Design Supply Air Flow Rate [m3/s], 0.31131
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_8_BLK, Design Supply Air Flow Rate [m3/s], 0.59090
 Component Sizing Information, AirLoopHVAC, AIRLOOP AIR_HANDLERS-573_9_BLK, Design Supply Air Flow Rate [m3/s], 0.36953
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 50,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_10_CORE,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_10_CORE DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 48,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_10_EAST PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_10_EAST PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 47,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_10_NORTH PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_10_NORTH PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 49,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_10_SOUTH PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_10_SOUTH PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 46,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_10_WEST PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_10_WEST PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 5,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_1_CORE,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_1_CORE DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 3,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_1_EAST PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_1_EAST PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 2,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_1_NORTH PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_1_NORTH PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 4,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_1_SOUTH PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_1_SOUTH PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 1,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_1_WEST PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_1_WEST PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 10,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_2_CORE,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_2_CORE DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 8,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_2_EAST PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_2_EAST PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 7,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_2_NORTH PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_2_NORTH PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 9,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_2_SOUTH PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_2_SOUTH PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 6,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_2_WEST PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_2_WEST PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 15,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_3_CORE,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_3_CORE DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 13,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_3_EAST PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_3_EAST PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 12,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_3_NORTH PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_3_NORTH PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 14,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_3_SOUTH PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_3_SOUTH PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 11,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_3_WEST PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_3_WEST PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 20,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_4_CORE,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_4_CORE DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 18,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_4_EAST PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_4_EAST PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 17,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_4_NORTH PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_4_NORTH PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 19,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_4_SOUTH PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_4_SOUTH PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 16,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_4_WEST PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_4_WEST PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 25,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_5_CORE,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_5_CORE DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 23,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_5_EAST PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_5_EAST PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 22,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_5_NORTH PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_5_NORTH PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 24,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_5_SOUTH PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_5_SOUTH PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 21,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_5_WEST PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_5_WEST PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 30,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_6_CORE,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_6_CORE DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 28,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_6_EAST PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_6_EAST PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 27,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_6_NORTH PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_6_NORTH PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 29,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_6_SOUTH PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_6_SOUTH PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 26,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_6_WEST PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_6_WEST PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 35,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_7_CORE,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_7_CORE DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 33,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_7_EAST PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_7_EAST PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 32,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_7_NORTH PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_7_NORTH PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 34,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_7_SOUTH PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_7_SOUTH PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 31,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_7_WEST PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_7_WEST PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 40,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_8_CORE,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_8_CORE DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 38,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_8_EAST PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_8_EAST PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 37,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_8_NORTH PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_8_NORTH PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 39,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_8_SOUTH PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_8_SOUTH PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 36,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_8_WEST PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_8_WEST PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 45,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_9_CORE,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_9_CORE DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 43,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_9_EAST PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_9_EAST PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 42,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_9_NORTH PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_9_NORTH PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 44,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_9_SOUTH PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_9_SOUTH PERIMETER DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 41,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,BLOCKS-964_MULTIFAMILY_9_WEST PERIMETER,PNNL_ASSET_RATING_APARTMENT_OUTDOOR_AIR,BLOCKS-964_MULTIFAMILY_9_WEST PERIMETER DESIGN SPEC ZONE AIR DIST
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 10, Maximum Outdoor Air Flow Rate [m3/s], 0.50109
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 10, Minimum Outdoor Air Flow Rate [m3/s], 8.80937E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 10, Design Size Rated Air Flow Rate [m3/s], 0.50109
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 10, Design Size Gross Rated Total Cooling Capacity [W], 9255.61605
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 10, Design Size Gross Rated Sensible Heat Ratio, 0.80049
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 10, 8891.4, 2.74, 9.37, 9.43, 9.46
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 10, Supply Air Flow Rate [m3/s], 0.50109
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 10, Supply Air Flow Rate During Heating Operation [m3/s], 0.50109
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 10, Supply Air Flow Rate During Cooling Operation [m3/s], 0.50109
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 10, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.50109
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 10, Nominal Heating Capacity [W], 9255.61605
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 10, Nominal Cooling Capacity [W], 9255.61605
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 10, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 10, Supplemental Heating Coil Nominal Capacity [W], 2673.98019
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 10, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_10_BLK_FAN_2140.4211038406843CFM, Design Size Maximum Flow Rate [m3/s], 0.50109
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 10, Design Size Rated Air Flow Rate [m3/s], 0.50109
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 10, Design Size Gross Rated Heating Capacity [W], 9255.61605
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 10, Design Size Resistive Defrost Heater Capacity [W], 9255.61605
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 10, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
! <DX Heating Coil Standard Rating Information>, Component Type, Component Name, High Temperature Heating (net) Rating Capacity {W}, Low Temperature Heating (net) Rating Capacity {W}, HSPF {Btu/W-h}, Region Number
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 10, 9654.3, 5357.0, 6.94, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 10, Design Size Nominal Capacity [W], 2673.98019
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 11, Maximum Outdoor Air Flow Rate [m3/s], 0.55379
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 11, Minimum Outdoor Air Flow Rate [m3/s], 5.81911E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 11, Design Size Rated Air Flow Rate [m3/s], 0.55379
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 11, Design Size Gross Rated Total Cooling Capacity [W], 11209.28041
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 11, Design Size Gross Rated Sensible Heat Ratio, 0.76768
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 11, 10809.3, 2.78, 9.50, 9.58, 9.66
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 11, Supply Air Flow Rate [m3/s], 0.55379
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 11, Supply Air Flow Rate During Heating Operation [m3/s], 0.55379
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 11, Supply Air Flow Rate During Cooling Operation [m3/s], 0.55379
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 11, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.55379
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 11, Nominal Heating Capacity [W], 11209.28041
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 11, Nominal Cooling Capacity [W], 11209.28041
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 11, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 11, Supplemental Heating Coil Nominal Capacity [W], 2369.59967
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 11, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_11_BLK_FAN_1413.8750782361312CFM, Design Size Maximum Flow Rate [m3/s], 0.55379
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 11, Design Size Rated Air Flow Rate [m3/s], 0.55379
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 11, Design Size Gross Rated Heating Capacity [W], 11209.28041
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 11, Design Size Resistive Defrost Heater Capacity [W], 11209.28041
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 11, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 11, 11651.1, 6446.7, 6.98, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 11, Design Size Nominal Capacity [W], 2369.59967
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 12, Maximum Outdoor Air Flow Rate [m3/s], 0.31464
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 12, Minimum Outdoor Air Flow Rate [m3/s], 1.72025E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 12, Design Size Rated Air Flow Rate [m3/s], 0.31464
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 12, Design Size Gross Rated Total Cooling Capacity [W], 5261.03715
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 12, Design Size Gross Rated Sensible Heat Ratio, 0.80098
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 12, 5031.0, 2.70, 9.21, 9.26, 9.22
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 12, Supply Air Flow Rate [m3/s], 0.31464
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 12, Supply Air Flow Rate During Heating Operation [m3/s], 0.31464
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 12, Supply Air Flow Rate During Cooling Operation [m3/s], 0.31464
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 12, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.31464
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 12, Nominal Heating Capacity [W], 5261.03715
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 12, Nominal Cooling Capacity [W], 5261.03715
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 12, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 12, Supplemental Heating Coil Nominal Capacity [W], 977.85998
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 12, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_12_BLK_FAN_417.9703698435279CFM, Design Size Maximum Flow Rate [m3/s], 0.31464
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 12, Design Size Rated Air Flow Rate [m3/s], 0.31464
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 12, Design Size Gross Rated Heating Capacity [W], 5261.03715
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 12, Design Size Resistive Defrost Heater Capacity [W], 5261.03715
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 12, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 12, 5510.7, 3068.1, 6.89, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 12, Design Size Nominal Capacity [W], 977.85998
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 13, Maximum Outdoor Air Flow Rate [m3/s], 0.60526
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 13, Minimum Outdoor Air Flow Rate [m3/s], 5.81911E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 13, Design Size Rated Air Flow Rate [m3/s], 0.60526
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 13, Design Size Gross Rated Total Cooling Capacity [W], 11968.22960
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 13, Design Size Gross Rated Sensible Heat Ratio, 0.77678
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 13, 11530.3, 2.77, 9.47, 9.54, 9.61
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 13, Supply Air Flow Rate [m3/s], 0.60526
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 13, Supply Air Flow Rate During Heating Operation [m3/s], 0.60526
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 13, Supply Air Flow Rate During Cooling Operation [m3/s], 0.60526
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 13, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.60526
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 13, Nominal Heating Capacity [W], 11968.22960
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 13, Nominal Cooling Capacity [W], 11968.22960
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 13, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 13, Supplemental Heating Coil Nominal Capacity [W], 2359.06240
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 13, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_13_BLK_FAN_1413.8750782361312CFM, Design Size Maximum Flow Rate [m3/s], 0.60526
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 13, Design Size Rated Air Flow Rate [m3/s], 0.60526
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 13, Design Size Gross Rated Heating Capacity [W], 11968.22960
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 13, Design Size Resistive Defrost Heater Capacity [W], 11968.22960
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 13, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 13, 12450.8, 6894.0, 6.98, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 13, Design Size Nominal Capacity [W], 2359.06240
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 14, Maximum Outdoor Air Flow Rate [m3/s], 0.37394
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 14, Minimum Outdoor Air Flow Rate [m3/s], 1.72025E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 14, Design Size Rated Air Flow Rate [m3/s], 0.37394
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 14, Design Size Gross Rated Total Cooling Capacity [W], 6190.03100
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 14, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 14, 5916.5, 2.69, 9.19, 9.25, 9.19
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 14, Supply Air Flow Rate [m3/s], 0.37394
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 14, Supply Air Flow Rate During Heating Operation [m3/s], 0.37394
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 14, Supply Air Flow Rate During Cooling Operation [m3/s], 0.37394
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 14, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.37394
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 14, Nominal Heating Capacity [W], 6190.03100
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 14, Nominal Cooling Capacity [W], 6190.03100
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 14, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 14, Supplemental Heating Coil Nominal Capacity [W], 981.65717
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 14, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_14_BLK_FAN_417.9703698435279CFM, Design Size Maximum Flow Rate [m3/s], 0.37394
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 14, Design Size Rated Air Flow Rate [m3/s], 0.37394
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 14, Design Size Gross Rated Heating Capacity [W], 6190.03100
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 14, Design Size Resistive Defrost Heater Capacity [W], 6190.03100
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 14, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 14, 6486.7, 3612.7, 6.90, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 14, Design Size Nominal Capacity [W], 981.65717
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 15, Maximum Outdoor Air Flow Rate [m3/s], 0.50791
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 15, Minimum Outdoor Air Flow Rate [m3/s], 8.80937E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 15, Design Size Rated Air Flow Rate [m3/s], 0.50791
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 15, Design Size Gross Rated Total Cooling Capacity [W], 9331.93579
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 15, Design Size Gross Rated Sensible Heat Ratio, 0.80024
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 15, 8962.7, 2.74, 9.36, 9.42, 9.44
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 15, Supply Air Flow Rate [m3/s], 0.50791
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 15, Supply Air Flow Rate During Heating Operation [m3/s], 0.50791
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 15, Supply Air Flow Rate During Cooling Operation [m3/s], 0.50791
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 15, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.50791
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 15, Nominal Heating Capacity [W], 9331.93579
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 15, Nominal Cooling Capacity [W], 9331.93579
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 15, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 15, Supplemental Heating Coil Nominal Capacity [W], 2673.98019
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 15, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_15_BLK_FAN_2140.4211038406843CFM, Design Size Maximum Flow Rate [m3/s], 0.50791
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 15, Design Size Rated Air Flow Rate [m3/s], 0.50791
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 15, Design Size Gross Rated Heating Capacity [W], 9331.93579
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 15, Design Size Resistive Defrost Heater Capacity [W], 9331.93579
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 15, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 15, 9736.0, 5403.2, 6.93, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 15, Design Size Nominal Capacity [W], 2673.98019
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 16, Maximum Outdoor Air Flow Rate [m3/s], 0.55974
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 16, Minimum Outdoor Air Flow Rate [m3/s], 5.81911E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 16, Design Size Rated Air Flow Rate [m3/s], 0.55974
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 16, Design Size Gross Rated Total Cooling Capacity [W], 11429.91949
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 16, Design Size Gross Rated Sensible Heat Ratio, 0.76404
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 16, 11025.9, 2.79, 9.51, 9.59, 9.68
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 16, Supply Air Flow Rate [m3/s], 0.55974
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 16, Supply Air Flow Rate During Heating Operation [m3/s], 0.55974
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 16, Supply Air Flow Rate During Cooling Operation [m3/s], 0.55974
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 16, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.55974
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 16, Nominal Heating Capacity [W], 11429.91949
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 16, Nominal Cooling Capacity [W], 11429.91949
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 16, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 16, Supplemental Heating Coil Nominal Capacity [W], 2475.79393
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 16, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_16_BLK_FAN_1413.8750782361312CFM, Design Size Maximum Flow Rate [m3/s], 0.55974
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 16, Design Size Rated Air Flow Rate [m3/s], 0.55974
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 16, Design Size Gross Rated Heating Capacity [W], 11429.91949
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 16, Design Size Resistive Defrost Heater Capacity [W], 11429.91949
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 16, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 16, 11876.6, 6569.8, 6.98, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 16, Design Size Nominal Capacity [W], 2475.79393
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 17, Maximum Outdoor Air Flow Rate [m3/s], 0.31605
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 17, Minimum Outdoor Air Flow Rate [m3/s], 1.72025E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 17, Design Size Rated Air Flow Rate [m3/s], 0.31605
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 17, Design Size Gross Rated Total Cooling Capacity [W], 5352.57570
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 17, Design Size Gross Rated Sensible Heat Ratio, 0.80035
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 17, 5121.7, 2.70, 9.23, 9.29, 9.25
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 17, Supply Air Flow Rate [m3/s], 0.31605
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 17, Supply Air Flow Rate During Heating Operation [m3/s], 0.31605
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 17, Supply Air Flow Rate During Cooling Operation [m3/s], 0.31605
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 17, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.31605
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 17, Nominal Heating Capacity [W], 5352.57570
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 17, Nominal Cooling Capacity [W], 5352.57570
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 17, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 17, Supplemental Heating Coil Nominal Capacity [W], 1016.16897
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 17, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_17_BLK_FAN_417.9703698435279CFM, Design Size Maximum Flow Rate [m3/s], 0.31605
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 17, Design Size Rated Air Flow Rate [m3/s], 0.31605
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 17, Design Size Gross Rated Heating Capacity [W], 5352.57570
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 17, Design Size Resistive Defrost Heater Capacity [W], 5352.57570
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 17, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 17, 5603.5, 3118.3, 6.90, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 17, Design Size Nominal Capacity [W], 1016.16897
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 18, Maximum Outdoor Air Flow Rate [m3/s], 0.61181
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 18, Minimum Outdoor Air Flow Rate [m3/s], 5.81911E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 18, Design Size Rated Air Flow Rate [m3/s], 0.61181
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 18, Design Size Gross Rated Total Cooling Capacity [W], 12223.46759
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 18, Design Size Gross Rated Sensible Heat Ratio, 0.77261
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 18, 11781.1, 2.78, 9.48, 9.56, 9.63
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 18, Supply Air Flow Rate [m3/s], 0.61181
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 18, Supply Air Flow Rate During Heating Operation [m3/s], 0.61181
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 18, Supply Air Flow Rate During Cooling Operation [m3/s], 0.61181
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 18, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.61181
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 18, Nominal Heating Capacity [W], 12223.46759
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 18, Nominal Cooling Capacity [W], 12223.46759
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 18, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 18, Supplemental Heating Coil Nominal Capacity [W], 2462.78913
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 18, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_18_BLK_FAN_1413.8750782361312CFM, Design Size Maximum Flow Rate [m3/s], 0.61181
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 18, Design Size Rated Air Flow Rate [m3/s], 0.61181
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 18, Design Size Gross Rated Heating Capacity [W], 12223.46759
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 18, Design Size Resistive Defrost Heater Capacity [W], 12223.46759
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 18, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 18, 12711.4, 7036.1, 6.98, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 18, Design Size Nominal Capacity [W], 2462.78913
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 19, Maximum Outdoor Air Flow Rate [m3/s], 0.37579
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 19, Minimum Outdoor Air Flow Rate [m3/s], 1.72025E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 19, Design Size Rated Air Flow Rate [m3/s], 0.37579
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 19, Design Size Gross Rated Total Cooling Capacity [W], 6220.61181
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 19, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 19, 5945.7, 2.69, 9.19, 9.25, 9.19
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 19, Supply Air Flow Rate [m3/s], 0.37579
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 19, Supply Air Flow Rate During Heating Operation [m3/s], 0.37579
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 19, Supply Air Flow Rate During Cooling Operation [m3/s], 0.37579
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 19, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.37579
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 19, Nominal Heating Capacity [W], 6220.61181
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 19, Nominal Cooling Capacity [W], 6220.61181
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 19, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 19, Supplemental Heating Coil Nominal Capacity [W], 1020.59788
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 19, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_19_BLK_FAN_417.9703698435279CFM, Design Size Maximum Flow Rate [m3/s], 0.37579
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 19, Design Size Rated Air Flow Rate [m3/s], 0.37579
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 19, Design Size Gross Rated Heating Capacity [W], 6220.61181
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 19, Design Size Resistive Defrost Heater Capacity [W], 6220.61181
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 19, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 19, 6518.7, 3630.6, 6.90, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 19, Design Size Nominal Capacity [W], 1020.59788
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Maximum Outdoor Air Flow Rate [m3/s], 0.51211
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Minimum Outdoor Air Flow Rate [m3/s], 5.81911E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1, Design Size Rated Air Flow Rate [m3/s], 0.51211
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1, Design Size Gross Rated Total Cooling Capacity [W], 10049.10493
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1, Design Size Gross Rated Sensible Heat Ratio, 0.78015
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1, 9678.4, 2.77, 9.46, 9.53, 9.59
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 1, Supply Air Flow Rate [m3/s], 0.51211
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 1, Supply Air Flow Rate During Heating Operation [m3/s], 0.51211
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 1, Supply Air Flow Rate During Cooling Operation [m3/s], 0.51211
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 1, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.51211
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 1, Nominal Heating Capacity [W], 10049.10493
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 1, Nominal Cooling Capacity [W], 10049.10493
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 1, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 1, Supplemental Heating Coil Nominal Capacity [W], 1766.32250
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 1, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_1_BLK_FAN_1413.8750782361312CFM, Design Size Maximum Flow Rate [m3/s], 0.51211
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 1, Design Size Rated Air Flow Rate [m3/s], 0.51211
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 1, Design Size Gross Rated Heating Capacity [W], 10049.10493
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 1, Design Size Resistive Defrost Heater Capacity [W], 10049.10493
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 1, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 1, 10457.3, 5791.6, 6.97, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 1, Design Size Nominal Capacity [W], 1766.32250
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 20, Maximum Outdoor Air Flow Rate [m3/s], 0.50896
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 20, Minimum Outdoor Air Flow Rate [m3/s], 8.80937E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 20, Design Size Rated Air Flow Rate [m3/s], 0.50896
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 20, Design Size Gross Rated Total Cooling Capacity [W], 9343.71024
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 20, Design Size Gross Rated Sensible Heat Ratio, 0.80051
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 20, 8973.7, 2.74, 9.36, 9.42, 9.44
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 20, Supply Air Flow Rate [m3/s], 0.50896
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 20, Supply Air Flow Rate During Heating Operation [m3/s], 0.50896
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 20, Supply Air Flow Rate During Cooling Operation [m3/s], 0.50896
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 20, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.50896
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 20, Nominal Heating Capacity [W], 9343.71024
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 20, Nominal Cooling Capacity [W], 9343.71024
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 20, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 20, Supplemental Heating Coil Nominal Capacity [W], 2673.98019
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 20, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_20_BLK_FAN_2140.4211038406843CFM, Design Size Maximum Flow Rate [m3/s], 0.50896
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 20, Design Size Rated Air Flow Rate [m3/s], 0.50896
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 20, Design Size Gross Rated Heating Capacity [W], 9343.71024
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 20, Design Size Resistive Defrost Heater Capacity [W], 9343.71024
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 20, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 20, 9748.6, 5410.4, 6.93, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 20, Design Size Nominal Capacity [W], 2673.98019
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 21, Maximum Outdoor Air Flow Rate [m3/s], 0.56391
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 21, Minimum Outdoor Air Flow Rate [m3/s], 5.81911E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 21, Design Size Rated Air Flow Rate [m3/s], 0.56391
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 21, Design Size Gross Rated Total Cooling Capacity [W], 11596.00473
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 21, Design Size Gross Rated Sensible Heat Ratio, 0.76196
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 21, 11189.1, 2.79, 9.52, 9.60, 9.70
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 21, Supply Air Flow Rate [m3/s], 0.56391
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 21, Supply Air Flow Rate During Heating Operation [m3/s], 0.56391
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 21, Supply Air Flow Rate During Cooling Operation [m3/s], 0.56391
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 21, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.56391
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 21, Nominal Heating Capacity [W], 11596.00473
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 21, Nominal Cooling Capacity [W], 11596.00473
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 21, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 21, Supplemental Heating Coil Nominal Capacity [W], 2563.75050
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 21, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_21_BLK_FAN_1413.8750782361312CFM, Design Size Maximum Flow Rate [m3/s], 0.56391
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 21, Design Size Rated Air Flow Rate [m3/s], 0.56391
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 21, Design Size Gross Rated Heating Capacity [W], 11596.00473
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 21, Design Size Resistive Defrost Heater Capacity [W], 11596.00473
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 21, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 21, 12046.1, 6662.2, 6.99, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 21, Design Size Nominal Capacity [W], 2563.75050
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 22, Maximum Outdoor Air Flow Rate [m3/s], 0.31706
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 22, Minimum Outdoor Air Flow Rate [m3/s], 1.72025E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 22, Design Size Rated Air Flow Rate [m3/s], 0.31706
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 22, Design Size Gross Rated Total Cooling Capacity [W], 5423.66237
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 22, Design Size Gross Rated Sensible Heat Ratio, 0.80078
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 22, 5192.1, 2.71, 9.24, 9.30, 9.27
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 22, Supply Air Flow Rate [m3/s], 0.31706
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 22, Supply Air Flow Rate During Heating Operation [m3/s], 0.31706
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 22, Supply Air Flow Rate During Cooling Operation [m3/s], 0.31706
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 22, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.31706
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 22, Nominal Heating Capacity [W], 5423.66237
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 22, Nominal Cooling Capacity [W], 5423.66237
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 22, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 22, Supplemental Heating Coil Nominal Capacity [W], 1047.78946
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 22, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_22_BLK_FAN_417.9703698435279CFM, Design Size Maximum Flow Rate [m3/s], 0.31706
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 22, Design Size Rated Air Flow Rate [m3/s], 0.31706
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 22, Design Size Gross Rated Heating Capacity [W], 5423.66237
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 22, Design Size Resistive Defrost Heater Capacity [W], 5423.66237
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 22, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 22, 5675.4, 3157.2, 6.90, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 22, Design Size Nominal Capacity [W], 1047.78946
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 23, Maximum Outdoor Air Flow Rate [m3/s], 0.61647
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 23, Minimum Outdoor Air Flow Rate [m3/s], 5.81911E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 23, Design Size Rated Air Flow Rate [m3/s], 0.61647
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 23, Design Size Gross Rated Total Cooling Capacity [W], 12417.98224
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 23, Design Size Gross Rated Sensible Heat Ratio, 0.77013
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 23, 11972.5, 2.78, 9.49, 9.57, 9.65
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 23, Supply Air Flow Rate [m3/s], 0.61647
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 23, Supply Air Flow Rate During Heating Operation [m3/s], 0.61647
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 23, Supply Air Flow Rate During Cooling Operation [m3/s], 0.61647
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 23, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.61647
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 23, Nominal Heating Capacity [W], 12417.98224
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 23, Nominal Cooling Capacity [W], 12417.98224
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 23, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 23, Supplemental Heating Coil Nominal Capacity [W], 2549.24349
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 23, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_23_BLK_FAN_1413.8750782361312CFM, Design Size Maximum Flow Rate [m3/s], 0.61647
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 23, Design Size Rated Air Flow Rate [m3/s], 0.61647
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 23, Design Size Gross Rated Heating Capacity [W], 12417.98224
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 23, Design Size Resistive Defrost Heater Capacity [W], 12417.98224
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 23, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 23, 12909.8, 7144.2, 6.99, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 23, Design Size Nominal Capacity [W], 2549.24349
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 24, Maximum Outdoor Air Flow Rate [m3/s], 0.37714
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 24, Minimum Outdoor Air Flow Rate [m3/s], 1.72025E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 24, Design Size Rated Air Flow Rate [m3/s], 0.37714
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 24, Design Size Gross Rated Total Cooling Capacity [W], 6243.02315
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 24, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 24, 5967.1, 2.69, 9.19, 9.25, 9.19
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 24, Supply Air Flow Rate [m3/s], 0.37714
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 24, Supply Air Flow Rate During Heating Operation [m3/s], 0.37714
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 24, Supply Air Flow Rate During Cooling Operation [m3/s], 0.37714
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 24, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.37714
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 24, Nominal Heating Capacity [W], 6243.02315
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 24, Nominal Cooling Capacity [W], 6243.02315
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 24, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 24, Supplemental Heating Coil Nominal Capacity [W], 1052.69990
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 24, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_24_BLK_FAN_417.9703698435279CFM, Design Size Maximum Flow Rate [m3/s], 0.37714
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 24, Design Size Rated Air Flow Rate [m3/s], 0.37714
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 24, Design Size Gross Rated Heating Capacity [W], 6243.02315
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 24, Design Size Resistive Defrost Heater Capacity [W], 6243.02315
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 24, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 24, 6542.2, 3643.6, 6.90, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 24, Design Size Nominal Capacity [W], 1052.69990
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 25, Maximum Outdoor Air Flow Rate [m3/s], 0.50908
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 25, Minimum Outdoor Air Flow Rate [m3/s], 8.80937E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 25, Design Size Rated Air Flow Rate [m3/s], 0.50908
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 25, Design Size Gross Rated Total Cooling Capacity [W], 9345.07850
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 25, Design Size Gross Rated Sensible Heat Ratio, 0.80054
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 25, 8974.9, 2.74, 9.36, 9.42, 9.44
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 25, Supply Air Flow Rate [m3/s], 0.50908
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 25, Supply Air Flow Rate During Heating Operation [m3/s], 0.50908
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 25, Supply Air Flow Rate During Cooling Operation [m3/s], 0.50908
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 25, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.50908
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 25, Nominal Heating Capacity [W], 9345.07850
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 25, Nominal Cooling Capacity [W], 9345.07850
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 25, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 25, Supplemental Heating Coil Nominal Capacity [W], 2673.98019
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 25, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_25_BLK_FAN_2140.4211038406843CFM, Design Size Maximum Flow Rate [m3/s], 0.50908
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 25, Design Size Rated Air Flow Rate [m3/s], 0.50908
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 25, Design Size Gross Rated Heating Capacity [W], 9345.07850
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 25, Design Size Resistive Defrost Heater Capacity [W], 9345.07850
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 25, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 25, 9750.1, 5411.2, 6.93, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 25, Design Size Nominal Capacity [W], 2673.98019
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 26, Maximum Outdoor Air Flow Rate [m3/s], 0.56725
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 26, Minimum Outdoor Air Flow Rate [m3/s], 5.81911E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 26, Design Size Rated Air Flow Rate [m3/s], 0.56725
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 26, Design Size Gross Rated Total Cooling Capacity [W], 11731.85068
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 26, Design Size Gross Rated Sensible Heat Ratio, 0.75927
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 26, 11322.7, 2.79, 9.53, 9.61, 9.71
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 26, Supply Air Flow Rate [m3/s], 0.56725
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 26, Supply Air Flow Rate During Heating Operation [m3/s], 0.56725
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 26, Supply Air Flow Rate During Cooling Operation [m3/s], 0.56725
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 26, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.56725
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 26, Nominal Heating Capacity [W], 11731.85068
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 26, Nominal Cooling Capacity [W], 11731.85068
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 26, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 26, Supplemental Heating Coil Nominal Capacity [W], 2640.92555
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 26, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_26_BLK_FAN_1413.8750782361312CFM, Design Size Maximum Flow Rate [m3/s], 0.56725
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 26, Design Size Rated Air Flow Rate [m3/s], 0.56725
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 26, Design Size Gross Rated Heating Capacity [W], 11731.85068
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 26, Design Size Resistive Defrost Heater Capacity [W], 11731.85068
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 26, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 26, 12184.7, 6737.7, 6.99, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 26, Design Size Nominal Capacity [W], 2640.92555
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 27, Maximum Outdoor Air Flow Rate [m3/s], 0.31787
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 27, Minimum Outdoor Air Flow Rate [m3/s], 1.72025E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 27, Design Size Rated Air Flow Rate [m3/s], 0.31787
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 27, Design Size Gross Rated Total Cooling Capacity [W], 5482.49186
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 27, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 27, 5250.5, 2.71, 9.26, 9.32, 9.29
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 27, Supply Air Flow Rate [m3/s], 0.31787
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 27, Supply Air Flow Rate During Heating Operation [m3/s], 0.31787
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 27, Supply Air Flow Rate During Cooling Operation [m3/s], 0.31787
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 27, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.31787
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 27, Nominal Heating Capacity [W], 5482.49186
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 27, Nominal Cooling Capacity [W], 5482.49186
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 27, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 27, Supplemental Heating Coil Nominal Capacity [W], 1075.25475
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 27, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_27_BLK_FAN_417.9703698435279CFM, Design Size Maximum Flow Rate [m3/s], 0.31787
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 27, Design Size Rated Air Flow Rate [m3/s], 0.31787
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 27, Design Size Gross Rated Heating Capacity [W], 5482.49186
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 27, Design Size Resistive Defrost Heater Capacity [W], 5482.49186
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 27, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 27, 5735.0, 3189.5, 6.91, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 27, Design Size Nominal Capacity [W], 1075.25475
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 28, Maximum Outdoor Air Flow Rate [m3/s], 0.62023
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 28, Minimum Outdoor Air Flow Rate [m3/s], 5.81911E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 28, Design Size Rated Air Flow Rate [m3/s], 0.62023
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 28, Design Size Gross Rated Total Cooling Capacity [W], 12577.82046
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 28, Design Size Gross Rated Sensible Heat Ratio, 0.76711
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 28, 12129.9, 2.79, 9.50, 9.58, 9.67
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 28, Supply Air Flow Rate [m3/s], 0.62023
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 28, Supply Air Flow Rate During Heating Operation [m3/s], 0.62023
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 28, Supply Air Flow Rate During Cooling Operation [m3/s], 0.62023
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 28, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.62023
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 28, Nominal Heating Capacity [W], 12577.82046
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 28, Nominal Cooling Capacity [W], 12577.82046
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 28, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 28, Supplemental Heating Coil Nominal Capacity [W], 2625.25450
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 28, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_28_BLK_FAN_1413.8750782361312CFM, Design Size Maximum Flow Rate [m3/s], 0.62023
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 28, Design Size Rated Air Flow Rate [m3/s], 0.62023
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 28, Design Size Gross Rated Heating Capacity [W], 12577.82046
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 28, Design Size Resistive Defrost Heater Capacity [W], 12577.82046
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 28, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 28, 13072.7, 7232.9, 7.00, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 28, Design Size Nominal Capacity [W], 2625.25450
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 29, Maximum Outdoor Air Flow Rate [m3/s], 0.37824
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 29, Minimum Outdoor Air Flow Rate [m3/s], 1.72025E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 29, Design Size Rated Air Flow Rate [m3/s], 0.37824
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 29, Design Size Gross Rated Total Cooling Capacity [W], 6261.16913
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 29, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 29, 5984.4, 2.69, 9.19, 9.25, 9.19
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 29, Supply Air Flow Rate [m3/s], 0.37824
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 29, Supply Air Flow Rate During Heating Operation [m3/s], 0.37824
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 29, Supply Air Flow Rate During Cooling Operation [m3/s], 0.37824
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 29, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.37824
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 29, Nominal Heating Capacity [W], 6261.16913
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 29, Nominal Cooling Capacity [W], 6261.16913
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 29, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 29, Supplemental Heating Coil Nominal Capacity [W], 1080.55787
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 29, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_29_BLK_FAN_417.9703698435279CFM, Design Size Maximum Flow Rate [m3/s], 0.37824
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 29, Design Size Rated Air Flow Rate [m3/s], 0.37824
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 29, Design Size Gross Rated Heating Capacity [W], 6261.16913
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 29, Design Size Resistive Defrost Heater Capacity [W], 6261.16913
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 29, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 29, 6561.3, 3654.2, 6.90, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 29, Design Size Nominal Capacity [W], 1080.55787
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 2, Maximum Outdoor Air Flow Rate [m3/s], 0.25311
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 2, Minimum Outdoor Air Flow Rate [m3/s], 1.72025E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2, Design Size Rated Air Flow Rate [m3/s], 0.25311
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2, Design Size Gross Rated Total Cooling Capacity [W], 4290.37959
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2, Design Size Gross Rated Sensible Heat Ratio, 0.80004
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2, 4105.5, 2.71, 9.23, 9.29, 9.25
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 2, Supply Air Flow Rate [m3/s], 0.25311
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 2, Supply Air Flow Rate During Heating Operation [m3/s], 0.25311
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 2, Supply Air Flow Rate During Cooling Operation [m3/s], 0.25311
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 2, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.25311
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 2, Nominal Heating Capacity [W], 4290.37959
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 2, Nominal Cooling Capacity [W], 4290.37959
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 2, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 2, Supplemental Heating Coil Nominal Capacity [W], 852.77616
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 2, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_2_BLK_FAN_417.9703698435279CFM, Design Size Maximum Flow Rate [m3/s], 0.25311
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 2, Design Size Rated Air Flow Rate [m3/s], 0.25311
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 2, Design Size Gross Rated Heating Capacity [W], 4290.37959
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 2, Design Size Resistive Defrost Heater Capacity [W], 4290.37959
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 2, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 2, 4491.3, 2499.3, 6.90, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 2, Design Size Nominal Capacity [W], 852.77616
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 30, Maximum Outdoor Air Flow Rate [m3/s], 0.50909
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 30, Minimum Outdoor Air Flow Rate [m3/s], 8.80937E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 30, Design Size Rated Air Flow Rate [m3/s], 0.50909
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 30, Design Size Gross Rated Total Cooling Capacity [W], 9345.11619
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 30, Design Size Gross Rated Sensible Heat Ratio, 0.80054
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 30, 8975.0, 2.74, 9.36, 9.42, 9.44
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 30, Supply Air Flow Rate [m3/s], 0.50909
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 30, Supply Air Flow Rate During Heating Operation [m3/s], 0.50909
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 30, Supply Air Flow Rate During Cooling Operation [m3/s], 0.50909
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 30, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.50909
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 30, Nominal Heating Capacity [W], 9345.11619
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 30, Nominal Cooling Capacity [W], 9345.11619
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 30, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 30, Supplemental Heating Coil Nominal Capacity [W], 2673.98019
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 30, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_30_BLK_FAN_2140.4211038406843CFM, Design Size Maximum Flow Rate [m3/s], 0.50909
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 30, Design Size Rated Air Flow Rate [m3/s], 0.50909
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 30, Design Size Gross Rated Heating Capacity [W], 9345.11619
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 30, Design Size Resistive Defrost Heater Capacity [W], 9345.11619
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 30, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 30, 9750.1, 5411.2, 6.93, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 30, Design Size Nominal Capacity [W], 2673.98019
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 31, Maximum Outdoor Air Flow Rate [m3/s], 0.57017
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 31, Minimum Outdoor Air Flow Rate [m3/s], 5.81911E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 31, Design Size Rated Air Flow Rate [m3/s], 0.57017
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 31, Design Size Gross Rated Total Cooling Capacity [W], 11848.95830
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 31, Design Size Gross Rated Sensible Heat Ratio, 0.75786
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 31, 11437.9, 2.80, 9.54, 9.61, 9.72
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 31, Supply Air Flow Rate [m3/s], 0.57017
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 31, Supply Air Flow Rate During Heating Operation [m3/s], 0.57017
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 31, Supply Air Flow Rate During Cooling Operation [m3/s], 0.57017
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 31, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.57017
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 31, Nominal Heating Capacity [W], 11848.95830
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 31, Nominal Cooling Capacity [W], 11848.95830
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 31, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 31, Supplemental Heating Coil Nominal Capacity [W], 2717.70267
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 31, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_31_BLK_FAN_1413.8750782361312CFM, Design Size Maximum Flow Rate [m3/s], 0.57017
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 31, Design Size Rated Air Flow Rate [m3/s], 0.57017
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 31, Design Size Gross Rated Heating Capacity [W], 11848.95830
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 31, Design Size Resistive Defrost Heater Capacity [W], 11848.95830
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 31, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 31, 12304.2, 6802.8, 6.99, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 31, Design Size Nominal Capacity [W], 2717.70267
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 32, Maximum Outdoor Air Flow Rate [m3/s], 0.31859
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 32, Minimum Outdoor Air Flow Rate [m3/s], 1.72025E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 32, Design Size Rated Air Flow Rate [m3/s], 0.31859
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 32, Design Size Gross Rated Total Cooling Capacity [W], 5533.32612
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 32, Design Size Gross Rated Sensible Heat Ratio, 0.80041
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 32, 5300.9, 2.72, 9.27, 9.33, 9.31
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 32, Supply Air Flow Rate [m3/s], 0.31859
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 32, Supply Air Flow Rate During Heating Operation [m3/s], 0.31859
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 32, Supply Air Flow Rate During Cooling Operation [m3/s], 0.31859
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 32, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.31859
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 32, Nominal Heating Capacity [W], 5533.32612
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 32, Nominal Cooling Capacity [W], 5533.32612
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 32, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 32, Supplemental Heating Coil Nominal Capacity [W], 1101.48363
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 32, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_32_BLK_FAN_417.9703698435279CFM, Design Size Maximum Flow Rate [m3/s], 0.31859
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 32, Design Size Rated Air Flow Rate [m3/s], 0.31859
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 32, Design Size Gross Rated Heating Capacity [W], 5533.32612
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 32, Design Size Resistive Defrost Heater Capacity [W], 5533.32612
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 32, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 32, 5786.4, 3217.3, 6.91, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 32, Design Size Nominal Capacity [W], 1101.48363
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 33, Maximum Outdoor Air Flow Rate [m3/s], 0.62350
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 33, Minimum Outdoor Air Flow Rate [m3/s], 5.81911E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 33, Design Size Rated Air Flow Rate [m3/s], 0.62350
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 33, Design Size Gross Rated Total Cooling Capacity [W], 12708.17715
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 33, Design Size Gross Rated Sensible Heat Ratio, 0.76560
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 33, 12258.0, 2.79, 9.51, 9.59, 9.68
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 33, Supply Air Flow Rate [m3/s], 0.62350
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 33, Supply Air Flow Rate During Heating Operation [m3/s], 0.62350
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 33, Supply Air Flow Rate During Cooling Operation [m3/s], 0.62350
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 33, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.62350
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 33, Nominal Heating Capacity [W], 12708.17715
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 33, Nominal Cooling Capacity [W], 12708.17715
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 33, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 33, Supplemental Heating Coil Nominal Capacity [W], 2701.08731
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 33, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_33_BLK_FAN_1413.8750782361312CFM, Design Size Maximum Flow Rate [m3/s], 0.62350
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 33, Design Size Rated Air Flow Rate [m3/s], 0.62350
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 33, Design Size Gross Rated Heating Capacity [W], 12708.17715
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 33, Design Size Resistive Defrost Heater Capacity [W], 12708.17715
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 33, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 33, 13205.7, 7305.4, 6.98, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 33, Design Size Nominal Capacity [W], 2701.08731
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 34, Maximum Outdoor Air Flow Rate [m3/s], 0.37919
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 34, Minimum Outdoor Air Flow Rate [m3/s], 1.72025E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 34, Design Size Rated Air Flow Rate [m3/s], 0.37919
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 34, Design Size Gross Rated Total Cooling Capacity [W], 6302.17733
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 34, Design Size Gross Rated Sensible Heat Ratio, 0.80018
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 34, 6024.8, 2.70, 9.20, 9.25, 9.20
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 34, Supply Air Flow Rate [m3/s], 0.37919
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 34, Supply Air Flow Rate During Heating Operation [m3/s], 0.37919
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 34, Supply Air Flow Rate During Cooling Operation [m3/s], 0.37919
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 34, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.37919
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 34, Nominal Heating Capacity [W], 6302.17733
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 34, Nominal Cooling Capacity [W], 6302.17733
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 34, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 34, Supplemental Heating Coil Nominal Capacity [W], 1107.10960
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 34, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_34_BLK_FAN_417.9703698435279CFM, Design Size Maximum Flow Rate [m3/s], 0.37919
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 34, Design Size Rated Air Flow Rate [m3/s], 0.37919
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 34, Design Size Gross Rated Heating Capacity [W], 6302.17733
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 34, Design Size Resistive Defrost Heater Capacity [W], 6302.17733
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 34, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 34, 6603.0, 3677.0, 6.89, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 34, Design Size Nominal Capacity [W], 1107.10960
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 35, Maximum Outdoor Air Flow Rate [m3/s], 0.50932
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 35, Minimum Outdoor Air Flow Rate [m3/s], 8.80937E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 35, Design Size Rated Air Flow Rate [m3/s], 0.50932
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 35, Design Size Gross Rated Total Cooling Capacity [W], 9347.77515
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 35, Design Size Gross Rated Sensible Heat Ratio, 0.80060
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 35, 8977.5, 2.74, 9.36, 9.42, 9.44
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 35, Supply Air Flow Rate [m3/s], 0.50932
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 35, Supply Air Flow Rate During Heating Operation [m3/s], 0.50932
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 35, Supply Air Flow Rate During Cooling Operation [m3/s], 0.50932
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 35, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.50932
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 35, Nominal Heating Capacity [W], 9347.77515
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 35, Nominal Cooling Capacity [W], 9347.77515
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 35, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 35, Supplemental Heating Coil Nominal Capacity [W], 2673.98019
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 35, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_35_BLK_FAN_2140.4211038406843CFM, Design Size Maximum Flow Rate [m3/s], 0.50932
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 35, Design Size Rated Air Flow Rate [m3/s], 0.50932
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 35, Design Size Gross Rated Heating Capacity [W], 9347.77515
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 35, Design Size Resistive Defrost Heater Capacity [W], 9347.77515
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 35, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 35, 9753.0, 5412.9, 6.93, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 35, Design Size Nominal Capacity [W], 2673.98019
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 36, Maximum Outdoor Air Flow Rate [m3/s], 0.57345
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 36, Minimum Outdoor Air Flow Rate [m3/s], 5.81911E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 36, Design Size Rated Air Flow Rate [m3/s], 0.57345
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 36, Design Size Gross Rated Total Cooling Capacity [W], 11961.80397
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 36, Design Size Gross Rated Sensible Heat Ratio, 0.75676
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 36, 11548.5, 2.80, 9.54, 9.62, 9.73
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 36, Supply Air Flow Rate [m3/s], 0.57345
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 36, Supply Air Flow Rate During Heating Operation [m3/s], 0.57345
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 36, Supply Air Flow Rate During Cooling Operation [m3/s], 0.57345
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 36, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.57345
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 36, Nominal Heating Capacity [W], 11961.80397
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 36, Nominal Cooling Capacity [W], 11961.80397
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 36, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 36, Supplemental Heating Coil Nominal Capacity [W], 2825.52857
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 36, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_36_BLK_FAN_1413.8750782361312CFM, Design Size Maximum Flow Rate [m3/s], 0.57345
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 36, Design Size Rated Air Flow Rate [m3/s], 0.57345
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 36, Design Size Gross Rated Heating Capacity [W], 11961.80397
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 36, Design Size Resistive Defrost Heater Capacity [W], 11961.80397
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 36, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 36, 12419.8, 6866.0, 7.00, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 36, Design Size Nominal Capacity [W], 2825.52857
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 37, Maximum Outdoor Air Flow Rate [m3/s], 0.31940
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 37, Minimum Outdoor Air Flow Rate [m3/s], 1.72025E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 37, Design Size Rated Air Flow Rate [m3/s], 0.31940
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 37, Design Size Gross Rated Total Cooling Capacity [W], 5580.19077
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 37, Design Size Gross Rated Sensible Heat Ratio, 0.80035
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 37, 5347.3, 2.72, 9.28, 9.34, 9.32
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 37, Supply Air Flow Rate [m3/s], 0.31940
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 37, Supply Air Flow Rate During Heating Operation [m3/s], 0.31940
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 37, Supply Air Flow Rate During Cooling Operation [m3/s], 0.31940
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 37, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.31940
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 37, Nominal Heating Capacity [W], 5580.19077
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 37, Nominal Cooling Capacity [W], 5580.19077
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 37, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 37, Supplemental Heating Coil Nominal Capacity [W], 1134.14360
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 37, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_37_BLK_FAN_417.9703698435279CFM, Design Size Maximum Flow Rate [m3/s], 0.31940
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 37, Design Size Rated Air Flow Rate [m3/s], 0.31940
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 37, Design Size Gross Rated Heating Capacity [W], 5580.19077
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 37, Design Size Resistive Defrost Heater Capacity [W], 5580.19077
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 37, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 37, 5833.9, 3243.1, 6.91, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 37, Design Size Nominal Capacity [W], 1134.14360
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 38, Maximum Outdoor Air Flow Rate [m3/s], 0.62702
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 38, Minimum Outdoor Air Flow Rate [m3/s], 5.81911E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 38, Design Size Rated Air Flow Rate [m3/s], 0.62702
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 38, Design Size Gross Rated Total Cooling Capacity [W], 12828.91108
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 38, Design Size Gross Rated Sensible Heat Ratio, 0.76346
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 38, 12376.3, 2.79, 9.52, 9.59, 9.69
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 38, Supply Air Flow Rate [m3/s], 0.62702
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 38, Supply Air Flow Rate During Heating Operation [m3/s], 0.62702
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 38, Supply Air Flow Rate During Cooling Operation [m3/s], 0.62702
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 38, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.62702
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 38, Nominal Heating Capacity [W], 12828.91108
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 38, Nominal Cooling Capacity [W], 12828.91108
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 38, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 38, Supplemental Heating Coil Nominal Capacity [W], 2808.25676
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 38, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_38_BLK_FAN_1413.8750782361312CFM, Design Size Maximum Flow Rate [m3/s], 0.62702
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 38, Design Size Rated Air Flow Rate [m3/s], 0.62702
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 38, Design Size Gross Rated Heating Capacity [W], 12828.91108
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 38, Design Size Resistive Defrost Heater Capacity [W], 12828.91108
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 38, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 38, 13329.3, 7372.9, 6.98, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 38, Design Size Nominal Capacity [W], 2808.25676
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 39, Maximum Outdoor Air Flow Rate [m3/s], 0.38016
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 39, Minimum Outdoor Air Flow Rate [m3/s], 1.72025E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 39, Design Size Rated Air Flow Rate [m3/s], 0.38016
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 39, Design Size Gross Rated Total Cooling Capacity [W], 6352.26681
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 39, Design Size Gross Rated Sensible Heat Ratio, 0.80023
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 39, 6074.3, 2.70, 9.21, 9.26, 9.21
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 39, Supply Air Flow Rate [m3/s], 0.38016
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 39, Supply Air Flow Rate During Heating Operation [m3/s], 0.38016
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 39, Supply Air Flow Rate During Cooling Operation [m3/s], 0.38016
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 39, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.38016
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 39, Nominal Heating Capacity [W], 6352.26681
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 39, Nominal Cooling Capacity [W], 6352.26681
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 39, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 39, Supplemental Heating Coil Nominal Capacity [W], 1140.04071
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 39, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_39_BLK_FAN_417.9703698435279CFM, Design Size Maximum Flow Rate [m3/s], 0.38016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 39, Design Size Rated Air Flow Rate [m3/s], 0.38016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 39, Design Size Gross Rated Heating Capacity [W], 6352.26681
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 39, Design Size Resistive Defrost Heater Capacity [W], 6352.26681
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 39, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 39, 6653.9, 3704.6, 6.89, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 39, Design Size Nominal Capacity [W], 1140.04071
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 3, Maximum Outdoor Air Flow Rate [m3/s], 0.53093
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 3, Minimum Outdoor Air Flow Rate [m3/s], 5.81911E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3, Design Size Rated Air Flow Rate [m3/s], 0.53093
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3, Design Size Gross Rated Total Cooling Capacity [W], 10425.23411
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3, Design Size Gross Rated Sensible Heat Ratio, 0.77994
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3, 10040.9, 2.77, 9.46, 9.53, 9.60
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 3, Supply Air Flow Rate [m3/s], 0.53093
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 3, Supply Air Flow Rate During Heating Operation [m3/s], 0.53093
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 3, Supply Air Flow Rate During Cooling Operation [m3/s], 0.53093
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 3, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.53093
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 3, Nominal Heating Capacity [W], 10425.23411
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 3, Nominal Cooling Capacity [W], 10425.23411
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 3, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 3, Supplemental Heating Coil Nominal Capacity [W], 2045.34003
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 3, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_3_BLK_FAN_1413.8750782361312CFM, Design Size Maximum Flow Rate [m3/s], 0.53093
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 3, Design Size Rated Air Flow Rate [m3/s], 0.53093
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 3, Design Size Gross Rated Heating Capacity [W], 10425.23411
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 3, Design Size Resistive Defrost Heater Capacity [W], 10425.23411
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 3, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 3, 10848.4, 6008.1, 6.97, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 3, Design Size Nominal Capacity [W], 2045.34003
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 40, Maximum Outdoor Air Flow Rate [m3/s], 0.51103
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 40, Minimum Outdoor Air Flow Rate [m3/s], 8.80937E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 40, Design Size Rated Air Flow Rate [m3/s], 0.51103
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 40, Design Size Gross Rated Total Cooling Capacity [W], 9366.86130
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 40, Design Size Gross Rated Sensible Heat Ratio, 0.80003
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 40, 8995.3, 2.74, 9.35, 9.42, 9.44
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 40, Supply Air Flow Rate [m3/s], 0.51103
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 40, Supply Air Flow Rate During Heating Operation [m3/s], 0.51103
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 40, Supply Air Flow Rate During Cooling Operation [m3/s], 0.51103
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 40, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.51103
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 40, Nominal Heating Capacity [W], 9366.86130
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 40, Nominal Cooling Capacity [W], 9366.86130
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 40, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 40, Supplemental Heating Coil Nominal Capacity [W], 2673.98019
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 40, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_40_BLK_FAN_2140.4211038406843CFM, Design Size Maximum Flow Rate [m3/s], 0.51103
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 40, Design Size Rated Air Flow Rate [m3/s], 0.51103
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 40, Design Size Gross Rated Heating Capacity [W], 9366.86130
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 40, Design Size Resistive Defrost Heater Capacity [W], 9366.86130
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 40, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 40, 9773.4, 5424.4, 6.93, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 40, Design Size Nominal Capacity [W], 2673.98019
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 41, Maximum Outdoor Air Flow Rate [m3/s], 0.58471
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 41, Minimum Outdoor Air Flow Rate [m3/s], 5.81911E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 41, Design Size Rated Air Flow Rate [m3/s], 0.58471
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 41, Design Size Gross Rated Total Cooling Capacity [W], 12182.52887
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 41, Design Size Gross Rated Sensible Heat Ratio, 0.75710
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 41, 11761.0, 2.80, 9.54, 9.62, 9.73
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 41, Supply Air Flow Rate [m3/s], 0.58471
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 41, Supply Air Flow Rate During Heating Operation [m3/s], 0.58471
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 41, Supply Air Flow Rate During Cooling Operation [m3/s], 0.58471
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 41, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.58471
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 41, Nominal Heating Capacity [W], 12182.52887
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 41, Nominal Cooling Capacity [W], 12182.52887
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 41, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 41, Supplemental Heating Coil Nominal Capacity [W], 3080.46219
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 41, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_41_BLK_FAN_1413.8750782361312CFM, Design Size Maximum Flow Rate [m3/s], 0.58471
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 41, Design Size Rated Air Flow Rate [m3/s], 0.58471
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 41, Design Size Gross Rated Heating Capacity [W], 12182.52887
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 41, Design Size Resistive Defrost Heater Capacity [W], 12182.52887
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 41, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 41, 12649.5, 6993.2, 7.00, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 41, Design Size Nominal Capacity [W], 3080.46219
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 42, Maximum Outdoor Air Flow Rate [m3/s], 0.32096
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 42, Minimum Outdoor Air Flow Rate [m3/s], 1.72025E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 42, Design Size Rated Air Flow Rate [m3/s], 0.32096
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 42, Design Size Gross Rated Total Cooling Capacity [W], 5632.91724
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 42, Design Size Gross Rated Sensible Heat Ratio, 0.80078
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 42, 5398.9, 2.72, 9.29, 9.35, 9.33
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 42, Supply Air Flow Rate [m3/s], 0.32096
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 42, Supply Air Flow Rate During Heating Operation [m3/s], 0.32096
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 42, Supply Air Flow Rate During Cooling Operation [m3/s], 0.32096
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 42, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.32096
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 42, Nominal Heating Capacity [W], 5632.91724
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 42, Nominal Cooling Capacity [W], 5632.91724
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 42, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 42, Supplemental Heating Coil Nominal Capacity [W], 1209.20135
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 42, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_42_BLK_FAN_417.9703698435279CFM, Design Size Maximum Flow Rate [m3/s], 0.32096
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 42, Design Size Rated Air Flow Rate [m3/s], 0.32096
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 42, Design Size Gross Rated Heating Capacity [W], 5632.91724
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 42, Design Size Resistive Defrost Heater Capacity [W], 5632.91724
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 42, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 42, 5887.9, 3272.6, 6.92, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 42, Design Size Nominal Capacity [W], 1209.20135
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 43, Maximum Outdoor Air Flow Rate [m3/s], 0.63816
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 43, Minimum Outdoor Air Flow Rate [m3/s], 5.81911E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 43, Design Size Rated Air Flow Rate [m3/s], 0.63816
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 43, Design Size Gross Rated Total Cooling Capacity [W], 13051.19879
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 43, Design Size Gross Rated Sensible Heat Ratio, 0.76358
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 43, 12590.6, 2.79, 9.52, 9.59, 9.69
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 43, Supply Air Flow Rate [m3/s], 0.63816
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 43, Supply Air Flow Rate During Heating Operation [m3/s], 0.63816
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 43, Supply Air Flow Rate During Cooling Operation [m3/s], 0.63816
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 43, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.63816
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 43, Nominal Heating Capacity [W], 13051.19879
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 43, Nominal Cooling Capacity [W], 13051.19879
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 43, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 43, Supplemental Heating Coil Nominal Capacity [W], 3062.93873
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 43, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_43_BLK_FAN_1413.8750782361312CFM, Design Size Maximum Flow Rate [m3/s], 0.63816
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 43, Design Size Rated Air Flow Rate [m3/s], 0.63816
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 43, Design Size Gross Rated Heating Capacity [W], 13051.19879
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 43, Design Size Resistive Defrost Heater Capacity [W], 13051.19879
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 43, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 43, 13560.5, 7500.9, 6.98, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 43, Design Size Nominal Capacity [W], 3062.93873
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 44, Maximum Outdoor Air Flow Rate [m3/s], 0.38338
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 44, Minimum Outdoor Air Flow Rate [m3/s], 1.72025E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 44, Design Size Rated Air Flow Rate [m3/s], 0.38338
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 44, Design Size Gross Rated Total Cooling Capacity [W], 6425.97841
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 44, Design Size Gross Rated Sensible Heat Ratio, 0.80010
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 44, 6145.7, 2.70, 9.21, 9.27, 9.22
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 44, Supply Air Flow Rate [m3/s], 0.38338
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 44, Supply Air Flow Rate During Heating Operation [m3/s], 0.38338
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 44, Supply Air Flow Rate During Cooling Operation [m3/s], 0.38338
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 44, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.38338
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 44, Nominal Heating Capacity [W], 6425.97841
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 44, Nominal Cooling Capacity [W], 6425.97841
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 44, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 44, Supplemental Heating Coil Nominal Capacity [W], 1215.27264
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 44, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_44_BLK_FAN_417.9703698435279CFM, Design Size Maximum Flow Rate [m3/s], 0.38338
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 44, Design Size Rated Air Flow Rate [m3/s], 0.38338
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 44, Design Size Gross Rated Heating Capacity [W], 6425.97841
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 44, Design Size Resistive Defrost Heater Capacity [W], 6425.97841
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 44, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 44, 6730.2, 3746.7, 6.89, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 44, Design Size Nominal Capacity [W], 1215.27264
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 45, Maximum Outdoor Air Flow Rate [m3/s], 0.52637
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 45, Minimum Outdoor Air Flow Rate [m3/s], 8.80937E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 45, Design Size Rated Air Flow Rate [m3/s], 0.52637
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 45, Design Size Gross Rated Total Cooling Capacity [W], 9539.27498
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 45, Design Size Gross Rated Sensible Heat Ratio, 0.80082
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 45, 9156.3, 2.74, 9.34, 9.40, 9.41
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 45, Supply Air Flow Rate [m3/s], 0.52637
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 45, Supply Air Flow Rate During Heating Operation [m3/s], 0.52637
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 45, Supply Air Flow Rate During Cooling Operation [m3/s], 0.52637
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 45, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.52637
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 45, Nominal Heating Capacity [W], 9539.27498
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 45, Nominal Cooling Capacity [W], 9539.27498
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 45, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 45, Supplemental Heating Coil Nominal Capacity [W], 2673.98019
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 45, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_45_BLK_FAN_2140.4211038406843CFM, Design Size Maximum Flow Rate [m3/s], 0.52637
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 45, Design Size Rated Air Flow Rate [m3/s], 0.52637
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 45, Design Size Gross Rated Heating Capacity [W], 9539.27498
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 45, Design Size Resistive Defrost Heater Capacity [W], 9539.27498
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 45, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 45, 9957.9, 5528.8, 6.93, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 45, Design Size Nominal Capacity [W], 2673.98019
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 46, Maximum Outdoor Air Flow Rate [m3/s], 0.86498
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 46, Minimum Outdoor Air Flow Rate [m3/s], 5.81911E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 46, Design Size Rated Air Flow Rate [m3/s], 0.86498
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 46, Design Size Gross Rated Total Cooling Capacity [W], 19274.79205
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 46, Design Size Gross Rated Sensible Heat Ratio, 0.73312
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 46, 18654.4, 2.82, 9.63, 9.72, 9.87
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 46, Supply Air Flow Rate [m3/s], 0.86498
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 46, Supply Air Flow Rate During Heating Operation [m3/s], 0.86498
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 46, Supply Air Flow Rate During Cooling Operation [m3/s], 0.86498
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 46, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.86498
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 46, Nominal Heating Capacity [W], 19274.79205
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 46, Nominal Cooling Capacity [W], 19274.79205
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 46, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 46, Supplemental Heating Coil Nominal Capacity [W], 6544.39752
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 46, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_46_BLK_FAN_1413.8750782361312CFM, Design Size Maximum Flow Rate [m3/s], 0.86498
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 46, Design Size Rated Air Flow Rate [m3/s], 0.86498
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 46, Design Size Gross Rated Heating Capacity [W], 19274.79205
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 46, Design Size Resistive Defrost Heater Capacity [W], 19274.79205
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 46, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 46, 19967.1, 11017.9, 7.01, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 46, Design Size Nominal Capacity [W], 6544.39752
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 47, Maximum Outdoor Air Flow Rate [m3/s], 0.39155
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 47, Minimum Outdoor Air Flow Rate [m3/s], 1.72025E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 47, Design Size Rated Air Flow Rate [m3/s], 0.39155
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 47, Design Size Gross Rated Total Cooling Capacity [W], 7794.46989
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 47, Design Size Gross Rated Sensible Heat Ratio, 0.77472
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 47, 7511.3, 2.78, 9.48, 9.55, 9.63
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 47, Supply Air Flow Rate [m3/s], 0.39155
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 47, Supply Air Flow Rate During Heating Operation [m3/s], 0.39155
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 47, Supply Air Flow Rate During Cooling Operation [m3/s], 0.39155
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 47, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.39155
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 47, Nominal Heating Capacity [W], 7794.46989
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 47, Nominal Cooling Capacity [W], 7794.46989
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 47, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 47, Supplemental Heating Coil Nominal Capacity [W], 2235.05710
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 47, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_47_BLK_FAN_417.9703698435279CFM, Design Size Maximum Flow Rate [m3/s], 0.39155
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 47, Design Size Rated Air Flow Rate [m3/s], 0.39155
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 47, Design Size Gross Rated Heating Capacity [W], 7794.46989
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 47, Design Size Resistive Defrost Heater Capacity [W], 7794.46989
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 47, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 47, 8106.7, 4487.8, 6.97, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 47, Design Size Nominal Capacity [W], 2235.05710
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 48, Maximum Outdoor Air Flow Rate [m3/s], 0.92960
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 48, Minimum Outdoor Air Flow Rate [m3/s], 5.81911E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 48, Design Size Rated Air Flow Rate [m3/s], 0.92960
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 48, Design Size Gross Rated Total Cooling Capacity [W], 20598.59846
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 48, Design Size Gross Rated Sensible Heat Ratio, 0.73466
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 48, 19931.6, 2.82, 9.63, 9.71, 9.86
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 48, Supply Air Flow Rate [m3/s], 0.92960
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 48, Supply Air Flow Rate During Heating Operation [m3/s], 0.92960
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 48, Supply Air Flow Rate During Cooling Operation [m3/s], 0.92960
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 48, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.92960
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 48, Nominal Heating Capacity [W], 20598.59846
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 48, Nominal Cooling Capacity [W], 20598.59846
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 48, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 48, Supplemental Heating Coil Nominal Capacity [W], 6527.56303
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 48, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_48_BLK_FAN_1413.8750782361312CFM, Design Size Maximum Flow Rate [m3/s], 0.92960
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 48, Design Size Rated Air Flow Rate [m3/s], 0.92960
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 48, Design Size Gross Rated Heating Capacity [W], 20598.59846
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 48, Design Size Resistive Defrost Heater Capacity [W], 20598.59846
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 48, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 48, 21342.4, 11778.6, 7.02, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 48, Design Size Nominal Capacity [W], 6527.56303
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 49, Maximum Outdoor Air Flow Rate [m3/s], 0.49717
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 49, Minimum Outdoor Air Flow Rate [m3/s], 1.72025E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 49, Design Size Rated Air Flow Rate [m3/s], 0.49717
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 49, Design Size Gross Rated Total Cooling Capacity [W], 9113.79411
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 49, Design Size Gross Rated Sensible Heat Ratio, 0.80100
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 49, 8752.3, 2.74, 9.35, 9.42, 9.44
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 49, Supply Air Flow Rate [m3/s], 0.49717
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 49, Supply Air Flow Rate During Heating Operation [m3/s], 0.49717
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 49, Supply Air Flow Rate During Cooling Operation [m3/s], 0.49717
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 49, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.49717
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 49, Nominal Heating Capacity [W], 9113.79411
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 49, Nominal Cooling Capacity [W], 9113.79411
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 49, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 49, Supplemental Heating Coil Nominal Capacity [W], 2240.85906
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 49, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_49_BLK_FAN_417.9703698435279CFM, Design Size Maximum Flow Rate [m3/s], 0.49717
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 49, Design Size Rated Air Flow Rate [m3/s], 0.49717
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 49, Design Size Gross Rated Heating Capacity [W], 9113.79411
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 49, Design Size Resistive Defrost Heater Capacity [W], 9113.79411
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 49, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 49, 9509.3, 5277.8, 6.95, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 49, Design Size Nominal Capacity [W], 2240.85906
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 4, Maximum Outdoor Air Flow Rate [m3/s], 0.30179
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 4, Minimum Outdoor Air Flow Rate [m3/s], 1.72025E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4, Design Size Rated Air Flow Rate [m3/s], 0.30179
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4, Design Size Gross Rated Total Cooling Capacity [W], 4995.64479
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4, 4774.9, 2.69, 9.19, 9.25, 9.19
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 4, Supply Air Flow Rate [m3/s], 0.30179
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 4, Supply Air Flow Rate During Heating Operation [m3/s], 0.30179
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 4, Supply Air Flow Rate During Cooling Operation [m3/s], 0.30179
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 4, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.30179
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 4, Nominal Heating Capacity [W], 4995.64479
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 4, Nominal Cooling Capacity [W], 4995.64479
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 4, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 4, Supplemental Heating Coil Nominal Capacity [W], 853.96150
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 4, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_4_BLK_FAN_417.9703698435279CFM, Design Size Maximum Flow Rate [m3/s], 0.30179
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 4, Design Size Rated Air Flow Rate [m3/s], 0.30179
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 4, Design Size Gross Rated Heating Capacity [W], 4995.64479
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 4, Design Size Resistive Defrost Heater Capacity [W], 4995.64479
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 4, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 4, 5235.1, 2915.6, 6.89, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 4, Design Size Nominal Capacity [W], 853.96150
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 50, Maximum Outdoor Air Flow Rate [m3/s], 0.88823
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 50, Minimum Outdoor Air Flow Rate [m3/s], 8.80937E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 50, Design Size Rated Air Flow Rate [m3/s], 0.88823
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 50, Design Size Gross Rated Total Cooling Capacity [W], 19804.45034
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 50, Design Size Gross Rated Sensible Heat Ratio, 0.73296
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 50, 19167.5, 2.82, 9.63, 9.72, 9.87
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 50, Supply Air Flow Rate [m3/s], 0.88823
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 50, Supply Air Flow Rate During Heating Operation [m3/s], 0.88823
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 50, Supply Air Flow Rate During Cooling Operation [m3/s], 0.88823
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 50, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.88823
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 50, Nominal Heating Capacity [W], 19804.45034
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 50, Nominal Cooling Capacity [W], 19804.45034
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 50, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 50, Supplemental Heating Coil Nominal Capacity [W], 4164.42147
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 50, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_50_BLK_FAN_2140.4211038406843CFM, Design Size Maximum Flow Rate [m3/s], 0.88823
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 50, Design Size Rated Air Flow Rate [m3/s], 0.88823
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 50, Design Size Gross Rated Heating Capacity [W], 19804.45034
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 50, Design Size Resistive Defrost Heater Capacity [W], 19804.45034
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 50, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 50, 20515.3, 11320.2, 7.01, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 50, Design Size Nominal Capacity [W], 4164.42147
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 5, Maximum Outdoor Air Flow Rate [m3/s], 0.45485
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 5, Minimum Outdoor Air Flow Rate [m3/s], 8.80937E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5, Design Size Rated Air Flow Rate [m3/s], 0.45485
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5, Design Size Gross Rated Total Cooling Capacity [W], 8736.94254
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5, Design Size Gross Rated Sensible Heat Ratio, 0.78884
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5, 8407.2, 2.76, 9.42, 9.49, 9.55
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 5, Supply Air Flow Rate [m3/s], 0.45485
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 5, Supply Air Flow Rate During Heating Operation [m3/s], 0.45485
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 5, Supply Air Flow Rate During Cooling Operation [m3/s], 0.45485
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 5, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.45485
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 5, Nominal Heating Capacity [W], 8736.94254
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 5, Nominal Cooling Capacity [W], 8736.94254
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 5, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 5, Supplemental Heating Coil Nominal Capacity [W], 2673.98019
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 5, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_5_BLK_FAN_2140.4211038406843CFM, Design Size Maximum Flow Rate [m3/s], 0.45485
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 5, Design Size Rated Air Flow Rate [m3/s], 0.45485
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 5, Design Size Gross Rated Heating Capacity [W], 8736.94254
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 5, Design Size Resistive Defrost Heater Capacity [W], 8736.94254
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 5, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 5, 9099.3, 5042.8, 6.96, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 5, Design Size Nominal Capacity [W], 2673.98019
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 6, Maximum Outdoor Air Flow Rate [m3/s], 0.54102
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 6, Minimum Outdoor Air Flow Rate [m3/s], 5.81911E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 6, Design Size Rated Air Flow Rate [m3/s], 0.54102
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 6, Design Size Gross Rated Total Cooling Capacity [W], 10822.77435
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 6, Design Size Gross Rated Sensible Heat Ratio, 0.77223
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 6, 10431.7, 2.78, 9.48, 9.56, 9.64
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 6, Supply Air Flow Rate [m3/s], 0.54102
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 6, Supply Air Flow Rate During Heating Operation [m3/s], 0.54102
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 6, Supply Air Flow Rate During Cooling Operation [m3/s], 0.54102
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 6, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.54102
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 6, Nominal Heating Capacity [W], 10822.77435
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 6, Nominal Cooling Capacity [W], 10822.77435
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 6, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 6, Supplemental Heating Coil Nominal Capacity [W], 2235.04217
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 6, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_6_BLK_FAN_1413.8750782361312CFM, Design Size Maximum Flow Rate [m3/s], 0.54102
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 6, Design Size Rated Air Flow Rate [m3/s], 0.54102
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 6, Design Size Gross Rated Heating Capacity [W], 10822.77435
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 6, Design Size Resistive Defrost Heater Capacity [W], 10822.77435
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 6, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 6, 11254.3, 6229.3, 6.97, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 6, Design Size Nominal Capacity [W], 2235.04217
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 7, Maximum Outdoor Air Flow Rate [m3/s], 0.31131
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 7, Minimum Outdoor Air Flow Rate [m3/s], 1.72025E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 7, Design Size Rated Air Flow Rate [m3/s], 0.31131
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 7, Design Size Gross Rated Total Cooling Capacity [W], 5153.25585
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 7, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 7, 4925.5, 2.69, 9.19, 9.25, 9.19
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 7, Supply Air Flow Rate [m3/s], 0.31131
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 7, Supply Air Flow Rate During Heating Operation [m3/s], 0.31131
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 7, Supply Air Flow Rate During Cooling Operation [m3/s], 0.31131
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 7, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.31131
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 7, Nominal Heating Capacity [W], 5153.25585
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 7, Nominal Cooling Capacity [W], 5153.25585
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 7, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 7, Supplemental Heating Coil Nominal Capacity [W], 929.53120
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 7, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_7_BLK_FAN_417.9703698435279CFM, Design Size Maximum Flow Rate [m3/s], 0.31131
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 7, Design Size Rated Air Flow Rate [m3/s], 0.31131
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 7, Design Size Gross Rated Heating Capacity [W], 5153.25585
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 7, Design Size Resistive Defrost Heater Capacity [W], 5153.25585
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 7, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 7, 5400.2, 3007.6, 6.89, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 7, Design Size Nominal Capacity [W], 929.53120
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 8, Maximum Outdoor Air Flow Rate [m3/s], 0.59090
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 8, Minimum Outdoor Air Flow Rate [m3/s], 5.81911E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 8, Design Size Rated Air Flow Rate [m3/s], 0.59090
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 8, Design Size Gross Rated Total Cooling Capacity [W], 11545.70759
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 8, Design Size Gross Rated Sensible Heat Ratio, 0.78148
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 8, 11117.8, 2.77, 9.45, 9.52, 9.58
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 8, Supply Air Flow Rate [m3/s], 0.59090
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 8, Supply Air Flow Rate During Heating Operation [m3/s], 0.59090
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 8, Supply Air Flow Rate During Cooling Operation [m3/s], 0.59090
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 8, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.59090
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 8, Nominal Heating Capacity [W], 11545.70759
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 8, Nominal Cooling Capacity [W], 11545.70759
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 8, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 8, Supplemental Heating Coil Nominal Capacity [W], 2232.89542
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 8, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_8_BLK_FAN_1413.8750782361312CFM, Design Size Maximum Flow Rate [m3/s], 0.59090
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 8, Design Size Rated Air Flow Rate [m3/s], 0.59090
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 8, Design Size Gross Rated Heating Capacity [W], 11545.70759
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 8, Design Size Resistive Defrost Heater Capacity [W], 11545.70759
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 8, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 8, 12016.7, 6656.0, 6.97, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 8, Design Size Nominal Capacity [W], 2232.89542
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 9, Maximum Outdoor Air Flow Rate [m3/s], 0.36953
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 9, Minimum Outdoor Air Flow Rate [m3/s], 1.72025E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 9, Design Size Rated Air Flow Rate [m3/s], 0.36953
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 9, Design Size Gross Rated Total Cooling Capacity [W], 6117.07976
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 9, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 9, 5846.7, 2.69, 9.19, 9.25, 9.19
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 9, Supply Air Flow Rate [m3/s], 0.36953
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 9, Supply Air Flow Rate During Heating Operation [m3/s], 0.36953
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 9, Supply Air Flow Rate During Cooling Operation [m3/s], 0.36953
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 9, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.36953
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 9, Nominal Heating Capacity [W], 6117.07976
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 9, Nominal Cooling Capacity [W], 6117.07976
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 9, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 9, Supplemental Heating Coil Nominal Capacity [W], 932.38709
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, AIR LOOP HVAC UNITARY HEAT PUMP AIR TO AIR 9, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:ConstantVolume, AIRLOOP AIR_HANDLERS-573_9_BLK_FAN_417.9703698435279CFM, Design Size Maximum Flow Rate [m3/s], 0.36953
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 9, Design Size Rated Air Flow Rate [m3/s], 0.36953
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 9, Design Size Gross Rated Heating Capacity [W], 6117.07976
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 9, Design Size Resistive Defrost Heater Capacity [W], 6117.07976
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 9, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 9, 6410.3, 3570.1, 6.90, 4
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 9, Design Size Nominal Capacity [W], 932.38709
Water Heater Information,WaterHeater:Mixed,WATER HEATER MIXED 1,7.5708E-002,845000.0,9.211,0.5670
 Component Sizing Information, PlantLoop, SWPLANT WATER_HEATERS-530, Maximum Loop Flow Rate [m3/s], 2.59688E-004
 Component Sizing Information, PlantLoop, SWPLANT WATER_HEATERS-530, Plant Loop Volume [m3], 3.11626E-002
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Design Flow Rate [m3/s], 2.59688E-004
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Design Power Consumption [W], 66.34695
 Component Sizing Information, WaterHeater:Mixed, WATER HEATER MIXED 1, Use Side Design Flow Rate [m3/s], 2.59688E-004
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01,12/31,Thursday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes
Environment:Daylight Saving,No,RunPeriod Object
Environment:WarmupDays,  6
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_10_CORE,RunPeriod: RUN PERIOD 1,1.7335286636E-002,5.3676878556E-002,Pass,Pass,0.6876329593,1.0764253141,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_10_EAST PERIMETER,RunPeriod: RUN PERIOD 1,6.0633577641E-002,0.1532466587,Pass,Pass,0.3817272462,0.4528939040,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_10_NORTH PERIMETER,RunPeriod: RUN PERIOD 1,1.7475948943E-004,4.2685952778E-004,Pass,Pass,0.4151477585,0.4228189669,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_10_SOUTH PERIMETER,RunPeriod: RUN PERIOD 1,1.5335632900E-004,3.7238972472E-004,Pass,Pass,0.3667366481,0.4265824247,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_10_WEST PERIMETER,RunPeriod: RUN PERIOD 1,0.1407305925,0.2962478905,Pass,Pass,0.3606631273,0.3995759748,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_1_CORE,RunPeriod: RUN PERIOD 1,0.1325544276,0.1654490820,Pass,Pass,9.0456778586E-002,0.1079088497,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_1_EAST PERIMETER,RunPeriod: RUN PERIOD 1,4.6278010987E-005,8.1489850554E-005,Pass,Pass,0.4178237726,0.3864567368,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_1_NORTH PERIMETER,RunPeriod: RUN PERIOD 1,3.8291679550E-005,9.4251510069E-005,Pass,Pass,0.4261731679,0.3633029076,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_1_SOUTH PERIMETER,RunPeriod: RUN PERIOD 1,3.4570973533E-005,8.7412504163E-005,Pass,Pass,0.2709021017,0.2659447685,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_1_WEST PERIMETER,RunPeriod: RUN PERIOD 1,5.2168550888E-005,8.9235049177E-005,Pass,Pass,0.3282475239,0.3330162696,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_2_CORE,RunPeriod: RUN PERIOD 1,0.1559072046,0.1715441145,Pass,Pass,8.5541914505E-002,7.0037447509E-002,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_2_EAST PERIMETER,RunPeriod: RUN PERIOD 1,5.8116227672E-005,1.1671440678E-004,Pass,Pass,0.4335228424,0.4085435875,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_2_NORTH PERIMETER,RunPeriod: RUN PERIOD 1,4.5072682639E-005,1.1568074003E-004,Pass,Pass,0.5477215460,0.6293277560,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_2_SOUTH PERIMETER,RunPeriod: RUN PERIOD 1,3.9924532007E-005,1.0266590848E-004,Pass,Pass,0.3002007046,0.3037551234,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_2_WEST PERIMETER,RunPeriod: RUN PERIOD 1,7.0147180415E-005,1.3209561540E-004,Pass,Pass,0.3262836074,0.3442367472,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_3_CORE,RunPeriod: RUN PERIOD 1,0.1579360574,0.1706096722,Pass,Pass,8.2813766541E-002,6.2890040035E-002,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_3_EAST PERIMETER,RunPeriod: RUN PERIOD 1,6.6839091516E-005,1.3799492067E-004,Pass,Pass,0.4358515485,0.4277822478,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_3_NORTH PERIMETER,RunPeriod: RUN PERIOD 1,5.2280977497E-005,1.3501605280E-004,Pass,Pass,0.5030950642,0.4868947736,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_3_SOUTH PERIMETER,RunPeriod: RUN PERIOD 1,4.6318250420E-005,1.1919911714E-004,Pass,Pass,0.3131001509,0.3248004042,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_3_WEST PERIMETER,RunPeriod: RUN PERIOD 1,7.8107819518E-005,1.5263713053E-004,Pass,Pass,0.3404549083,0.3670184684,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_4_CORE,RunPeriod: RUN PERIOD 1,0.1578829641,0.1703267376,Pass,Pass,8.2600043051E-002,6.2505419115E-002,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_4_EAST PERIMETER,RunPeriod: RUN PERIOD 1,7.3575063002E-005,1.5398289006E-004,Pass,Pass,0.4377794924,0.4422986507,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_4_NORTH PERIMETER,RunPeriod: RUN PERIOD 1,5.7919616982E-005,1.4965350732E-004,Pass,Pass,0.4870234545,0.4478038322,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_4_SOUTH PERIMETER,RunPeriod: RUN PERIOD 1,5.1233269671E-005,1.3190354986E-004,Pass,Pass,0.3215148023,0.3388670259,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_4_WEST PERIMETER,RunPeriod: RUN PERIOD 1,8.2184555291E-005,1.6253713835E-004,Pass,Pass,0.3497074238,0.3819002938,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_5_CORE,RunPeriod: RUN PERIOD 1,0.1572137708,0.1699915513,Pass,Pass,8.3006417589E-002,6.3422125811E-002,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_5_EAST PERIMETER,RunPeriod: RUN PERIOD 1,7.8968776367E-005,1.6689724529E-004,Pass,Pass,0.4392478610,0.4535175820,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_5_NORTH PERIMETER,RunPeriod: RUN PERIOD 1,6.3165628304E-005,1.6133757198E-004,Pass,Pass,0.4787810433,0.4326924216,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_5_SOUTH PERIMETER,RunPeriod: RUN PERIOD 1,5.5243873092E-005,1.4226088908E-004,Pass,Pass,0.3277757489,0.3495007696,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_5_WEST PERIMETER,RunPeriod: RUN PERIOD 1,8.5565215013E-005,1.7079301320E-004,Pass,Pass,0.3569376232,0.3931237850,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_6_CORE,RunPeriod: RUN PERIOD 1,0.1559768623,0.1693508996,Pass,Pass,8.3810494591E-002,6.5432862159E-002,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_6_EAST PERIMETER,RunPeriod: RUN PERIOD 1,8.3475486012E-005,1.7778756583E-004,Pass,Pass,0.4401691076,0.4623059695,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_6_NORTH PERIMETER,RunPeriod: RUN PERIOD 1,6.7685039287E-005,1.7133438102E-004,Pass,Pass,0.4736362956,0.4263149437,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_6_SOUTH PERIMETER,RunPeriod: RUN PERIOD 1,5.8672893118E-005,1.5110094968E-004,Pass,Pass,0.3326788616,0.3579731768,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_6_WEST PERIMETER,RunPeriod: RUN PERIOD 1,8.8472912584E-005,1.7794323799E-004,Pass,Pass,0.3625707292,0.4022481762,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_7_CORE,RunPeriod: RUN PERIOD 1,0.1531685853,0.1679022147,Pass,Pass,8.5724078043E-002,7.0936126095E-002,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_7_EAST PERIMETER,RunPeriod: RUN PERIOD 1,8.7406600164E-005,1.8717356905E-004,Pass,Pass,0.4398412057,0.4677848554,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_7_NORTH PERIMETER,RunPeriod: RUN PERIOD 1,7.1687176116E-005,1.8013872912E-004,Pass,Pass,0.4682581645,0.4210482224,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_7_SOUTH PERIMETER,RunPeriod: RUN PERIOD 1,6.1698597691E-005,1.5890069737E-004,Pass,Pass,0.3362769177,0.3644057213,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_7_WEST PERIMETER,RunPeriod: RUN PERIOD 1,3.1845369289E-003,9.7723433870E-003,Pass,Pass,0.3629892412,0.4044605214,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_8_CORE,RunPeriod: RUN PERIOD 1,0.1445428238,0.1638770464,Pass,Pass,9.1755700776E-002,8.9478693927E-002,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_8_EAST PERIMETER,RunPeriod: RUN PERIOD 1,9.0619553387E-005,1.9514116080E-004,Pass,Pass,0.4341774159,0.4659128595,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_8_NORTH PERIMETER,RunPeriod: RUN PERIOD 1,7.5290654027E-005,1.8803373173E-004,Pass,Pass,0.4620280376,0.4151150008,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_8_SOUTH PERIMETER,RunPeriod: RUN PERIOD 1,6.4446874510E-005,1.6601054195E-004,Pass,Pass,0.3375010815,0.3677123258,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_8_WEST PERIMETER,RunPeriod: RUN PERIOD 1,6.4829701573E-003,2.0143046354E-002,Pass,Pass,0.3598885787,0.4027067655,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_9_CORE,RunPeriod: RUN PERIOD 1,9.6814862609E-002,0.1518780975,Pass,Pass,0.1301147719,0.1428191488,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_9_EAST PERIMETER,RunPeriod: RUN PERIOD 1,9.2388295314E-005,2.0036280178E-004,Pass,Pass,0.4062660793,0.4345062045,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_9_NORTH PERIMETER,RunPeriod: RUN PERIOD 1,7.8918438562E-005,1.9548461624E-004,Pass,Pass,0.4404694600,0.3939741378,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_9_SOUTH PERIMETER,RunPeriod: RUN PERIOD 1,6.6939948554E-005,1.7245039079E-004,Pass,Pass,0.3290022750,0.3589175881,Pass,Pass
 Warmup Convergence Information,BLOCKS-964_MULTIFAMILY_9_WEST PERIMETER,RunPeriod: RUN PERIOD 1,5.2566111047E-003,1.6276441230E-002,Pass,Pass,0.3433092626,0.3823896933,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
