
Version,
  8.9;                                    !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  {63dc69a4-64b0-4537-a796-ea1bc0ea7355}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  HighRise_Apt_2004,                      !- Name
  104.903354966082,                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  blocks-964_multifamily_10_Core,         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-964_multifamily_10_Core,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 270,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, -18.5928, 27.432,              !- X,Y,Z Vertex 1 {m}
  -3.8862, 18.5928, 27.432,               !- X,Y,Z Vertex 2 {m}
  3.8862, 18.5928, 27.432,                !- X,Y,Z Vertex 3 {m}
  3.8862, -18.5928, 27.432;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_10_Core,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 274,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, 18.5928, 30.48,                !- X,Y,Z Vertex 1 {m}
  -3.8862, 18.5928, 27.432,               !- X,Y,Z Vertex 2 {m}
  -3.8862, -18.5928, 27.432,              !- X,Y,Z Vertex 3 {m}
  -3.8862, -18.5928, 30.48;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_10_Core,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 280,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, 18.5928, 30.48,                 !- X,Y,Z Vertex 1 {m}
  3.8862, 18.5928, 27.432,                !- X,Y,Z Vertex 2 {m}
  -3.8862, 18.5928, 27.432,               !- X,Y,Z Vertex 3 {m}
  -3.8862, 18.5928, 30.48;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_10_Core,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 286,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, -18.5928, 30.48,                !- X,Y,Z Vertex 1 {m}
  3.8862, -18.5928, 27.432,               !- X,Y,Z Vertex 2 {m}
  3.8862, 18.5928, 27.432,                !- X,Y,Z Vertex 3 {m}
  3.8862, 18.5928, 30.48;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_10_Core,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 292,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, -18.5928, 30.48,               !- X,Y,Z Vertex 1 {m}
  -3.8862, -18.5928, 27.432,              !- X,Y,Z Vertex 2 {m}
  3.8862, -18.5928, 27.432,               !- X,Y,Z Vertex 3 {m}
  3.8862, -18.5928, 30.48;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 300,                            !- Name
  Roof,                                   !- Surface Type
  IEAD_Metal_Deck,                        !- Construction Name
  blocks-964_multifamily_10_Core,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, -18.5928, 30.48,                !- X,Y,Z Vertex 1 {m}
  3.8862, 18.5928, 30.48,                 !- X,Y,Z Vertex 2 {m}
  -3.8862, 18.5928, 30.48,                !- X,Y,Z Vertex 3 {m}
  -3.8862, -18.5928, 30.48;               !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_Apartment_Lights 50,  !- Name
  blocks-964_multifamily_10_Core,         !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53853512739325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  ;                                       !- Fraction Replaceable

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Week_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.186723927681459,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.393633888294538,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.439554520344583,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.392721721200448,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.172403328459901,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.119012734111775,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.119012734111775,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.119012734111775,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.119012734111775,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.119012734111775,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.119012734111775,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.205903171943555,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.438575069379229,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.616443135178556,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.829024013456774,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.985839098291539,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.691778236311356,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.383569298973819,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.160028630507396;                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.186723927681459,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.393633888294538,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.439554520344583,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.392721721200448,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.172403328459901,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.119012734111775,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.119012734111775,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.119012734111775,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.119012734111775,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.119012734111775,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.119012734111775,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.205903171943555,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.438575069379229,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.616443135178556,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.829024013456774,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.985839098291539,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.691778236311356,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.383569298973819,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.160028630507396;                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.186723927681459,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.393633888294538,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.439554520344583,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.392721721200448,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.172403328459901,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.119012734111775,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.119012734111775,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.119012734111775,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.119012734111775,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.119012734111775,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.119012734111775,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.205903171943555,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.438575069379229,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.616443135178556,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.829024013456774,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.985839098291539,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.691778236311356,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.383569298973819,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.160028630507396;                      !- Value Until Time 24

Schedule:Week:Daily,
  Schedule:Week:Daily {b3e1a0ed-e32f-49e3-9e1e-a54bf9f4c8a1}, !- Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Week_Day, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {7dda4355-8412-4d6a-942d-301ad48ad0d0}, !- Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_Asset_Rating_Apartment_Lighting_Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {b3e1a0ed-e32f-49e3-9e1e-a54bf9f4c8a1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {7dda4355-8412-4d6a-942d-301ad48ad0d0}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Summer_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.186723927681459,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.393633888294538,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.439554520344583,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.392721721200448,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.172403328459901,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.119012734111775,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.119012734111775,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.119012734111775,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.119012734111775,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.119012734111775,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.119012734111775,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.205903171943555,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.438575069379229,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.616443135178556,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.829024013456774,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.985839098291539,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.691778236311356,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.383569298973819,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.160028630507396;                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Apartment_Lighting_Schedule_Winter_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.186723927681459,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.393633888294538,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.439554520344583,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.392721721200448,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.172403328459901,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.119012734111775,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.119012734111775,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.119012734111775,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.119012734111775,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.119012734111775,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.119012734111775,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.205903171943555,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.438575069379229,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.616443135178556,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.829024013456774,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.985839098291539,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.691778236311356,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.383569298973819,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.160028630507396;                      !- Value Until Time 24

ZoneControl:Thermostat,
  blocks-964_multifamily_10_Core Thermostat, !- Name
  blocks-964_multifamily_10_Core,         !- Zone or ZoneList Name
  blocks-964_multifamily_10_Core Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 50;   !- Control Name 1

Schedule:Compact,
  blocks-964_multifamily_10_Core Thermostat Schedule, !- Name
  blocks-964_multifamily_10_Core Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-964_multifamily_10_Core Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 50,   !- Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Week_Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.11,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.11,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.11,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.11,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.11,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.11,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.11,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.11,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.11,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.11,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.11,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.11,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.11,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.11,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.11,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.11,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.11,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.11,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.11,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.11,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.11,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.11,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.11;                                  !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Saturday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.11,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.11,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.11,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.11,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.11,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.11,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.11,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.11,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.11,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.11,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.11,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.11,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.11,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.11,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.11,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.11,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.11,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.11,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.11,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.11,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.11,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.11,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.11;                                  !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Sunday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.11,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.11,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.11,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.11,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.11,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.11,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.11,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.11,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.11,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.11,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.11,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.11,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.11,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.11,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.11,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.11,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.11,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.11,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.11,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.11,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.11,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.11,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.11;                                  !- Value Until Time 24

Schedule:Week:Daily,
  Schedule:Week:Daily {1d15dec0-49fe-44c7-8eea-793d9842cb87}, !- Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Week_Day, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {af186496-45d6-4858-9966-e589bf45abbe}, !- Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_Asset_Rating_Apartment_Heating_Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {1d15dec0-49fe-44c7-8eea-793d9842cb87}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {af186496-45d6-4858-9966-e589bf45abbe}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Summer_Design_Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.11,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.11,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.11,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.11,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.11,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.11,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.11,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.11,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.11,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.11,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.11,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.11,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.11,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.11,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.11,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.11,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.11,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.11,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.11,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.11,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.11,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.11,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.11;                                  !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Apartment_Heating_Schedule_Winter_Design_Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.11,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.11,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.11,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.11,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.11,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.11,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.11,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.11,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.11,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.11,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.11,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.11,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.11,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.11,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.11,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.11,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.11,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.11,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.11,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.11,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.11,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.11,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.11;                                  !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Week_Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  23.89,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  23.89,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  23.89,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  23.89,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  23.89,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.89,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.89,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.89,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.89,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.89,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.89,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.89,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.89,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.89,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.89,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.89,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.89,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.89,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.89,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.89,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23.89,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  23.89,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  23.89,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  23.89;                                  !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Saturday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  23.89,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  23.89,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  23.89,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  23.89,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  23.89,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.89,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.89,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.89,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.89,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.89,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.89,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.89,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.89,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.89,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.89,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.89,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.89,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.89,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.89,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.89,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23.89,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  23.89,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  23.89,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  23.89;                                  !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Sunday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  23.89,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  23.89,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  23.89,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  23.89,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  23.89,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.89,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.89,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.89,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.89,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.89,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.89,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.89,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.89,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.89,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.89,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.89,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.89,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.89,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.89,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.89,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23.89,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  23.89,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  23.89,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  23.89;                                  !- Value Until Time 24

Schedule:Week:Daily,
  Schedule:Week:Daily {7132f944-ecda-44e1-a4d9-7383c8726325}, !- Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Week_Day, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {dc37e9d4-a17d-41c2-871a-17c4d673706e}, !- Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_Asset_Rating_Apartment_Cooling_Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {7132f944-ecda-44e1-a4d9-7383c8726325}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {dc37e9d4-a17d-41c2-871a-17c4d673706e}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Summer_Design_Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  23.89,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  23.89,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  23.89,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  23.89,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  23.89,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.89,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.89,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.89,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.89,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.89,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.89,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.89,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.89,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.89,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.89,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.89,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.89,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.89,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.89,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.89,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23.89,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  23.89,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  23.89,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  23.89;                                  !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Apartment_Cooling_Schedule_Winter_Design_Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  23.89,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  23.89,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  23.89,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  23.89,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  23.89,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.89,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.89,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.89,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.89,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.89,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.89,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.89,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.89,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.89,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.89,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.89,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.89,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.89,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.89,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.89,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23.89,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  23.89,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  23.89,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  23.89;                                  !- Value Until Time 24

ZoneHVAC:EquipmentConnections,
  blocks-964_multifamily_10_Core,         !- Zone Name
  blocks-964_multifamily_10_Core Equipment List, !- Zone Conditioning Equipment List Name
  blocks-964_multifamily_10_Core Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 59,                                !- Zone Air Node Name
  Node 509;                               !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-964_multifamily_10_Core Inlet Node List, !- Name
  Node 505;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 50, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 505,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-964_multifamily_10_Core Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 50, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-964_multifamily_10_Core,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-964_multifamily_10_Core Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-964_multifamily_10_Core Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 50,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-964_multifamily_10_Core,         !- Zone Name 1
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name 1
  blocks-964_multifamily_10_Core Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  blocks-964_multifamily_10_East Perimeter, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-964_multifamily_10_East Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 258,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, 23.1648, 27.432,                !- X,Y,Z Vertex 1 {m}
  8.4582, -23.1648, 27.432,               !- X,Y,Z Vertex 2 {m}
  3.8862, -18.5928, 27.432,               !- X,Y,Z Vertex 3 {m}
  3.8862, 18.5928, 27.432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  Masonry_Steel_Frame_Wall,               !- Construction Name
  blocks-964_multifamily_10_East Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, -23.1648, 30.48,                !- X,Y,Z Vertex 1 {m}
  8.4582, -23.1648, 27.432,               !- X,Y,Z Vertex 2 {m}
  8.4582, 23.1648, 27.432,                !- X,Y,Z Vertex 3 {m}
  8.4582, 23.1648, 30.48;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  Window,                                 !- Surface Type
  fenestration_3.23660991_0.39_0.7,       !- Construction Name
  Surface 284,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.4582, -23.1394, 29.1094037685373,     !- X,Y,Z Vertex 1 {m}
  8.4582, -23.1394, 28.194,               !- X,Y,Z Vertex 2 {m}
  8.4582, 23.1394, 28.194,                !- X,Y,Z Vertex 3 {m}
  8.4582, 23.1394, 29.1094037685373;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_10_East Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 293,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, -18.5928, 30.48,                !- X,Y,Z Vertex 1 {m}
  3.8862, -18.5928, 27.432,               !- X,Y,Z Vertex 2 {m}
  8.4582, -23.1648, 27.432,               !- X,Y,Z Vertex 3 {m}
  8.4582, -23.1648, 30.48;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_10_East Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 298,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, 18.5928, 30.48,                 !- X,Y,Z Vertex 1 {m}
  3.8862, 18.5928, 27.432,                !- X,Y,Z Vertex 2 {m}
  3.8862, -18.5928, 27.432,               !- X,Y,Z Vertex 3 {m}
  3.8862, -18.5928, 30.48;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_10_East Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 279,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, 23.1648, 30.48,                 !- X,Y,Z Vertex 1 {m}
  8.4582, 23.1648, 27.432,                !- X,Y,Z Vertex 2 {m}
  3.8862, 18.5928, 27.432,                !- X,Y,Z Vertex 3 {m}
  3.8862, 18.5928, 30.48;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 288,                            !- Name
  Roof,                                   !- Surface Type
  IEAD_Metal_Deck,                        !- Construction Name
  blocks-964_multifamily_10_East Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, 18.5928, 30.48,                 !- X,Y,Z Vertex 1 {m}
  3.8862, -18.5928, 30.48,                !- X,Y,Z Vertex 2 {m}
  8.4582, -23.1648, 30.48,                !- X,Y,Z Vertex 3 {m}
  8.4582, 23.1648, 30.48;                 !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_Apartment_Lights 48,  !- Name
  blocks-964_multifamily_10_East Perimeter, !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53853512739325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  ;                                       !- Fraction Replaceable

ZoneControl:Thermostat,
  blocks-964_multifamily_10_East Perimeter Thermostat, !- Name
  blocks-964_multifamily_10_East Perimeter, !- Zone or ZoneList Name
  blocks-964_multifamily_10_East Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 48;   !- Control Name 1

Schedule:Compact,
  blocks-964_multifamily_10_East Perimeter Thermostat Schedule, !- Name
  blocks-964_multifamily_10_East Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-964_multifamily_10_East Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 48,   !- Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-964_multifamily_10_East Perimeter, !- Zone Name
  blocks-964_multifamily_10_East Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-964_multifamily_10_East Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 57,                                !- Zone Air Node Name
  Node 491;                               !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-964_multifamily_10_East Perimeter Inlet Node List, !- Name
  Node 487;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 48, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 487,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-964_multifamily_10_East Perimeter Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 48, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-964_multifamily_10_East Perimeter, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-964_multifamily_10_East Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-964_multifamily_10_East Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 48,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-964_multifamily_10_East Perimeter, !- Zone Name 1
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name 1
  blocks-964_multifamily_10_East Perimeter Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  blocks-964_multifamily_10_North Perimeter, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 277,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-964_multifamily_10_North Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 252,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, 23.1648, 27.432,               !- X,Y,Z Vertex 1 {m}
  8.4582, 23.1648, 27.432,                !- X,Y,Z Vertex 2 {m}
  3.8862, 18.5928, 27.432,                !- X,Y,Z Vertex 3 {m}
  -3.8862, 18.5928, 27.432;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  Masonry_Steel_Frame_Wall,               !- Construction Name
  blocks-964_multifamily_10_North Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, 23.1648, 30.48,                 !- X,Y,Z Vertex 1 {m}
  8.4582, 23.1648, 27.432,                !- X,Y,Z Vertex 2 {m}
  -8.4582, 23.1648, 27.432,               !- X,Y,Z Vertex 3 {m}
  -8.4582, 23.1648, 30.48;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  fenestration_3.23660991_0.39_0.7,       !- Construction Name
  Surface 278,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.4328, 23.1648, 29.1111542533119,      !- X,Y,Z Vertex 1 {m}
  8.4328, 23.1648, 28.194,                !- X,Y,Z Vertex 2 {m}
  -8.4328, 23.1648, 28.194,               !- X,Y,Z Vertex 3 {m}
  -8.4328, 23.1648, 29.1111542533119;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_10_North Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 287,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, 18.5928, 30.48,                 !- X,Y,Z Vertex 1 {m}
  3.8862, 18.5928, 27.432,                !- X,Y,Z Vertex 2 {m}
  8.4582, 23.1648, 27.432,                !- X,Y,Z Vertex 3 {m}
  8.4582, 23.1648, 30.48;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_10_North Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 297,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, 18.5928, 30.48,                !- X,Y,Z Vertex 1 {m}
  -3.8862, 18.5928, 27.432,               !- X,Y,Z Vertex 2 {m}
  3.8862, 18.5928, 27.432,                !- X,Y,Z Vertex 3 {m}
  3.8862, 18.5928, 30.48;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_10_North Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 273,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, 23.1648, 30.48,                !- X,Y,Z Vertex 1 {m}
  -8.4582, 23.1648, 27.432,               !- X,Y,Z Vertex 2 {m}
  -3.8862, 18.5928, 27.432,               !- X,Y,Z Vertex 3 {m}
  -3.8862, 18.5928, 30.48;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 282,                            !- Name
  Roof,                                   !- Surface Type
  IEAD_Metal_Deck,                        !- Construction Name
  blocks-964_multifamily_10_North Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, 18.5928, 30.48,                !- X,Y,Z Vertex 1 {m}
  3.8862, 18.5928, 30.48,                 !- X,Y,Z Vertex 2 {m}
  8.4582, 23.1648, 30.48,                 !- X,Y,Z Vertex 3 {m}
  -8.4582, 23.1648, 30.48;                !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_Apartment_Lights 47,  !- Name
  blocks-964_multifamily_10_North Perimeter, !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53853512739325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  ;                                       !- Fraction Replaceable

ZoneControl:Thermostat,
  blocks-964_multifamily_10_North Perimeter Thermostat, !- Name
  blocks-964_multifamily_10_North Perimeter, !- Zone or ZoneList Name
  blocks-964_multifamily_10_North Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 47;   !- Control Name 1

Schedule:Compact,
  blocks-964_multifamily_10_North Perimeter Thermostat Schedule, !- Name
  blocks-964_multifamily_10_North Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-964_multifamily_10_North Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 47,   !- Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-964_multifamily_10_North Perimeter, !- Zone Name
  blocks-964_multifamily_10_North Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-964_multifamily_10_North Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 56,                                !- Zone Air Node Name
  Node 482;                               !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-964_multifamily_10_North Perimeter Inlet Node List, !- Name
  Node 478;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 47, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 478,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-964_multifamily_10_North Perimeter Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 47, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-964_multifamily_10_North Perimeter, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-964_multifamily_10_North Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-964_multifamily_10_North Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 47,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-964_multifamily_10_North Perimeter, !- Zone Name 1
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name 1
  blocks-964_multifamily_10_North Perimeter Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  blocks-964_multifamily_10_South Perimeter, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 289,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-964_multifamily_10_South Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 264,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, -23.1648, 27.432,               !- X,Y,Z Vertex 1 {m}
  -8.4582, -23.1648, 27.432,              !- X,Y,Z Vertex 2 {m}
  -3.8862, -18.5928, 27.432,              !- X,Y,Z Vertex 3 {m}
  3.8862, -18.5928, 27.432;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  Masonry_Steel_Frame_Wall,               !- Construction Name
  blocks-964_multifamily_10_South Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, -23.1648, 30.48,               !- X,Y,Z Vertex 1 {m}
  -8.4582, -23.1648, 27.432,              !- X,Y,Z Vertex 2 {m}
  8.4582, -23.1648, 27.432,               !- X,Y,Z Vertex 3 {m}
  8.4582, -23.1648, 30.48;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 40,                         !- Name
  Window,                                 !- Surface Type
  fenestration_3.23660991_0.39_0.7,       !- Construction Name
  Surface 290,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4328, -23.1648, 29.1111542533119,    !- X,Y,Z Vertex 1 {m}
  -8.4328, -23.1648, 28.194,              !- X,Y,Z Vertex 2 {m}
  8.4328, -23.1648, 28.194,               !- X,Y,Z Vertex 3 {m}
  8.4328, -23.1648, 29.1111542533119;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_10_South Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 275,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, -18.5928, 30.48,               !- X,Y,Z Vertex 1 {m}
  -3.8862, -18.5928, 27.432,              !- X,Y,Z Vertex 2 {m}
  -8.4582, -23.1648, 27.432,              !- X,Y,Z Vertex 3 {m}
  -8.4582, -23.1648, 30.48;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_10_South Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 299,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, -18.5928, 30.48,                !- X,Y,Z Vertex 1 {m}
  3.8862, -18.5928, 27.432,               !- X,Y,Z Vertex 2 {m}
  -3.8862, -18.5928, 27.432,              !- X,Y,Z Vertex 3 {m}
  -3.8862, -18.5928, 30.48;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_10_South Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 285,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, -23.1648, 30.48,                !- X,Y,Z Vertex 1 {m}
  8.4582, -23.1648, 27.432,               !- X,Y,Z Vertex 2 {m}
  3.8862, -18.5928, 27.432,               !- X,Y,Z Vertex 3 {m}
  3.8862, -18.5928, 30.48;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 294,                            !- Name
  Roof,                                   !- Surface Type
  IEAD_Metal_Deck,                        !- Construction Name
  blocks-964_multifamily_10_South Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, -18.5928, 30.48,                !- X,Y,Z Vertex 1 {m}
  -3.8862, -18.5928, 30.48,               !- X,Y,Z Vertex 2 {m}
  -8.4582, -23.1648, 30.48,               !- X,Y,Z Vertex 3 {m}
  8.4582, -23.1648, 30.48;                !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_Apartment_Lights 49,  !- Name
  blocks-964_multifamily_10_South Perimeter, !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53853512739325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  ;                                       !- Fraction Replaceable

ZoneControl:Thermostat,
  blocks-964_multifamily_10_South Perimeter Thermostat, !- Name
  blocks-964_multifamily_10_South Perimeter, !- Zone or ZoneList Name
  blocks-964_multifamily_10_South Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 49;   !- Control Name 1

Schedule:Compact,
  blocks-964_multifamily_10_South Perimeter Thermostat Schedule, !- Name
  blocks-964_multifamily_10_South Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-964_multifamily_10_South Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 49,   !- Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-964_multifamily_10_South Perimeter, !- Zone Name
  blocks-964_multifamily_10_South Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-964_multifamily_10_South Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 58,                                !- Zone Air Node Name
  Node 500;                               !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-964_multifamily_10_South Perimeter Inlet Node List, !- Name
  Node 496;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 49, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 496,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-964_multifamily_10_South Perimeter Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 49, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-964_multifamily_10_South Perimeter, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-964_multifamily_10_South Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-964_multifamily_10_South Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 49,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-964_multifamily_10_South Perimeter, !- Zone Name 1
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name 1
  blocks-964_multifamily_10_South Perimeter Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  blocks-964_multifamily_10_West Perimeter, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-964_multifamily_10_West Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 246,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, -23.1648, 27.432,              !- X,Y,Z Vertex 1 {m}
  -8.4582, 23.1648, 27.432,               !- X,Y,Z Vertex 2 {m}
  -3.8862, 18.5928, 27.432,               !- X,Y,Z Vertex 3 {m}
  -3.8862, -18.5928, 27.432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  Masonry_Steel_Frame_Wall,               !- Construction Name
  blocks-964_multifamily_10_West Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, 23.1648, 30.48,                !- X,Y,Z Vertex 1 {m}
  -8.4582, 23.1648, 27.432,               !- X,Y,Z Vertex 2 {m}
  -8.4582, -23.1648, 27.432,              !- X,Y,Z Vertex 3 {m}
  -8.4582, -23.1648, 30.48;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  fenestration_3.23660991_0.39_0.7,       !- Construction Name
  Surface 272,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4582, 23.1394, 29.1094037685373,     !- X,Y,Z Vertex 1 {m}
  -8.4582, 23.1394, 28.194,               !- X,Y,Z Vertex 2 {m}
  -8.4582, -23.1394, 28.194,              !- X,Y,Z Vertex 3 {m}
  -8.4582, -23.1394, 29.1094037685373;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_10_West Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 281,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, 18.5928, 30.48,                !- X,Y,Z Vertex 1 {m}
  -3.8862, 18.5928, 27.432,               !- X,Y,Z Vertex 2 {m}
  -8.4582, 23.1648, 27.432,               !- X,Y,Z Vertex 3 {m}
  -8.4582, 23.1648, 30.48;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_10_West Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 296,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, -18.5928, 30.48,               !- X,Y,Z Vertex 1 {m}
  -3.8862, -18.5928, 27.432,              !- X,Y,Z Vertex 2 {m}
  -3.8862, 18.5928, 27.432,               !- X,Y,Z Vertex 3 {m}
  -3.8862, 18.5928, 30.48;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_10_West Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 291,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, -23.1648, 30.48,               !- X,Y,Z Vertex 1 {m}
  -8.4582, -23.1648, 27.432,              !- X,Y,Z Vertex 2 {m}
  -3.8862, -18.5928, 27.432,              !- X,Y,Z Vertex 3 {m}
  -3.8862, -18.5928, 30.48;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 276,                            !- Name
  Roof,                                   !- Surface Type
  IEAD_Metal_Deck,                        !- Construction Name
  blocks-964_multifamily_10_West Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, -18.5928, 30.48,               !- X,Y,Z Vertex 1 {m}
  -3.8862, 18.5928, 30.48,                !- X,Y,Z Vertex 2 {m}
  -8.4582, 23.1648, 30.48,                !- X,Y,Z Vertex 3 {m}
  -8.4582, -23.1648, 30.48;               !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_Apartment_Lights 46,  !- Name
  blocks-964_multifamily_10_West Perimeter, !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53853512739325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  ;                                       !- Fraction Replaceable

ZoneControl:Thermostat,
  blocks-964_multifamily_10_West Perimeter Thermostat, !- Name
  blocks-964_multifamily_10_West Perimeter, !- Zone or ZoneList Name
  blocks-964_multifamily_10_West Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 46;   !- Control Name 1

Schedule:Compact,
  blocks-964_multifamily_10_West Perimeter Thermostat Schedule, !- Name
  blocks-964_multifamily_10_West Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-964_multifamily_10_West Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 46,   !- Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-964_multifamily_10_West Perimeter, !- Zone Name
  blocks-964_multifamily_10_West Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-964_multifamily_10_West Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 55,                                !- Zone Air Node Name
  Node 473;                               !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-964_multifamily_10_West Perimeter Inlet Node List, !- Name
  Node 469;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 46, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 469,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-964_multifamily_10_West Perimeter Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 46, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-964_multifamily_10_West Perimeter, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-964_multifamily_10_West Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-964_multifamily_10_West Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 46,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-964_multifamily_10_West Perimeter, !- Zone Name 1
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name 1
  blocks-964_multifamily_10_West Perimeter Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  blocks-964_multifamily_1_Core,          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  Insul_slab,                             !- Construction Name
  blocks-964_multifamily_1_Core,          !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, -18.5928, 0,                   !- X,Y,Z Vertex 1 {m}
  -3.8862, 18.5928, 0,                    !- X,Y,Z Vertex 2 {m}
  3.8862, 18.5928, 0,                     !- X,Y,Z Vertex 3 {m}
  3.8862, -18.5928, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_1_Core,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, 18.5928, 3.048,                !- X,Y,Z Vertex 1 {m}
  -3.8862, 18.5928, 0,                    !- X,Y,Z Vertex 2 {m}
  -3.8862, -18.5928, 0,                   !- X,Y,Z Vertex 3 {m}
  -3.8862, -18.5928, 3.048;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_1_Core,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, 18.5928, 3.048,                 !- X,Y,Z Vertex 1 {m}
  3.8862, 18.5928, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.8862, 18.5928, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.8862, 18.5928, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_1_Core,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, -18.5928, 3.048,                !- X,Y,Z Vertex 1 {m}
  3.8862, -18.5928, 0,                    !- X,Y,Z Vertex 2 {m}
  3.8862, 18.5928, 0,                     !- X,Y,Z Vertex 3 {m}
  3.8862, 18.5928, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_1_Core,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, -18.5928, 3.048,               !- X,Y,Z Vertex 1 {m}
  -3.8862, -18.5928, 0,                   !- X,Y,Z Vertex 2 {m}
  3.8862, -18.5928, 0,                    !- X,Y,Z Vertex 3 {m}
  3.8862, -18.5928, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-964_multifamily_1_Core,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 55,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, -18.5928, 3.048,                !- X,Y,Z Vertex 1 {m}
  3.8862, 18.5928, 3.048,                 !- X,Y,Z Vertex 2 {m}
  -3.8862, 18.5928, 3.048,                !- X,Y,Z Vertex 3 {m}
  -3.8862, -18.5928, 3.048;               !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_Apartment_Lights 5,   !- Name
  blocks-964_multifamily_1_Core,          !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53853512739325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  ;                                       !- Fraction Replaceable

ZoneControl:Thermostat,
  blocks-964_multifamily_1_Core Thermostat, !- Name
  blocks-964_multifamily_1_Core,          !- Zone or ZoneList Name
  blocks-964_multifamily_1_Core Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 5;    !- Control Name 1

Schedule:Compact,
  blocks-964_multifamily_1_Core Thermostat Schedule, !- Name
  blocks-964_multifamily_1_Core Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-964_multifamily_1_Core Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-964_multifamily_1_Core,          !- Zone Name
  blocks-964_multifamily_1_Core Equipment List, !- Zone Conditioning Equipment List Name
  blocks-964_multifamily_1_Core Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 14,                                !- Zone Air Node Name
  Node 104;                               !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-964_multifamily_1_Core Inlet Node List, !- Name
  Node 100;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 5, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 100,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-964_multifamily_1_Core Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 5, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-964_multifamily_1_Core,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-964_multifamily_1_Core Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-964_multifamily_1_Core Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 5,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-964_multifamily_1_Core,          !- Zone Name 1
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name 1
  blocks-964_multifamily_1_Core Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  blocks-964_multifamily_1_East Perimeter, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  Insul_slab,                             !- Construction Name
  blocks-964_multifamily_1_East Perimeter, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, 23.1648, 0,                     !- X,Y,Z Vertex 1 {m}
  8.4582, -23.1648, 0,                    !- X,Y,Z Vertex 2 {m}
  3.8862, -18.5928, 0,                    !- X,Y,Z Vertex 3 {m}
  3.8862, 18.5928, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Masonry_Steel_Frame_Wall,               !- Construction Name
  blocks-964_multifamily_1_East Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, -23.1648, 3.048,                !- X,Y,Z Vertex 1 {m}
  8.4582, -23.1648, 0,                    !- X,Y,Z Vertex 2 {m}
  8.4582, 23.1648, 0,                     !- X,Y,Z Vertex 3 {m}
  8.4582, 23.1648, 3.048;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  fenestration_3.23660991_0.39_0.7,       !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.4582, -23.1394, 1.67740376853734,     !- X,Y,Z Vertex 1 {m}
  8.4582, -23.1394, 0.762,                !- X,Y,Z Vertex 2 {m}
  8.4582, 23.1394, 0.762,                 !- X,Y,Z Vertex 3 {m}
  8.4582, 23.1394, 1.67740376853734;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_1_East Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 23,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, -18.5928, 3.048,                !- X,Y,Z Vertex 1 {m}
  3.8862, -18.5928, 0,                    !- X,Y,Z Vertex 2 {m}
  8.4582, -23.1648, 0,                    !- X,Y,Z Vertex 3 {m}
  8.4582, -23.1648, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_1_East Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, 18.5928, 3.048,                 !- X,Y,Z Vertex 1 {m}
  3.8862, 18.5928, 0,                     !- X,Y,Z Vertex 2 {m}
  3.8862, -18.5928, 0,                    !- X,Y,Z Vertex 3 {m}
  3.8862, -18.5928, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_1_East Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, 23.1648, 3.048,                 !- X,Y,Z Vertex 1 {m}
  8.4582, 23.1648, 0,                     !- X,Y,Z Vertex 2 {m}
  3.8862, 18.5928, 0,                     !- X,Y,Z Vertex 3 {m}
  3.8862, 18.5928, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-964_multifamily_1_East Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 43,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, 18.5928, 3.048,                 !- X,Y,Z Vertex 1 {m}
  3.8862, -18.5928, 3.048,                !- X,Y,Z Vertex 2 {m}
  8.4582, -23.1648, 3.048,                !- X,Y,Z Vertex 3 {m}
  8.4582, 23.1648, 3.048;                 !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_Apartment_Lights 3,   !- Name
  blocks-964_multifamily_1_East Perimeter, !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53853512739325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  ;                                       !- Fraction Replaceable

ZoneControl:Thermostat,
  blocks-964_multifamily_1_East Perimeter Thermostat, !- Name
  blocks-964_multifamily_1_East Perimeter, !- Zone or ZoneList Name
  blocks-964_multifamily_1_East Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 3;    !- Control Name 1

Schedule:Compact,
  blocks-964_multifamily_1_East Perimeter Thermostat Schedule, !- Name
  blocks-964_multifamily_1_East Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-964_multifamily_1_East Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-964_multifamily_1_East Perimeter, !- Zone Name
  blocks-964_multifamily_1_East Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-964_multifamily_1_East Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 12,                                !- Zone Air Node Name
  Node 86;                                !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-964_multifamily_1_East Perimeter Inlet Node List, !- Name
  Node 82;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 3, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 82,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-964_multifamily_1_East Perimeter Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 3, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-964_multifamily_1_East Perimeter, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-964_multifamily_1_East Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-964_multifamily_1_East Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-964_multifamily_1_East Perimeter, !- Zone Name 1
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name 1
  blocks-964_multifamily_1_East Perimeter Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  blocks-964_multifamily_1_North Perimeter, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_1_North Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, 18.5928, 3.048,                !- X,Y,Z Vertex 1 {m}
  -3.8862, 18.5928, 0,                    !- X,Y,Z Vertex 2 {m}
  3.8862, 18.5928, 0,                     !- X,Y,Z Vertex 3 {m}
  3.8862, 18.5928, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_1_North Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, 23.1648, 3.048,                !- X,Y,Z Vertex 1 {m}
  -8.4582, 23.1648, 0,                    !- X,Y,Z Vertex 2 {m}
  -3.8862, 18.5928, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.8862, 18.5928, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-964_multifamily_1_North Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 37,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, 18.5928, 3.048,                !- X,Y,Z Vertex 1 {m}
  3.8862, 18.5928, 3.048,                 !- X,Y,Z Vertex 2 {m}
  8.4582, 23.1648, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -8.4582, 23.1648, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Insul_slab,                             !- Construction Name
  blocks-964_multifamily_1_North Perimeter, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, 23.1648, 0,                    !- X,Y,Z Vertex 1 {m}
  8.4582, 23.1648, 0,                     !- X,Y,Z Vertex 2 {m}
  3.8862, 18.5928, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.8862, 18.5928, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Masonry_Steel_Frame_Wall,               !- Construction Name
  blocks-964_multifamily_1_North Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, 23.1648, 3.048,                 !- X,Y,Z Vertex 1 {m}
  8.4582, 23.1648, 0,                     !- X,Y,Z Vertex 2 {m}
  -8.4582, 23.1648, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.4582, 23.1648, 3.048;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  fenestration_3.23660991_0.39_0.7,       !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.4328, 23.1648, 1.6791542533119,       !- X,Y,Z Vertex 1 {m}
  8.4328, 23.1648, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -8.4328, 23.1648, 0.762,                !- X,Y,Z Vertex 3 {m}
  -8.4328, 23.1648, 1.6791542533119;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_1_North Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, 18.5928, 3.048,                 !- X,Y,Z Vertex 1 {m}
  3.8862, 18.5928, 0,                     !- X,Y,Z Vertex 2 {m}
  8.4582, 23.1648, 0,                     !- X,Y,Z Vertex 3 {m}
  8.4582, 23.1648, 3.048;                 !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_Apartment_Lights 2,   !- Name
  blocks-964_multifamily_1_North Perimeter, !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53853512739325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  ;                                       !- Fraction Replaceable

ZoneControl:Thermostat,
  blocks-964_multifamily_1_North Perimeter Thermostat, !- Name
  blocks-964_multifamily_1_North Perimeter, !- Zone or ZoneList Name
  blocks-964_multifamily_1_North Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 2;    !- Control Name 1

Schedule:Compact,
  blocks-964_multifamily_1_North Perimeter Thermostat Schedule, !- Name
  blocks-964_multifamily_1_North Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-964_multifamily_1_North Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-964_multifamily_1_North Perimeter, !- Zone Name
  blocks-964_multifamily_1_North Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-964_multifamily_1_North Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 11,                                !- Zone Air Node Name
  Node 77;                                !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-964_multifamily_1_North Perimeter Inlet Node List, !- Name
  Node 73;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 2, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 73,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-964_multifamily_1_North Perimeter Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 2, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-964_multifamily_1_North Perimeter, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-964_multifamily_1_North Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-964_multifamily_1_North Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-964_multifamily_1_North Perimeter, !- Zone Name 1
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name 1
  blocks-964_multifamily_1_North Perimeter Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  blocks-964_multifamily_1_South Perimeter, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Insul_slab,                             !- Construction Name
  blocks-964_multifamily_1_South Perimeter, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, -23.1648, 0,                    !- X,Y,Z Vertex 1 {m}
  -8.4582, -23.1648, 0,                   !- X,Y,Z Vertex 2 {m}
  -3.8862, -18.5928, 0,                   !- X,Y,Z Vertex 3 {m}
  3.8862, -18.5928, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Masonry_Steel_Frame_Wall,               !- Construction Name
  blocks-964_multifamily_1_South Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, -23.1648, 3.048,               !- X,Y,Z Vertex 1 {m}
  -8.4582, -23.1648, 0,                   !- X,Y,Z Vertex 2 {m}
  8.4582, -23.1648, 0,                    !- X,Y,Z Vertex 3 {m}
  8.4582, -23.1648, 3.048;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 31,                         !- Name
  Window,                                 !- Surface Type
  fenestration_3.23660991_0.39_0.7,       !- Construction Name
  Surface 20,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4328, -23.1648, 1.6791542533119,     !- X,Y,Z Vertex 1 {m}
  -8.4328, -23.1648, 0.762,               !- X,Y,Z Vertex 2 {m}
  8.4328, -23.1648, 0.762,                !- X,Y,Z Vertex 3 {m}
  8.4328, -23.1648, 1.6791542533119;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_1_South Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 5,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, -18.5928, 3.048,               !- X,Y,Z Vertex 1 {m}
  -3.8862, -18.5928, 0,                   !- X,Y,Z Vertex 2 {m}
  -8.4582, -23.1648, 0,                   !- X,Y,Z Vertex 3 {m}
  -8.4582, -23.1648, 3.048;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_1_South Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, -18.5928, 3.048,                !- X,Y,Z Vertex 1 {m}
  3.8862, -18.5928, 0,                    !- X,Y,Z Vertex 2 {m}
  -3.8862, -18.5928, 0,                   !- X,Y,Z Vertex 3 {m}
  -3.8862, -18.5928, 3.048;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_1_South Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, -23.1648, 3.048,                !- X,Y,Z Vertex 1 {m}
  8.4582, -23.1648, 0,                    !- X,Y,Z Vertex 2 {m}
  3.8862, -18.5928, 0,                    !- X,Y,Z Vertex 3 {m}
  3.8862, -18.5928, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-964_multifamily_1_South Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 49,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, -18.5928, 3.048,                !- X,Y,Z Vertex 1 {m}
  -3.8862, -18.5928, 3.048,               !- X,Y,Z Vertex 2 {m}
  -8.4582, -23.1648, 3.048,               !- X,Y,Z Vertex 3 {m}
  8.4582, -23.1648, 3.048;                !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_Apartment_Lights 4,   !- Name
  blocks-964_multifamily_1_South Perimeter, !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53853512739325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  ;                                       !- Fraction Replaceable

ZoneControl:Thermostat,
  blocks-964_multifamily_1_South Perimeter Thermostat, !- Name
  blocks-964_multifamily_1_South Perimeter, !- Zone or ZoneList Name
  blocks-964_multifamily_1_South Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 4;    !- Control Name 1

Schedule:Compact,
  blocks-964_multifamily_1_South Perimeter Thermostat Schedule, !- Name
  blocks-964_multifamily_1_South Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-964_multifamily_1_South Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-964_multifamily_1_South Perimeter, !- Zone Name
  blocks-964_multifamily_1_South Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-964_multifamily_1_South Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  Node 95;                                !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-964_multifamily_1_South Perimeter Inlet Node List, !- Name
  Node 91;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 4, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 91,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-964_multifamily_1_South Perimeter Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 4, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-964_multifamily_1_South Perimeter, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-964_multifamily_1_South Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-964_multifamily_1_South Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 4,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-964_multifamily_1_South Perimeter, !- Zone Name 1
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name 1
  blocks-964_multifamily_1_South Perimeter Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  blocks-964_multifamily_1_West Perimeter, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Insul_slab,                             !- Construction Name
  blocks-964_multifamily_1_West Perimeter, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, -23.1648, 0,                   !- X,Y,Z Vertex 1 {m}
  -8.4582, 23.1648, 0,                    !- X,Y,Z Vertex 2 {m}
  -3.8862, 18.5928, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.8862, -18.5928, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Masonry_Steel_Frame_Wall,               !- Construction Name
  blocks-964_multifamily_1_West Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, 23.1648, 3.048,                !- X,Y,Z Vertex 1 {m}
  -8.4582, 23.1648, 0,                    !- X,Y,Z Vertex 2 {m}
  -8.4582, -23.1648, 0,                   !- X,Y,Z Vertex 3 {m}
  -8.4582, -23.1648, 3.048;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  fenestration_3.23660991_0.39_0.7,       !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4582, 23.1394, 1.67740376853734,     !- X,Y,Z Vertex 1 {m}
  -8.4582, 23.1394, 0.762,                !- X,Y,Z Vertex 2 {m}
  -8.4582, -23.1394, 0.762,               !- X,Y,Z Vertex 3 {m}
  -8.4582, -23.1394, 1.67740376853734;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_1_West Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, 18.5928, 3.048,                !- X,Y,Z Vertex 1 {m}
  -3.8862, 18.5928, 0,                    !- X,Y,Z Vertex 2 {m}
  -8.4582, 23.1648, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.4582, 23.1648, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_1_West Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, -18.5928, 3.048,               !- X,Y,Z Vertex 1 {m}
  -3.8862, -18.5928, 0,                   !- X,Y,Z Vertex 2 {m}
  -3.8862, 18.5928, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.8862, 18.5928, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_1_West Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, -23.1648, 3.048,               !- X,Y,Z Vertex 1 {m}
  -8.4582, -23.1648, 0,                   !- X,Y,Z Vertex 2 {m}
  -3.8862, -18.5928, 0,                   !- X,Y,Z Vertex 3 {m}
  -3.8862, -18.5928, 3.048;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-964_multifamily_1_West Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 31,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, -18.5928, 3.048,               !- X,Y,Z Vertex 1 {m}
  -3.8862, 18.5928, 3.048,                !- X,Y,Z Vertex 2 {m}
  -8.4582, 23.1648, 3.048,                !- X,Y,Z Vertex 3 {m}
  -8.4582, -23.1648, 3.048;               !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_Apartment_Lights 1,   !- Name
  blocks-964_multifamily_1_West Perimeter, !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53853512739325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  ;                                       !- Fraction Replaceable

ZoneControl:Thermostat,
  blocks-964_multifamily_1_West Perimeter Thermostat, !- Name
  blocks-964_multifamily_1_West Perimeter, !- Zone or ZoneList Name
  blocks-964_multifamily_1_West Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  blocks-964_multifamily_1_West Perimeter Thermostat Schedule, !- Name
  blocks-964_multifamily_1_West Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-964_multifamily_1_West Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-964_multifamily_1_West Perimeter, !- Zone Name
  blocks-964_multifamily_1_West Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-964_multifamily_1_West Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  Node 68;                                !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-964_multifamily_1_West Perimeter Inlet Node List, !- Name
  Node 64;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 1, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 64,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-964_multifamily_1_West Perimeter Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 1, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-964_multifamily_1_West Perimeter, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-964_multifamily_1_West Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-964_multifamily_1_West Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-964_multifamily_1_West Perimeter, !- Zone Name 1
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name 1
  blocks-964_multifamily_1_West Perimeter Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  blocks-964_multifamily_2_Core,          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-964_multifamily_2_Core,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 30,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, -18.5928, 3.048,               !- X,Y,Z Vertex 1 {m}
  -3.8862, 18.5928, 3.048,                !- X,Y,Z Vertex 2 {m}
  3.8862, 18.5928, 3.048,                 !- X,Y,Z Vertex 3 {m}
  3.8862, -18.5928, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_2_Core,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, 18.5928, 6.096,                !- X,Y,Z Vertex 1 {m}
  -3.8862, 18.5928, 3.048,                !- X,Y,Z Vertex 2 {m}
  -3.8862, -18.5928, 3.048,               !- X,Y,Z Vertex 3 {m}
  -3.8862, -18.5928, 6.096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_2_Core,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 40,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, 18.5928, 6.096,                 !- X,Y,Z Vertex 1 {m}
  3.8862, 18.5928, 3.048,                 !- X,Y,Z Vertex 2 {m}
  -3.8862, 18.5928, 3.048,                !- X,Y,Z Vertex 3 {m}
  -3.8862, 18.5928, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_2_Core,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 46,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, -18.5928, 6.096,                !- X,Y,Z Vertex 1 {m}
  3.8862, -18.5928, 3.048,                !- X,Y,Z Vertex 2 {m}
  3.8862, 18.5928, 3.048,                 !- X,Y,Z Vertex 3 {m}
  3.8862, 18.5928, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_2_Core,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, -18.5928, 6.096,               !- X,Y,Z Vertex 1 {m}
  -3.8862, -18.5928, 3.048,               !- X,Y,Z Vertex 2 {m}
  3.8862, -18.5928, 3.048,                !- X,Y,Z Vertex 3 {m}
  3.8862, -18.5928, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-964_multifamily_2_Core,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 85,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, -18.5928, 6.096,                !- X,Y,Z Vertex 1 {m}
  3.8862, 18.5928, 6.096,                 !- X,Y,Z Vertex 2 {m}
  -3.8862, 18.5928, 6.096,                !- X,Y,Z Vertex 3 {m}
  -3.8862, -18.5928, 6.096;               !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_Apartment_Lights 10,  !- Name
  blocks-964_multifamily_2_Core,          !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53853512739325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  ;                                       !- Fraction Replaceable

ZoneControl:Thermostat,
  blocks-964_multifamily_2_Core Thermostat, !- Name
  blocks-964_multifamily_2_Core,          !- Zone or ZoneList Name
  blocks-964_multifamily_2_Core Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 10;   !- Control Name 1

Schedule:Compact,
  blocks-964_multifamily_2_Core Thermostat Schedule, !- Name
  blocks-964_multifamily_2_Core Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-964_multifamily_2_Core Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-964_multifamily_2_Core,          !- Zone Name
  blocks-964_multifamily_2_Core Equipment List, !- Zone Conditioning Equipment List Name
  blocks-964_multifamily_2_Core Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 19,                                !- Zone Air Node Name
  Node 149;                               !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-964_multifamily_2_Core Inlet Node List, !- Name
  Node 145;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 10, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 145,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-964_multifamily_2_Core Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 10, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-964_multifamily_2_Core,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-964_multifamily_2_Core Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-964_multifamily_2_Core Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 10,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-964_multifamily_2_Core,          !- Zone Name 1
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name 1
  blocks-964_multifamily_2_Core Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  blocks-964_multifamily_2_East Perimeter, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-964_multifamily_2_East Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 18,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, 23.1648, 3.048,                 !- X,Y,Z Vertex 1 {m}
  8.4582, -23.1648, 3.048,                !- X,Y,Z Vertex 2 {m}
  3.8862, -18.5928, 3.048,                !- X,Y,Z Vertex 3 {m}
  3.8862, 18.5928, 3.048;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Masonry_Steel_Frame_Wall,               !- Construction Name
  blocks-964_multifamily_2_East Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, -23.1648, 6.096,                !- X,Y,Z Vertex 1 {m}
  8.4582, -23.1648, 3.048,                !- X,Y,Z Vertex 2 {m}
  8.4582, 23.1648, 3.048,                 !- X,Y,Z Vertex 3 {m}
  8.4582, 23.1648, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  fenestration_3.23660991_0.39_0.7,       !- Construction Name
  Surface 44,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.4582, -23.1394, 4.72540376853734,     !- X,Y,Z Vertex 1 {m}
  8.4582, -23.1394, 3.81,                 !- X,Y,Z Vertex 2 {m}
  8.4582, 23.1394, 3.81,                  !- X,Y,Z Vertex 3 {m}
  8.4582, 23.1394, 4.72540376853734;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_2_East Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, -18.5928, 6.096,                !- X,Y,Z Vertex 1 {m}
  3.8862, -18.5928, 3.048,                !- X,Y,Z Vertex 2 {m}
  8.4582, -23.1648, 3.048,                !- X,Y,Z Vertex 3 {m}
  8.4582, -23.1648, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_2_East Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 58,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, 18.5928, 6.096,                 !- X,Y,Z Vertex 1 {m}
  3.8862, 18.5928, 3.048,                 !- X,Y,Z Vertex 2 {m}
  3.8862, -18.5928, 3.048,                !- X,Y,Z Vertex 3 {m}
  3.8862, -18.5928, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_2_East Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, 23.1648, 6.096,                 !- X,Y,Z Vertex 1 {m}
  8.4582, 23.1648, 3.048,                 !- X,Y,Z Vertex 2 {m}
  3.8862, 18.5928, 3.048,                 !- X,Y,Z Vertex 3 {m}
  3.8862, 18.5928, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-964_multifamily_2_East Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 73,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, 18.5928, 6.096,                 !- X,Y,Z Vertex 1 {m}
  3.8862, -18.5928, 6.096,                !- X,Y,Z Vertex 2 {m}
  8.4582, -23.1648, 6.096,                !- X,Y,Z Vertex 3 {m}
  8.4582, 23.1648, 6.096;                 !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_Apartment_Lights 8,   !- Name
  blocks-964_multifamily_2_East Perimeter, !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53853512739325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  ;                                       !- Fraction Replaceable

ZoneControl:Thermostat,
  blocks-964_multifamily_2_East Perimeter Thermostat, !- Name
  blocks-964_multifamily_2_East Perimeter, !- Zone or ZoneList Name
  blocks-964_multifamily_2_East Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 8;    !- Control Name 1

Schedule:Compact,
  blocks-964_multifamily_2_East Perimeter Thermostat Schedule, !- Name
  blocks-964_multifamily_2_East Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-964_multifamily_2_East Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-964_multifamily_2_East Perimeter, !- Zone Name
  blocks-964_multifamily_2_East Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-964_multifamily_2_East Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 17,                                !- Zone Air Node Name
  Node 131;                               !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-964_multifamily_2_East Perimeter Inlet Node List, !- Name
  Node 127;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 8, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 127,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-964_multifamily_2_East Perimeter Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 8, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-964_multifamily_2_East Perimeter, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-964_multifamily_2_East Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-964_multifamily_2_East Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 8,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-964_multifamily_2_East Perimeter, !- Zone Name 1
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name 1
  blocks-964_multifamily_2_East Perimeter Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  blocks-964_multifamily_2_North Perimeter, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-964_multifamily_2_North Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, 23.1648, 3.048,                !- X,Y,Z Vertex 1 {m}
  8.4582, 23.1648, 3.048,                 !- X,Y,Z Vertex 2 {m}
  3.8862, 18.5928, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -3.8862, 18.5928, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Masonry_Steel_Frame_Wall,               !- Construction Name
  blocks-964_multifamily_2_North Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, 23.1648, 6.096,                 !- X,Y,Z Vertex 1 {m}
  8.4582, 23.1648, 3.048,                 !- X,Y,Z Vertex 2 {m}
  -8.4582, 23.1648, 3.048,                !- X,Y,Z Vertex 3 {m}
  -8.4582, 23.1648, 6.096;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  fenestration_3.23660991_0.39_0.7,       !- Construction Name
  Surface 38,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.4328, 23.1648, 4.7271542533119,       !- X,Y,Z Vertex 1 {m}
  8.4328, 23.1648, 3.81,                  !- X,Y,Z Vertex 2 {m}
  -8.4328, 23.1648, 3.81,                 !- X,Y,Z Vertex 3 {m}
  -8.4328, 23.1648, 4.7271542533119;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_2_North Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, 18.5928, 6.096,                 !- X,Y,Z Vertex 1 {m}
  3.8862, 18.5928, 3.048,                 !- X,Y,Z Vertex 2 {m}
  8.4582, 23.1648, 3.048,                 !- X,Y,Z Vertex 3 {m}
  8.4582, 23.1648, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_2_North Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 57,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, 18.5928, 6.096,                !- X,Y,Z Vertex 1 {m}
  -3.8862, 18.5928, 3.048,                !- X,Y,Z Vertex 2 {m}
  3.8862, 18.5928, 3.048,                 !- X,Y,Z Vertex 3 {m}
  3.8862, 18.5928, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_2_North Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 33,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, 23.1648, 6.096,                !- X,Y,Z Vertex 1 {m}
  -8.4582, 23.1648, 3.048,                !- X,Y,Z Vertex 2 {m}
  -3.8862, 18.5928, 3.048,                !- X,Y,Z Vertex 3 {m}
  -3.8862, 18.5928, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-964_multifamily_2_North Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 67,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, 18.5928, 6.096,                !- X,Y,Z Vertex 1 {m}
  3.8862, 18.5928, 6.096,                 !- X,Y,Z Vertex 2 {m}
  8.4582, 23.1648, 6.096,                 !- X,Y,Z Vertex 3 {m}
  -8.4582, 23.1648, 6.096;                !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_Apartment_Lights 7,   !- Name
  blocks-964_multifamily_2_North Perimeter, !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53853512739325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  ;                                       !- Fraction Replaceable

ZoneControl:Thermostat,
  blocks-964_multifamily_2_North Perimeter Thermostat, !- Name
  blocks-964_multifamily_2_North Perimeter, !- Zone or ZoneList Name
  blocks-964_multifamily_2_North Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 7;    !- Control Name 1

Schedule:Compact,
  blocks-964_multifamily_2_North Perimeter Thermostat Schedule, !- Name
  blocks-964_multifamily_2_North Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-964_multifamily_2_North Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-964_multifamily_2_North Perimeter, !- Zone Name
  blocks-964_multifamily_2_North Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-964_multifamily_2_North Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 16,                                !- Zone Air Node Name
  Node 122;                               !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-964_multifamily_2_North Perimeter Inlet Node List, !- Name
  Node 118;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 7, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 118,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-964_multifamily_2_North Perimeter Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 7, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-964_multifamily_2_North Perimeter, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-964_multifamily_2_North Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-964_multifamily_2_North Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 7,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-964_multifamily_2_North Perimeter, !- Zone Name 1
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name 1
  blocks-964_multifamily_2_North Perimeter Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  blocks-964_multifamily_2_South Perimeter, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-964_multifamily_2_South Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 24,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, -23.1648, 3.048,                !- X,Y,Z Vertex 1 {m}
  -8.4582, -23.1648, 3.048,               !- X,Y,Z Vertex 2 {m}
  -3.8862, -18.5928, 3.048,               !- X,Y,Z Vertex 3 {m}
  3.8862, -18.5928, 3.048;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Masonry_Steel_Frame_Wall,               !- Construction Name
  blocks-964_multifamily_2_South Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, -23.1648, 6.096,               !- X,Y,Z Vertex 1 {m}
  -8.4582, -23.1648, 3.048,               !- X,Y,Z Vertex 2 {m}
  8.4582, -23.1648, 3.048,                !- X,Y,Z Vertex 3 {m}
  8.4582, -23.1648, 6.096;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Window,                                 !- Surface Type
  fenestration_3.23660991_0.39_0.7,       !- Construction Name
  Surface 50,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4328, -23.1648, 4.7271542533119,     !- X,Y,Z Vertex 1 {m}
  -8.4328, -23.1648, 3.81,                !- X,Y,Z Vertex 2 {m}
  8.4328, -23.1648, 3.81,                 !- X,Y,Z Vertex 3 {m}
  8.4328, -23.1648, 4.7271542533119;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_2_South Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, -18.5928, 6.096,               !- X,Y,Z Vertex 1 {m}
  -3.8862, -18.5928, 3.048,               !- X,Y,Z Vertex 2 {m}
  -8.4582, -23.1648, 3.048,               !- X,Y,Z Vertex 3 {m}
  -8.4582, -23.1648, 6.096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_2_South Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 59,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, -18.5928, 6.096,                !- X,Y,Z Vertex 1 {m}
  3.8862, -18.5928, 3.048,                !- X,Y,Z Vertex 2 {m}
  -3.8862, -18.5928, 3.048,               !- X,Y,Z Vertex 3 {m}
  -3.8862, -18.5928, 6.096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_2_South Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, -23.1648, 6.096,                !- X,Y,Z Vertex 1 {m}
  8.4582, -23.1648, 3.048,                !- X,Y,Z Vertex 2 {m}
  3.8862, -18.5928, 3.048,                !- X,Y,Z Vertex 3 {m}
  3.8862, -18.5928, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-964_multifamily_2_South Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 79,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, -18.5928, 6.096,                !- X,Y,Z Vertex 1 {m}
  -3.8862, -18.5928, 6.096,               !- X,Y,Z Vertex 2 {m}
  -8.4582, -23.1648, 6.096,               !- X,Y,Z Vertex 3 {m}
  8.4582, -23.1648, 6.096;                !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_Apartment_Lights 9,   !- Name
  blocks-964_multifamily_2_South Perimeter, !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53853512739325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  ;                                       !- Fraction Replaceable

ZoneControl:Thermostat,
  blocks-964_multifamily_2_South Perimeter Thermostat, !- Name
  blocks-964_multifamily_2_South Perimeter, !- Zone or ZoneList Name
  blocks-964_multifamily_2_South Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 9;    !- Control Name 1

Schedule:Compact,
  blocks-964_multifamily_2_South Perimeter Thermostat Schedule, !- Name
  blocks-964_multifamily_2_South Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-964_multifamily_2_South Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-964_multifamily_2_South Perimeter, !- Zone Name
  blocks-964_multifamily_2_South Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-964_multifamily_2_South Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 18,                                !- Zone Air Node Name
  Node 140;                               !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-964_multifamily_2_South Perimeter Inlet Node List, !- Name
  Node 136;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 9, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 136,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-964_multifamily_2_South Perimeter Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 9, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-964_multifamily_2_South Perimeter, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-964_multifamily_2_South Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-964_multifamily_2_South Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 9,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-964_multifamily_2_South Perimeter, !- Zone Name 1
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name 1
  blocks-964_multifamily_2_South Perimeter Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  blocks-964_multifamily_2_West Perimeter, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-964_multifamily_2_West Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 6,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, -23.1648, 3.048,               !- X,Y,Z Vertex 1 {m}
  -8.4582, 23.1648, 3.048,                !- X,Y,Z Vertex 2 {m}
  -3.8862, 18.5928, 3.048,                !- X,Y,Z Vertex 3 {m}
  -3.8862, -18.5928, 3.048;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  Masonry_Steel_Frame_Wall,               !- Construction Name
  blocks-964_multifamily_2_West Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, 23.1648, 6.096,                !- X,Y,Z Vertex 1 {m}
  -8.4582, 23.1648, 3.048,                !- X,Y,Z Vertex 2 {m}
  -8.4582, -23.1648, 3.048,               !- X,Y,Z Vertex 3 {m}
  -8.4582, -23.1648, 6.096;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  fenestration_3.23660991_0.39_0.7,       !- Construction Name
  Surface 32,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4582, 23.1394, 4.72540376853734,     !- X,Y,Z Vertex 1 {m}
  -8.4582, 23.1394, 3.81,                 !- X,Y,Z Vertex 2 {m}
  -8.4582, -23.1394, 3.81,                !- X,Y,Z Vertex 3 {m}
  -8.4582, -23.1394, 4.72540376853734;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_2_West Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 41,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, 18.5928, 6.096,                !- X,Y,Z Vertex 1 {m}
  -3.8862, 18.5928, 3.048,                !- X,Y,Z Vertex 2 {m}
  -8.4582, 23.1648, 3.048,                !- X,Y,Z Vertex 3 {m}
  -8.4582, 23.1648, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_2_West Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 56,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, -18.5928, 6.096,               !- X,Y,Z Vertex 1 {m}
  -3.8862, -18.5928, 3.048,               !- X,Y,Z Vertex 2 {m}
  -3.8862, 18.5928, 3.048,                !- X,Y,Z Vertex 3 {m}
  -3.8862, 18.5928, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_2_West Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 51,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, -23.1648, 6.096,               !- X,Y,Z Vertex 1 {m}
  -8.4582, -23.1648, 3.048,               !- X,Y,Z Vertex 2 {m}
  -3.8862, -18.5928, 3.048,               !- X,Y,Z Vertex 3 {m}
  -3.8862, -18.5928, 6.096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-964_multifamily_2_West Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 61,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, -18.5928, 6.096,               !- X,Y,Z Vertex 1 {m}
  -3.8862, 18.5928, 6.096,                !- X,Y,Z Vertex 2 {m}
  -8.4582, 23.1648, 6.096,                !- X,Y,Z Vertex 3 {m}
  -8.4582, -23.1648, 6.096;               !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_Apartment_Lights 6,   !- Name
  blocks-964_multifamily_2_West Perimeter, !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53853512739325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  ;                                       !- Fraction Replaceable

ZoneControl:Thermostat,
  blocks-964_multifamily_2_West Perimeter Thermostat, !- Name
  blocks-964_multifamily_2_West Perimeter, !- Zone or ZoneList Name
  blocks-964_multifamily_2_West Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 6;    !- Control Name 1

Schedule:Compact,
  blocks-964_multifamily_2_West Perimeter Thermostat Schedule, !- Name
  blocks-964_multifamily_2_West Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-964_multifamily_2_West Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-964_multifamily_2_West Perimeter, !- Zone Name
  blocks-964_multifamily_2_West Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-964_multifamily_2_West Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 15,                                !- Zone Air Node Name
  Node 113;                               !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-964_multifamily_2_West Perimeter Inlet Node List, !- Name
  Node 109;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 6, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 109,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-964_multifamily_2_West Perimeter Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 6, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-964_multifamily_2_West Perimeter, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-964_multifamily_2_West Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-964_multifamily_2_West Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 6,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-964_multifamily_2_West Perimeter, !- Zone Name 1
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name 1
  blocks-964_multifamily_2_West Perimeter Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  blocks-964_multifamily_3_Core,          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-964_multifamily_3_Core,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 60,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, -18.5928, 6.096,               !- X,Y,Z Vertex 1 {m}
  -3.8862, 18.5928, 6.096,                !- X,Y,Z Vertex 2 {m}
  3.8862, 18.5928, 6.096,                 !- X,Y,Z Vertex 3 {m}
  3.8862, -18.5928, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_3_Core,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 64,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, 18.5928, 9.144,                !- X,Y,Z Vertex 1 {m}
  -3.8862, 18.5928, 6.096,                !- X,Y,Z Vertex 2 {m}
  -3.8862, -18.5928, 6.096,               !- X,Y,Z Vertex 3 {m}
  -3.8862, -18.5928, 9.144;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_3_Core,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 70,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, 18.5928, 9.144,                 !- X,Y,Z Vertex 1 {m}
  3.8862, 18.5928, 6.096,                 !- X,Y,Z Vertex 2 {m}
  -3.8862, 18.5928, 6.096,                !- X,Y,Z Vertex 3 {m}
  -3.8862, 18.5928, 9.144;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_3_Core,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 76,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, -18.5928, 9.144,                !- X,Y,Z Vertex 1 {m}
  3.8862, -18.5928, 6.096,                !- X,Y,Z Vertex 2 {m}
  3.8862, 18.5928, 6.096,                 !- X,Y,Z Vertex 3 {m}
  3.8862, 18.5928, 9.144;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_3_Core,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 82,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, -18.5928, 9.144,               !- X,Y,Z Vertex 1 {m}
  -3.8862, -18.5928, 6.096,               !- X,Y,Z Vertex 2 {m}
  3.8862, -18.5928, 6.096,                !- X,Y,Z Vertex 3 {m}
  3.8862, -18.5928, 9.144;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-964_multifamily_3_Core,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 115,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, -18.5928, 9.144,                !- X,Y,Z Vertex 1 {m}
  3.8862, 18.5928, 9.144,                 !- X,Y,Z Vertex 2 {m}
  -3.8862, 18.5928, 9.144,                !- X,Y,Z Vertex 3 {m}
  -3.8862, -18.5928, 9.144;               !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_Apartment_Lights 15,  !- Name
  blocks-964_multifamily_3_Core,          !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53853512739325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  ;                                       !- Fraction Replaceable

ZoneControl:Thermostat,
  blocks-964_multifamily_3_Core Thermostat, !- Name
  blocks-964_multifamily_3_Core,          !- Zone or ZoneList Name
  blocks-964_multifamily_3_Core Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 15;   !- Control Name 1

Schedule:Compact,
  blocks-964_multifamily_3_Core Thermostat Schedule, !- Name
  blocks-964_multifamily_3_Core Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-964_multifamily_3_Core Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-964_multifamily_3_Core,          !- Zone Name
  blocks-964_multifamily_3_Core Equipment List, !- Zone Conditioning Equipment List Name
  blocks-964_multifamily_3_Core Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 24,                                !- Zone Air Node Name
  Node 194;                               !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-964_multifamily_3_Core Inlet Node List, !- Name
  Node 190;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 15, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 190,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-964_multifamily_3_Core Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 15, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-964_multifamily_3_Core,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-964_multifamily_3_Core Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-964_multifamily_3_Core Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 15,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-964_multifamily_3_Core,          !- Zone Name 1
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name 1
  blocks-964_multifamily_3_Core Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  blocks-964_multifamily_3_East Perimeter, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-964_multifamily_3_East Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 48,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, 23.1648, 6.096,                 !- X,Y,Z Vertex 1 {m}
  8.4582, -23.1648, 6.096,                !- X,Y,Z Vertex 2 {m}
  3.8862, -18.5928, 6.096,                !- X,Y,Z Vertex 3 {m}
  3.8862, 18.5928, 6.096;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  Masonry_Steel_Frame_Wall,               !- Construction Name
  blocks-964_multifamily_3_East Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, -23.1648, 9.144,                !- X,Y,Z Vertex 1 {m}
  8.4582, -23.1648, 6.096,                !- X,Y,Z Vertex 2 {m}
  8.4582, 23.1648, 6.096,                 !- X,Y,Z Vertex 3 {m}
  8.4582, 23.1648, 9.144;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  fenestration_3.23660991_0.39_0.7,       !- Construction Name
  Surface 74,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.4582, -23.1394, 7.77340376853734,     !- X,Y,Z Vertex 1 {m}
  8.4582, -23.1394, 6.858,                !- X,Y,Z Vertex 2 {m}
  8.4582, 23.1394, 6.858,                 !- X,Y,Z Vertex 3 {m}
  8.4582, 23.1394, 7.77340376853734;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_3_East Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 83,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, -18.5928, 9.144,                !- X,Y,Z Vertex 1 {m}
  3.8862, -18.5928, 6.096,                !- X,Y,Z Vertex 2 {m}
  8.4582, -23.1648, 6.096,                !- X,Y,Z Vertex 3 {m}
  8.4582, -23.1648, 9.144;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_3_East Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 88,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, 18.5928, 9.144,                 !- X,Y,Z Vertex 1 {m}
  3.8862, 18.5928, 6.096,                 !- X,Y,Z Vertex 2 {m}
  3.8862, -18.5928, 6.096,                !- X,Y,Z Vertex 3 {m}
  3.8862, -18.5928, 9.144;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_3_East Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 69,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, 23.1648, 9.144,                 !- X,Y,Z Vertex 1 {m}
  8.4582, 23.1648, 6.096,                 !- X,Y,Z Vertex 2 {m}
  3.8862, 18.5928, 6.096,                 !- X,Y,Z Vertex 3 {m}
  3.8862, 18.5928, 9.144;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-964_multifamily_3_East Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 103,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, 18.5928, 9.144,                 !- X,Y,Z Vertex 1 {m}
  3.8862, -18.5928, 9.144,                !- X,Y,Z Vertex 2 {m}
  8.4582, -23.1648, 9.144,                !- X,Y,Z Vertex 3 {m}
  8.4582, 23.1648, 9.144;                 !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_Apartment_Lights 13,  !- Name
  blocks-964_multifamily_3_East Perimeter, !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53853512739325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  ;                                       !- Fraction Replaceable

ZoneControl:Thermostat,
  blocks-964_multifamily_3_East Perimeter Thermostat, !- Name
  blocks-964_multifamily_3_East Perimeter, !- Zone or ZoneList Name
  blocks-964_multifamily_3_East Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 13;   !- Control Name 1

Schedule:Compact,
  blocks-964_multifamily_3_East Perimeter Thermostat Schedule, !- Name
  blocks-964_multifamily_3_East Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-964_multifamily_3_East Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-964_multifamily_3_East Perimeter, !- Zone Name
  blocks-964_multifamily_3_East Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-964_multifamily_3_East Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 22,                                !- Zone Air Node Name
  Node 176;                               !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-964_multifamily_3_East Perimeter Inlet Node List, !- Name
  Node 172;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 13, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 172,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-964_multifamily_3_East Perimeter Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 13, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-964_multifamily_3_East Perimeter, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-964_multifamily_3_East Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-964_multifamily_3_East Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 13,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-964_multifamily_3_East Perimeter, !- Zone Name 1
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name 1
  blocks-964_multifamily_3_East Perimeter Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  blocks-964_multifamily_3_North Perimeter, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-964_multifamily_3_North Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 42,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, 23.1648, 6.096,                !- X,Y,Z Vertex 1 {m}
  8.4582, 23.1648, 6.096,                 !- X,Y,Z Vertex 2 {m}
  3.8862, 18.5928, 6.096,                 !- X,Y,Z Vertex 3 {m}
  -3.8862, 18.5928, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  Masonry_Steel_Frame_Wall,               !- Construction Name
  blocks-964_multifamily_3_North Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, 23.1648, 9.144,                 !- X,Y,Z Vertex 1 {m}
  8.4582, 23.1648, 6.096,                 !- X,Y,Z Vertex 2 {m}
  -8.4582, 23.1648, 6.096,                !- X,Y,Z Vertex 3 {m}
  -8.4582, 23.1648, 9.144;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  fenestration_3.23660991_0.39_0.7,       !- Construction Name
  Surface 68,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.4328, 23.1648, 7.7751542533119,       !- X,Y,Z Vertex 1 {m}
  8.4328, 23.1648, 6.858,                 !- X,Y,Z Vertex 2 {m}
  -8.4328, 23.1648, 6.858,                !- X,Y,Z Vertex 3 {m}
  -8.4328, 23.1648, 7.7751542533119;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_3_North Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 77,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, 18.5928, 9.144,                 !- X,Y,Z Vertex 1 {m}
  3.8862, 18.5928, 6.096,                 !- X,Y,Z Vertex 2 {m}
  8.4582, 23.1648, 6.096,                 !- X,Y,Z Vertex 3 {m}
  8.4582, 23.1648, 9.144;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_3_North Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 87,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, 18.5928, 9.144,                !- X,Y,Z Vertex 1 {m}
  -3.8862, 18.5928, 6.096,                !- X,Y,Z Vertex 2 {m}
  3.8862, 18.5928, 6.096,                 !- X,Y,Z Vertex 3 {m}
  3.8862, 18.5928, 9.144;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_3_North Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 63,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, 23.1648, 9.144,                !- X,Y,Z Vertex 1 {m}
  -8.4582, 23.1648, 6.096,                !- X,Y,Z Vertex 2 {m}
  -3.8862, 18.5928, 6.096,                !- X,Y,Z Vertex 3 {m}
  -3.8862, 18.5928, 9.144;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-964_multifamily_3_North Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 97,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, 18.5928, 9.144,                !- X,Y,Z Vertex 1 {m}
  3.8862, 18.5928, 9.144,                 !- X,Y,Z Vertex 2 {m}
  8.4582, 23.1648, 9.144,                 !- X,Y,Z Vertex 3 {m}
  -8.4582, 23.1648, 9.144;                !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_Apartment_Lights 12,  !- Name
  blocks-964_multifamily_3_North Perimeter, !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53853512739325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  ;                                       !- Fraction Replaceable

ZoneControl:Thermostat,
  blocks-964_multifamily_3_North Perimeter Thermostat, !- Name
  blocks-964_multifamily_3_North Perimeter, !- Zone or ZoneList Name
  blocks-964_multifamily_3_North Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 12;   !- Control Name 1

Schedule:Compact,
  blocks-964_multifamily_3_North Perimeter Thermostat Schedule, !- Name
  blocks-964_multifamily_3_North Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-964_multifamily_3_North Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-964_multifamily_3_North Perimeter, !- Zone Name
  blocks-964_multifamily_3_North Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-964_multifamily_3_North Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 21,                                !- Zone Air Node Name
  Node 167;                               !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-964_multifamily_3_North Perimeter Inlet Node List, !- Name
  Node 163;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 12, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 163,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-964_multifamily_3_North Perimeter Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 12, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-964_multifamily_3_North Perimeter, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-964_multifamily_3_North Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-964_multifamily_3_North Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 12,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-964_multifamily_3_North Perimeter, !- Zone Name 1
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name 1
  blocks-964_multifamily_3_North Perimeter Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  blocks-964_multifamily_3_South Perimeter, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-964_multifamily_3_South Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 54,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, -23.1648, 6.096,                !- X,Y,Z Vertex 1 {m}
  -8.4582, -23.1648, 6.096,               !- X,Y,Z Vertex 2 {m}
  -3.8862, -18.5928, 6.096,               !- X,Y,Z Vertex 3 {m}
  3.8862, -18.5928, 6.096;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  Masonry_Steel_Frame_Wall,               !- Construction Name
  blocks-964_multifamily_3_South Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, -23.1648, 9.144,               !- X,Y,Z Vertex 1 {m}
  -8.4582, -23.1648, 6.096,               !- X,Y,Z Vertex 2 {m}
  8.4582, -23.1648, 6.096,                !- X,Y,Z Vertex 3 {m}
  8.4582, -23.1648, 9.144;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Window,                                 !- Surface Type
  fenestration_3.23660991_0.39_0.7,       !- Construction Name
  Surface 80,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4328, -23.1648, 7.7751542533119,     !- X,Y,Z Vertex 1 {m}
  -8.4328, -23.1648, 6.858,               !- X,Y,Z Vertex 2 {m}
  8.4328, -23.1648, 6.858,                !- X,Y,Z Vertex 3 {m}
  8.4328, -23.1648, 7.7751542533119;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_3_South Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 65,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, -18.5928, 9.144,               !- X,Y,Z Vertex 1 {m}
  -3.8862, -18.5928, 6.096,               !- X,Y,Z Vertex 2 {m}
  -8.4582, -23.1648, 6.096,               !- X,Y,Z Vertex 3 {m}
  -8.4582, -23.1648, 9.144;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_3_South Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 89,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, -18.5928, 9.144,                !- X,Y,Z Vertex 1 {m}
  3.8862, -18.5928, 6.096,                !- X,Y,Z Vertex 2 {m}
  -3.8862, -18.5928, 6.096,               !- X,Y,Z Vertex 3 {m}
  -3.8862, -18.5928, 9.144;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_3_South Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 75,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, -23.1648, 9.144,                !- X,Y,Z Vertex 1 {m}
  8.4582, -23.1648, 6.096,                !- X,Y,Z Vertex 2 {m}
  3.8862, -18.5928, 6.096,                !- X,Y,Z Vertex 3 {m}
  3.8862, -18.5928, 9.144;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-964_multifamily_3_South Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 109,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, -18.5928, 9.144,                !- X,Y,Z Vertex 1 {m}
  -3.8862, -18.5928, 9.144,               !- X,Y,Z Vertex 2 {m}
  -8.4582, -23.1648, 9.144,               !- X,Y,Z Vertex 3 {m}
  8.4582, -23.1648, 9.144;                !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_Apartment_Lights 14,  !- Name
  blocks-964_multifamily_3_South Perimeter, !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53853512739325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  ;                                       !- Fraction Replaceable

ZoneControl:Thermostat,
  blocks-964_multifamily_3_South Perimeter Thermostat, !- Name
  blocks-964_multifamily_3_South Perimeter, !- Zone or ZoneList Name
  blocks-964_multifamily_3_South Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 14;   !- Control Name 1

Schedule:Compact,
  blocks-964_multifamily_3_South Perimeter Thermostat Schedule, !- Name
  blocks-964_multifamily_3_South Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-964_multifamily_3_South Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-964_multifamily_3_South Perimeter, !- Zone Name
  blocks-964_multifamily_3_South Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-964_multifamily_3_South Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 23,                                !- Zone Air Node Name
  Node 185;                               !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-964_multifamily_3_South Perimeter Inlet Node List, !- Name
  Node 181;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 14, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 181,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-964_multifamily_3_South Perimeter Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 14, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-964_multifamily_3_South Perimeter, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-964_multifamily_3_South Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-964_multifamily_3_South Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 14,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-964_multifamily_3_South Perimeter, !- Zone Name 1
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name 1
  blocks-964_multifamily_3_South Perimeter Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  blocks-964_multifamily_3_West Perimeter, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-964_multifamily_3_West Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 36,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, -23.1648, 6.096,               !- X,Y,Z Vertex 1 {m}
  -8.4582, 23.1648, 6.096,                !- X,Y,Z Vertex 2 {m}
  -3.8862, 18.5928, 6.096,                !- X,Y,Z Vertex 3 {m}
  -3.8862, -18.5928, 6.096;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  Masonry_Steel_Frame_Wall,               !- Construction Name
  blocks-964_multifamily_3_West Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, 23.1648, 9.144,                !- X,Y,Z Vertex 1 {m}
  -8.4582, 23.1648, 6.096,                !- X,Y,Z Vertex 2 {m}
  -8.4582, -23.1648, 6.096,               !- X,Y,Z Vertex 3 {m}
  -8.4582, -23.1648, 9.144;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  fenestration_3.23660991_0.39_0.7,       !- Construction Name
  Surface 62,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4582, 23.1394, 7.77340376853734,     !- X,Y,Z Vertex 1 {m}
  -8.4582, 23.1394, 6.858,                !- X,Y,Z Vertex 2 {m}
  -8.4582, -23.1394, 6.858,               !- X,Y,Z Vertex 3 {m}
  -8.4582, -23.1394, 7.77340376853734;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_3_West Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 71,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, 18.5928, 9.144,                !- X,Y,Z Vertex 1 {m}
  -3.8862, 18.5928, 6.096,                !- X,Y,Z Vertex 2 {m}
  -8.4582, 23.1648, 6.096,                !- X,Y,Z Vertex 3 {m}
  -8.4582, 23.1648, 9.144;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_3_West Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 86,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, -18.5928, 9.144,               !- X,Y,Z Vertex 1 {m}
  -3.8862, -18.5928, 6.096,               !- X,Y,Z Vertex 2 {m}
  -3.8862, 18.5928, 6.096,                !- X,Y,Z Vertex 3 {m}
  -3.8862, 18.5928, 9.144;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_3_West Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 81,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, -23.1648, 9.144,               !- X,Y,Z Vertex 1 {m}
  -8.4582, -23.1648, 6.096,               !- X,Y,Z Vertex 2 {m}
  -3.8862, -18.5928, 6.096,               !- X,Y,Z Vertex 3 {m}
  -3.8862, -18.5928, 9.144;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-964_multifamily_3_West Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 91,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, -18.5928, 9.144,               !- X,Y,Z Vertex 1 {m}
  -3.8862, 18.5928, 9.144,                !- X,Y,Z Vertex 2 {m}
  -8.4582, 23.1648, 9.144,                !- X,Y,Z Vertex 3 {m}
  -8.4582, -23.1648, 9.144;               !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_Apartment_Lights 11,  !- Name
  blocks-964_multifamily_3_West Perimeter, !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53853512739325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  ;                                       !- Fraction Replaceable

ZoneControl:Thermostat,
  blocks-964_multifamily_3_West Perimeter Thermostat, !- Name
  blocks-964_multifamily_3_West Perimeter, !- Zone or ZoneList Name
  blocks-964_multifamily_3_West Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 11;   !- Control Name 1

Schedule:Compact,
  blocks-964_multifamily_3_West Perimeter Thermostat Schedule, !- Name
  blocks-964_multifamily_3_West Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-964_multifamily_3_West Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-964_multifamily_3_West Perimeter, !- Zone Name
  blocks-964_multifamily_3_West Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-964_multifamily_3_West Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 20,                                !- Zone Air Node Name
  Node 158;                               !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-964_multifamily_3_West Perimeter Inlet Node List, !- Name
  Node 154;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 11, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 154,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-964_multifamily_3_West Perimeter Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 11, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-964_multifamily_3_West Perimeter, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-964_multifamily_3_West Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-964_multifamily_3_West Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 11,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-964_multifamily_3_West Perimeter, !- Zone Name 1
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name 1
  blocks-964_multifamily_3_West Perimeter Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  blocks-964_multifamily_4_Core,          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-964_multifamily_4_Core,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 90,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, -18.5928, 9.144,               !- X,Y,Z Vertex 1 {m}
  -3.8862, 18.5928, 9.144,                !- X,Y,Z Vertex 2 {m}
  3.8862, 18.5928, 9.144,                 !- X,Y,Z Vertex 3 {m}
  3.8862, -18.5928, 9.144;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_4_Core,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 94,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, 18.5928, 12.192,               !- X,Y,Z Vertex 1 {m}
  -3.8862, 18.5928, 9.144,                !- X,Y,Z Vertex 2 {m}
  -3.8862, -18.5928, 9.144,               !- X,Y,Z Vertex 3 {m}
  -3.8862, -18.5928, 12.192;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_4_Core,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 100,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, 18.5928, 12.192,                !- X,Y,Z Vertex 1 {m}
  3.8862, 18.5928, 9.144,                 !- X,Y,Z Vertex 2 {m}
  -3.8862, 18.5928, 9.144,                !- X,Y,Z Vertex 3 {m}
  -3.8862, 18.5928, 12.192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_4_Core,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 106,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, -18.5928, 12.192,               !- X,Y,Z Vertex 1 {m}
  3.8862, -18.5928, 9.144,                !- X,Y,Z Vertex 2 {m}
  3.8862, 18.5928, 9.144,                 !- X,Y,Z Vertex 3 {m}
  3.8862, 18.5928, 12.192;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_4_Core,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 112,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, -18.5928, 12.192,              !- X,Y,Z Vertex 1 {m}
  -3.8862, -18.5928, 9.144,               !- X,Y,Z Vertex 2 {m}
  3.8862, -18.5928, 9.144,                !- X,Y,Z Vertex 3 {m}
  3.8862, -18.5928, 12.192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-964_multifamily_4_Core,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 145,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, -18.5928, 12.192,               !- X,Y,Z Vertex 1 {m}
  3.8862, 18.5928, 12.192,                !- X,Y,Z Vertex 2 {m}
  -3.8862, 18.5928, 12.192,               !- X,Y,Z Vertex 3 {m}
  -3.8862, -18.5928, 12.192;              !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_Apartment_Lights 20,  !- Name
  blocks-964_multifamily_4_Core,          !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53853512739325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  ;                                       !- Fraction Replaceable

ZoneControl:Thermostat,
  blocks-964_multifamily_4_Core Thermostat, !- Name
  blocks-964_multifamily_4_Core,          !- Zone or ZoneList Name
  blocks-964_multifamily_4_Core Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 20;   !- Control Name 1

Schedule:Compact,
  blocks-964_multifamily_4_Core Thermostat Schedule, !- Name
  blocks-964_multifamily_4_Core Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-964_multifamily_4_Core Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-964_multifamily_4_Core,          !- Zone Name
  blocks-964_multifamily_4_Core Equipment List, !- Zone Conditioning Equipment List Name
  blocks-964_multifamily_4_Core Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 29,                                !- Zone Air Node Name
  Node 239;                               !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-964_multifamily_4_Core Inlet Node List, !- Name
  Node 235;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 20, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 235,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-964_multifamily_4_Core Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 20, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-964_multifamily_4_Core,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-964_multifamily_4_Core Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-964_multifamily_4_Core Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 20,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-964_multifamily_4_Core,          !- Zone Name 1
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name 1
  blocks-964_multifamily_4_Core Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  blocks-964_multifamily_4_East Perimeter, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-964_multifamily_4_East Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 78,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, 23.1648, 9.144,                 !- X,Y,Z Vertex 1 {m}
  8.4582, -23.1648, 9.144,                !- X,Y,Z Vertex 2 {m}
  3.8862, -18.5928, 9.144,                !- X,Y,Z Vertex 3 {m}
  3.8862, 18.5928, 9.144;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  Masonry_Steel_Frame_Wall,               !- Construction Name
  blocks-964_multifamily_4_East Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, -23.1648, 12.192,               !- X,Y,Z Vertex 1 {m}
  8.4582, -23.1648, 9.144,                !- X,Y,Z Vertex 2 {m}
  8.4582, 23.1648, 9.144,                 !- X,Y,Z Vertex 3 {m}
  8.4582, 23.1648, 12.192;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  fenestration_3.23660991_0.39_0.7,       !- Construction Name
  Surface 104,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.4582, -23.1394, 10.8214037685373,     !- X,Y,Z Vertex 1 {m}
  8.4582, -23.1394, 9.906,                !- X,Y,Z Vertex 2 {m}
  8.4582, 23.1394, 9.906,                 !- X,Y,Z Vertex 3 {m}
  8.4582, 23.1394, 10.8214037685373;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_4_East Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 113,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, -18.5928, 12.192,               !- X,Y,Z Vertex 1 {m}
  3.8862, -18.5928, 9.144,                !- X,Y,Z Vertex 2 {m}
  8.4582, -23.1648, 9.144,                !- X,Y,Z Vertex 3 {m}
  8.4582, -23.1648, 12.192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_4_East Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 118,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, 18.5928, 12.192,                !- X,Y,Z Vertex 1 {m}
  3.8862, 18.5928, 9.144,                 !- X,Y,Z Vertex 2 {m}
  3.8862, -18.5928, 9.144,                !- X,Y,Z Vertex 3 {m}
  3.8862, -18.5928, 12.192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_4_East Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 99,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, 23.1648, 12.192,                !- X,Y,Z Vertex 1 {m}
  8.4582, 23.1648, 9.144,                 !- X,Y,Z Vertex 2 {m}
  3.8862, 18.5928, 9.144,                 !- X,Y,Z Vertex 3 {m}
  3.8862, 18.5928, 12.192;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-964_multifamily_4_East Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 133,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, 18.5928, 12.192,                !- X,Y,Z Vertex 1 {m}
  3.8862, -18.5928, 12.192,               !- X,Y,Z Vertex 2 {m}
  8.4582, -23.1648, 12.192,               !- X,Y,Z Vertex 3 {m}
  8.4582, 23.1648, 12.192;                !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_Apartment_Lights 18,  !- Name
  blocks-964_multifamily_4_East Perimeter, !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53853512739325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  ;                                       !- Fraction Replaceable

ZoneControl:Thermostat,
  blocks-964_multifamily_4_East Perimeter Thermostat, !- Name
  blocks-964_multifamily_4_East Perimeter, !- Zone or ZoneList Name
  blocks-964_multifamily_4_East Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 18;   !- Control Name 1

Schedule:Compact,
  blocks-964_multifamily_4_East Perimeter Thermostat Schedule, !- Name
  blocks-964_multifamily_4_East Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-964_multifamily_4_East Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-964_multifamily_4_East Perimeter, !- Zone Name
  blocks-964_multifamily_4_East Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-964_multifamily_4_East Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 27,                                !- Zone Air Node Name
  Node 221;                               !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-964_multifamily_4_East Perimeter Inlet Node List, !- Name
  Node 217;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 18, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 217,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-964_multifamily_4_East Perimeter Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 18, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-964_multifamily_4_East Perimeter, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-964_multifamily_4_East Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-964_multifamily_4_East Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 18,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-964_multifamily_4_East Perimeter, !- Zone Name 1
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name 1
  blocks-964_multifamily_4_East Perimeter Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  blocks-964_multifamily_4_North Perimeter, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_4_North Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 117,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, 18.5928, 12.192,               !- X,Y,Z Vertex 1 {m}
  -3.8862, 18.5928, 9.144,                !- X,Y,Z Vertex 2 {m}
  3.8862, 18.5928, 9.144,                 !- X,Y,Z Vertex 3 {m}
  3.8862, 18.5928, 12.192;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_4_North Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 93,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, 23.1648, 12.192,               !- X,Y,Z Vertex 1 {m}
  -8.4582, 23.1648, 9.144,                !- X,Y,Z Vertex 2 {m}
  -3.8862, 18.5928, 9.144,                !- X,Y,Z Vertex 3 {m}
  -3.8862, 18.5928, 12.192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 102,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-964_multifamily_4_North Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 127,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, 18.5928, 12.192,               !- X,Y,Z Vertex 1 {m}
  3.8862, 18.5928, 12.192,                !- X,Y,Z Vertex 2 {m}
  8.4582, 23.1648, 12.192,                !- X,Y,Z Vertex 3 {m}
  -8.4582, 23.1648, 12.192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-964_multifamily_4_North Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 72,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, 23.1648, 9.144,                !- X,Y,Z Vertex 1 {m}
  8.4582, 23.1648, 9.144,                 !- X,Y,Z Vertex 2 {m}
  3.8862, 18.5928, 9.144,                 !- X,Y,Z Vertex 3 {m}
  -3.8862, 18.5928, 9.144;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  Masonry_Steel_Frame_Wall,               !- Construction Name
  blocks-964_multifamily_4_North Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, 23.1648, 12.192,                !- X,Y,Z Vertex 1 {m}
  8.4582, 23.1648, 9.144,                 !- X,Y,Z Vertex 2 {m}
  -8.4582, 23.1648, 9.144,                !- X,Y,Z Vertex 3 {m}
  -8.4582, 23.1648, 12.192;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  fenestration_3.23660991_0.39_0.7,       !- Construction Name
  Surface 98,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.4328, 23.1648, 10.8231542533119,      !- X,Y,Z Vertex 1 {m}
  8.4328, 23.1648, 9.906,                 !- X,Y,Z Vertex 2 {m}
  -8.4328, 23.1648, 9.906,                !- X,Y,Z Vertex 3 {m}
  -8.4328, 23.1648, 10.8231542533119;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_4_North Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 107,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, 18.5928, 12.192,                !- X,Y,Z Vertex 1 {m}
  3.8862, 18.5928, 9.144,                 !- X,Y,Z Vertex 2 {m}
  8.4582, 23.1648, 9.144,                 !- X,Y,Z Vertex 3 {m}
  8.4582, 23.1648, 12.192;                !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_Apartment_Lights 17,  !- Name
  blocks-964_multifamily_4_North Perimeter, !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53853512739325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  ;                                       !- Fraction Replaceable

ZoneControl:Thermostat,
  blocks-964_multifamily_4_North Perimeter Thermostat, !- Name
  blocks-964_multifamily_4_North Perimeter, !- Zone or ZoneList Name
  blocks-964_multifamily_4_North Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 17;   !- Control Name 1

Schedule:Compact,
  blocks-964_multifamily_4_North Perimeter Thermostat Schedule, !- Name
  blocks-964_multifamily_4_North Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-964_multifamily_4_North Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-964_multifamily_4_North Perimeter, !- Zone Name
  blocks-964_multifamily_4_North Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-964_multifamily_4_North Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 26,                                !- Zone Air Node Name
  Node 212;                               !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-964_multifamily_4_North Perimeter Inlet Node List, !- Name
  Node 208;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 17, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 208,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-964_multifamily_4_North Perimeter Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 17, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-964_multifamily_4_North Perimeter, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-964_multifamily_4_North Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-964_multifamily_4_North Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 17,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-964_multifamily_4_North Perimeter, !- Zone Name 1
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name 1
  blocks-964_multifamily_4_North Perimeter Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  blocks-964_multifamily_4_South Perimeter, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  blocks-964_multifamily_4_South Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 84,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, -23.1648, 9.144,                !- X,Y,Z Vertex 1 {m}
  -8.4582, -23.1648, 9.144,               !- X,Y,Z Vertex 2 {m}
  -3.8862, -18.5928, 9.144,               !- X,Y,Z Vertex 3 {m}
  3.8862, -18.5928, 9.144;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  Masonry_Steel_Frame_Wall,               !- Construction Name
  blocks-964_multifamily_4_South Perimeter, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.4582, -23.1648, 12.192,              !- X,Y,Z Vertex 1 {m}
  -8.4582, -23.1648, 9.144,               !- X,Y,Z Vertex 2 {m}
  8.4582, -23.1648, 9.144,                !- X,Y,Z Vertex 3 {m}
  8.4582, -23.1648, 12.192;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Window,                                 !- Surface Type
  fenestration_3.23660991_0.39_0.7,       !- Construction Name
  Surface 110,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4328, -23.1648, 10.8231542533119,    !- X,Y,Z Vertex 1 {m}
  -8.4328, -23.1648, 9.906,               !- X,Y,Z Vertex 2 {m}
  8.4328, -23.1648, 9.906,                !- X,Y,Z Vertex 3 {m}
  8.4328, -23.1648, 10.8231542533119;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_4_South Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 95,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, -18.5928, 12.192,              !- X,Y,Z Vertex 1 {m}
  -3.8862, -18.5928, 9.144,               !- X,Y,Z Vertex 2 {m}
  -8.4582, -23.1648, 9.144,               !- X,Y,Z Vertex 3 {m}
  -8.4582, -23.1648, 12.192;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_4_South Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 119,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, -18.5928, 12.192,               !- X,Y,Z Vertex 1 {m}
  3.8862, -18.5928, 9.144,                !- X,Y,Z Vertex 2 {m}
  -3.8862, -18.5928, 9.144,               !- X,Y,Z Vertex 3 {m}
  -3.8862, -18.5928, 12.192;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  blocks-964_multifamily_4_South Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 105,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.4582, -23.1648, 12.192,               !- X,Y,Z Vertex 1 {m}
  8.4582, -23.1648, 9.144,                !- X,Y,Z Vertex 2 {m}
  3.8862, -18.5928, 9.144,                !- X,Y,Z Vertex 3 {m}
  3.8862, -18.5928, 12.192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 114,                            !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  blocks-964_multifamily_4_South Perimeter, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 139,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.8862, -18.5928, 12.192,               !- X,Y,Z Vertex 1 {m}
  -3.8862, -18.5928, 12.192,              !- X,Y,Z Vertex 2 {m}
  -8.4582, -23.1648, 12.192,              !- X,Y,Z Vertex 3 {m}
  8.4582, -23.1648, 12.192;               !- X,Y,Z Vertex 4 {m}

Lights,
  PNNL_Asset_Rating_Apartment_Lights 19,  !- Name
  blocks-964_multifamily_4_South Perimeter, !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53853512739325,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  ;                                       !- Fraction Replaceable

ZoneControl:Thermostat,
  blocks-964_multifamily_4_South Perimeter Thermostat, !- Name
  blocks-964_multifamily_4_South Perimeter, !- Zone or ZoneList Name
  blocks-964_multifamily_4_South Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 19;   !- Control Name 1

Schedule:Compact,
  blocks-964_multifamily_4_South Perimeter Thermostat Schedule, !- Name
  blocks-964_multifamily_4_South Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  blocks-964_multifamily_4_South Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  PNNL_Asset_Rating_Apartment_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_Apartment_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  blocks-964_multifamily_4_South Perimeter, !- Zone Name
  blocks-964_multifamily_4_South Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  blocks-964_multifamily_4_South Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 28,                                !- Zone Air Node Name
  Node 230;                               !- Zone Return Air Node or NodeList Name

NodeList,
  blocks-964_multifamily_4_South Perimeter Inlet Node List, !- Name
  Node 226;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 19, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 226,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  blocks-964_multifamily_4_South Perimeter Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 19, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  blocks-964_multifamily_4_South Perimeter, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  blocks-964_multifamily_4_South Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  blocks-964_multifamily_4_South Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 19,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  blocks-964_multifamily_4_South Perimeter, !- Zone Name 1
  PNNL_Asset_Rating_Apartment_Outdoor_Air, !- Design Specification Outdoor Air Object Name 1
