  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Fan:ConstantVolume,
  AirLoop air_handlers-573_36_BLK_Fan_1413.8750782361312cfm, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule, !- Availability Schedule Name
  0.56,                                   !- Fan Total Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 382,                               !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 36 Fan - Cooling Coil Node; !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
  Coil Heating DX Single Speed 36,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  3.22,                                   !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 36 Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 36 Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Curve Cubic 106,                        !- Heating Capacity Function of Temperature Curve Name
  Curve Cubic 107,                        !- Heating Capacity Function of Flow Fraction Curve Name
  Curve Cubic 108,                        !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 179,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 180,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.78,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Curve Cubic 106,                        !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 107,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 108,                        !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 179,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 180,                    !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 71,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 176,                    !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 72,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 177,                    !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 178,                    !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 36,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.22,                                   !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 36 Fan - Cooling Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 36 Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Curve Biquadratic 71,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 176,                    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 72,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 177,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 178,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 36,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air 36 Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 376;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 36, !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-964_multifamily_8_West Perimeter, !- Control Zone Name
  Node 45,                                !- Zone Node Name
  Node 379,                               !- Zone Inlet Node Name
  Node 376;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop air_handlers-573_36_BLK Node 377 Supply Path, !- Name
  Node 377,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 36;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 36,         !- Name
  Node 377,                               !- Inlet Node Name
  Node 379;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop air_handlers-573_36_BLK Return Path, !- Name
  Node 378,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 36;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 36,            !- Name
  Node 378,                               !- Outlet Node Name
  Node 383;                               !- Inlet Node Name 1

AirLoopHVAC,
  AirLoop air_handlers-573_37_BLK,        !- Name
  ,                                       !- Controller List Name
  AirLoop air_handlers-573_37_BLKAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop air_handlers-573_37_BLK Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 384,                               !- Supply Side Inlet Node Name
  Node 387,                               !- Demand Side Outlet Node Name
  AirLoop air_handlers-573_37_BLK Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop air_handlers-573_37_BLK Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop air_handlers-573_37_BLK Supply Outlet Nodes, !- Name
  Node 385;                               !- Node Name 1

NodeList,
  AirLoop air_handlers-573_37_BLK Demand Inlet Nodes, !- Name
  Node 386;                               !- Node Name 1

Sizing:System,
  AirLoop air_handlers-573_37_BLK,        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  AirLoop air_handlers-573_37_BLKAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AirLoop air_handlers-573_37_BLK Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AirLoop air_handlers-573_37_BLK Availability Manager, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule; !- Schedule Name

BranchList,
  AirLoop air_handlers-573_37_BLK Supply Branches, !- Name
  AirLoop air_handlers-573_37_BLK Main Branch; !- Branch Name 1

Branch,
  AirLoop air_handlers-573_37_BLK Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 37,    !- Component Name 1
  Node 384,                               !- Component Inlet Node Name 1
  Node 391,                               !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir,   !- Component Object Type 2
  Air Loop HVAC Unitary Heat Pump Air To Air 37, !- Component Name 2
  Node 391,                               !- Component Inlet Node Name 2
  Node 385;                               !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 37,    !- Name
  Air Loop HVAC Outdoor Air System 37 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 37 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 37 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 37 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 37;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 37,              !- Name
  Node 390,                               !- Relief Air Outlet Node Name
  Node 384,                               !- Return Air Node Name
  Node 391,                               !- Mixed Air Node Name
  Node 389,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 37,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 37 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 37 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 37 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 389;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 37 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 37 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 37 Outdoor Air Mixer, !- Name
  Node 391,                               !- Mixed Air Node Name
  Node 389,                               !- Outdoor Air Stream Node Name
  Node 390,                               !- Relief Air Stream Node Name
  Node 384;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 37,          !- Name
  Temperature,                            !- Control Variable
  Node 385,                               !- Reference Setpoint Node Name
  Node 391,                               !- Fan Inlet Node Name
  Node 385,                               !- Fan Outlet Node Name
  Node 391;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Air Loop HVAC Unitary Heat Pump Air To Air 37, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 391,                               !- Air Inlet Node Name
  Node 385,                               !- Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  blocks-964_multifamily_8_North Perimeter, !- Controlling Zone or Thermostat Location
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  AirLoop air_handlers-573_37_BLK_Fan_417.9703698435279cfm, !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Coil Heating DX Single Speed 37,        !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 37,        !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 37,               !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Fan:ConstantVolume,
  AirLoop air_handlers-573_37_BLK_Fan_417.9703698435279cfm, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule, !- Availability Schedule Name
  0.56,                                   !- Fan Total Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 391,                               !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 37 Fan - Cooling Coil Node; !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
  Coil Heating DX Single Speed 37,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  3.22,                                   !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 37 Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 37 Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Curve Cubic 109,                        !- Heating Capacity Function of Temperature Curve Name
  Curve Cubic 110,                        !- Heating Capacity Function of Flow Fraction Curve Name
  Curve Cubic 111,                        !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 184,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 185,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.78,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Curve Cubic 109,                        !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 110,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 111,                        !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 184,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 185,                    !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 73,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 181,                    !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 74,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 182,                    !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 183,                    !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 37,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.22,                                   !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 37 Fan - Cooling Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 37 Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Curve Biquadratic 73,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 181,                    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 74,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 182,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 183,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 37,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air 37 Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 385;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 37, !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-964_multifamily_8_North Perimeter, !- Control Zone Name
  Node 46,                                !- Zone Node Name
  Node 388,                               !- Zone Inlet Node Name
  Node 385;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop air_handlers-573_37_BLK Node 386 Supply Path, !- Name
  Node 386,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 37;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 37,         !- Name
  Node 386,                               !- Inlet Node Name
  Node 388;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop air_handlers-573_37_BLK Return Path, !- Name
  Node 387,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 37;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 37,            !- Name
  Node 387,                               !- Outlet Node Name
  Node 392;                               !- Inlet Node Name 1

AirLoopHVAC,
  AirLoop air_handlers-573_38_BLK,        !- Name
  ,                                       !- Controller List Name
  AirLoop air_handlers-573_38_BLKAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop air_handlers-573_38_BLK Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 393,                               !- Supply Side Inlet Node Name
  Node 396,                               !- Demand Side Outlet Node Name
  AirLoop air_handlers-573_38_BLK Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop air_handlers-573_38_BLK Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop air_handlers-573_38_BLK Supply Outlet Nodes, !- Name
  Node 394;                               !- Node Name 1

NodeList,
  AirLoop air_handlers-573_38_BLK Demand Inlet Nodes, !- Name
  Node 395;                               !- Node Name 1

Sizing:System,
  AirLoop air_handlers-573_38_BLK,        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  AirLoop air_handlers-573_38_BLKAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AirLoop air_handlers-573_38_BLK Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AirLoop air_handlers-573_38_BLK Availability Manager, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule; !- Schedule Name

BranchList,
  AirLoop air_handlers-573_38_BLK Supply Branches, !- Name
  AirLoop air_handlers-573_38_BLK Main Branch; !- Branch Name 1

Branch,
  AirLoop air_handlers-573_38_BLK Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 38,    !- Component Name 1
  Node 393,                               !- Component Inlet Node Name 1
  Node 400,                               !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir,   !- Component Object Type 2
  Air Loop HVAC Unitary Heat Pump Air To Air 38, !- Component Name 2
  Node 400,                               !- Component Inlet Node Name 2
  Node 394;                               !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 38,    !- Name
  Air Loop HVAC Outdoor Air System 38 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 38 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 38 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 38 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 38;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 38,              !- Name
  Node 399,                               !- Relief Air Outlet Node Name
  Node 393,                               !- Return Air Node Name
  Node 400,                               !- Mixed Air Node Name
  Node 398,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 38,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 38 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 38 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 38 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 398;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 38 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 38 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 38 Outdoor Air Mixer, !- Name
  Node 400,                               !- Mixed Air Node Name
  Node 398,                               !- Outdoor Air Stream Node Name
  Node 399,                               !- Relief Air Stream Node Name
  Node 393;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 38,          !- Name
  Temperature,                            !- Control Variable
  Node 394,                               !- Reference Setpoint Node Name
  Node 400,                               !- Fan Inlet Node Name
  Node 394,                               !- Fan Outlet Node Name
  Node 400;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Air Loop HVAC Unitary Heat Pump Air To Air 38, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 400,                               !- Air Inlet Node Name
  Node 394,                               !- Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  blocks-964_multifamily_8_East Perimeter, !- Controlling Zone or Thermostat Location
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  AirLoop air_handlers-573_38_BLK_Fan_1413.8750782361312cfm, !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Coil Heating DX Single Speed 38,        !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 38,        !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 38,               !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Fan:ConstantVolume,
  AirLoop air_handlers-573_38_BLK_Fan_1413.8750782361312cfm, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule, !- Availability Schedule Name
  0.56,                                   !- Fan Total Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 400,                               !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 38 Fan - Cooling Coil Node; !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
  Coil Heating DX Single Speed 38,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  3.22,                                   !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 38 Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 38 Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Curve Cubic 112,                        !- Heating Capacity Function of Temperature Curve Name
  Curve Cubic 113,                        !- Heating Capacity Function of Flow Fraction Curve Name
  Curve Cubic 114,                        !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 189,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 190,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.78,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Curve Cubic 112,                        !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 113,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 114,                        !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 189,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 190,                    !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 75,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 186,                    !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 76,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 187,                    !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 188,                    !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 38,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.22,                                   !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 38 Fan - Cooling Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 38 Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Curve Biquadratic 75,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 186,                    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 76,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 187,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 188,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 38,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air 38 Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 394;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 38, !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-964_multifamily_8_East Perimeter, !- Control Zone Name
  Node 47,                                !- Zone Node Name
  Node 397,                               !- Zone Inlet Node Name
  Node 394;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop air_handlers-573_38_BLK Node 395 Supply Path, !- Name
  Node 395,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 38;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 38,         !- Name
  Node 395,                               !- Inlet Node Name
  Node 397;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop air_handlers-573_38_BLK Return Path, !- Name
  Node 396,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 38;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 38,            !- Name
  Node 396,                               !- Outlet Node Name
  Node 401;                               !- Inlet Node Name 1

AirLoopHVAC,
  AirLoop air_handlers-573_39_BLK,        !- Name
  ,                                       !- Controller List Name
  AirLoop air_handlers-573_39_BLKAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop air_handlers-573_39_BLK Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 402,                               !- Supply Side Inlet Node Name
  Node 405,                               !- Demand Side Outlet Node Name
  AirLoop air_handlers-573_39_BLK Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop air_handlers-573_39_BLK Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop air_handlers-573_39_BLK Supply Outlet Nodes, !- Name
  Node 403;                               !- Node Name 1

NodeList,
  AirLoop air_handlers-573_39_BLK Demand Inlet Nodes, !- Name
  Node 404;                               !- Node Name 1

Sizing:System,
  AirLoop air_handlers-573_39_BLK,        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  AirLoop air_handlers-573_39_BLKAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AirLoop air_handlers-573_39_BLK Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AirLoop air_handlers-573_39_BLK Availability Manager, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule; !- Schedule Name

BranchList,
  AirLoop air_handlers-573_39_BLK Supply Branches, !- Name
  AirLoop air_handlers-573_39_BLK Main Branch; !- Branch Name 1

Branch,
  AirLoop air_handlers-573_39_BLK Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 39,    !- Component Name 1
  Node 402,                               !- Component Inlet Node Name 1
  Node 409,                               !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir,   !- Component Object Type 2
  Air Loop HVAC Unitary Heat Pump Air To Air 39, !- Component Name 2
  Node 409,                               !- Component Inlet Node Name 2
  Node 403;                               !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 39,    !- Name
  Air Loop HVAC Outdoor Air System 39 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 39 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 39 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 39 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 39;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 39,              !- Name
  Node 408,                               !- Relief Air Outlet Node Name
  Node 402,                               !- Return Air Node Name
  Node 409,                               !- Mixed Air Node Name
  Node 407,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 39,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 39 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 39 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 39 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 407;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 39 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 39 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 39 Outdoor Air Mixer, !- Name
  Node 409,                               !- Mixed Air Node Name
  Node 407,                               !- Outdoor Air Stream Node Name
  Node 408,                               !- Relief Air Stream Node Name
  Node 402;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 39,          !- Name
  Temperature,                            !- Control Variable
  Node 403,                               !- Reference Setpoint Node Name
  Node 409,                               !- Fan Inlet Node Name
  Node 403,                               !- Fan Outlet Node Name
  Node 409;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Air Loop HVAC Unitary Heat Pump Air To Air 39, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 409,                               !- Air Inlet Node Name
  Node 403,                               !- Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  blocks-964_multifamily_8_South Perimeter, !- Controlling Zone or Thermostat Location
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  AirLoop air_handlers-573_39_BLK_Fan_417.9703698435279cfm, !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Coil Heating DX Single Speed 39,        !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 39,        !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 39,               !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Fan:ConstantVolume,
  AirLoop air_handlers-573_39_BLK_Fan_417.9703698435279cfm, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule, !- Availability Schedule Name
  0.56,                                   !- Fan Total Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 409,                               !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 39 Fan - Cooling Coil Node; !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
  Coil Heating DX Single Speed 39,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  3.22,                                   !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 39 Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 39 Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Curve Cubic 115,                        !- Heating Capacity Function of Temperature Curve Name
  Curve Cubic 116,                        !- Heating Capacity Function of Flow Fraction Curve Name
  Curve Cubic 117,                        !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 194,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 195,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.78,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Curve Cubic 115,                        !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 116,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 117,                        !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 194,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 195,                    !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 77,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 191,                    !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 78,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 192,                    !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 193,                    !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 39,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.22,                                   !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 39 Fan - Cooling Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 39 Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Curve Biquadratic 77,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 191,                    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 78,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 192,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 193,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 39,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air 39 Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 403;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 39, !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-964_multifamily_8_South Perimeter, !- Control Zone Name
  Node 48,                                !- Zone Node Name
  Node 406,                               !- Zone Inlet Node Name
  Node 403;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop air_handlers-573_39_BLK Node 404 Supply Path, !- Name
  Node 404,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 39;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 39,         !- Name
  Node 404,                               !- Inlet Node Name
  Node 406;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop air_handlers-573_39_BLK Return Path, !- Name
  Node 405,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 39;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 39,            !- Name
  Node 405,                               !- Outlet Node Name
  Node 410;                               !- Inlet Node Name 1

AirLoopHVAC,
  AirLoop air_handlers-573_3_BLK,         !- Name
  ,                                       !- Controller List Name
  AirLoop air_handlers-573_3_BLKAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop air_handlers-573_3_BLK Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 78,                                !- Supply Side Inlet Node Name
  Node 81,                                !- Demand Side Outlet Node Name
  AirLoop air_handlers-573_3_BLK Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop air_handlers-573_3_BLK Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop air_handlers-573_3_BLK Supply Outlet Nodes, !- Name
  Node 79;                                !- Node Name 1

NodeList,
  AirLoop air_handlers-573_3_BLK Demand Inlet Nodes, !- Name
  Node 80;                                !- Node Name 1

Sizing:System,
  AirLoop air_handlers-573_3_BLK,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  AirLoop air_handlers-573_3_BLKAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AirLoop air_handlers-573_3_BLK Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AirLoop air_handlers-573_3_BLK Availability Manager, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule; !- Schedule Name

BranchList,
  AirLoop air_handlers-573_3_BLK Supply Branches, !- Name
  AirLoop air_handlers-573_3_BLK Main Branch; !- Branch Name 1

Branch,
  AirLoop air_handlers-573_3_BLK Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 3,     !- Component Name 1
  Node 78,                                !- Component Inlet Node Name 1
  Node 85,                                !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir,   !- Component Object Type 2
  Air Loop HVAC Unitary Heat Pump Air To Air 3, !- Component Name 2
  Node 85,                                !- Component Inlet Node Name 2
  Node 79;                                !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 3,     !- Name
  Air Loop HVAC Outdoor Air System 3 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 3 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 3 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 3 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 3;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 3,               !- Name
  Node 84,                                !- Relief Air Outlet Node Name
  Node 78,                                !- Return Air Node Name
  Node 85,                                !- Mixed Air Node Name
  Node 83,                                !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 3 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 3 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 3 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 83;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 3 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer, !- Name
  Node 85,                                !- Mixed Air Node Name
  Node 83,                                !- Outdoor Air Stream Node Name
  Node 84,                                !- Relief Air Stream Node Name
  Node 78;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 3,           !- Name
  Temperature,                            !- Control Variable
  Node 79,                                !- Reference Setpoint Node Name
  Node 85,                                !- Fan Inlet Node Name
  Node 79,                                !- Fan Outlet Node Name
  Node 85;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Air Loop HVAC Unitary Heat Pump Air To Air 3, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 85,                                !- Air Inlet Node Name
  Node 79,                                !- Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  blocks-964_multifamily_1_East Perimeter, !- Controlling Zone or Thermostat Location
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  AirLoop air_handlers-573_3_BLK_Fan_1413.8750782361312cfm, !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Coil Heating DX Single Speed 3,         !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 3,         !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 3,                !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Fan:ConstantVolume,
  AirLoop air_handlers-573_3_BLK_Fan_1413.8750782361312cfm, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule, !- Availability Schedule Name
  0.56,                                   !- Fan Total Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 85,                                !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 3 Fan - Cooling Coil Node; !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
  Coil Heating DX Single Speed 3,         !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  3.22,                                   !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 3 Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 3 Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Curve Cubic 7,                          !- Heating Capacity Function of Temperature Curve Name
  Curve Cubic 8,                          !- Heating Capacity Function of Flow Fraction Curve Name
  Curve Cubic 9,                          !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 14,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 15,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.78,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Curve Cubic 7,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 9,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 14,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 15,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 11,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 12,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 13,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 3,         !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.22,                                   !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 3 Fan - Cooling Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 3 Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Curve Biquadratic 5,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 11,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 6,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 12,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 13,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 3,                !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air 3 Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 79;                                !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 3,  !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-964_multifamily_1_East Perimeter, !- Control Zone Name
  Node 12,                                !- Zone Node Name
  Node 82,                                !- Zone Inlet Node Name
  Node 79;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop air_handlers-573_3_BLK Node 80 Supply Path, !- Name
  Node 80,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  Node 80,                                !- Inlet Node Name
  Node 82;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop air_handlers-573_3_BLK Return Path, !- Name
  Node 81,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  Node 81,                                !- Outlet Node Name
  Node 86;                                !- Inlet Node Name 1

AirLoopHVAC,
  AirLoop air_handlers-573_40_BLK,        !- Name
  ,                                       !- Controller List Name
  AirLoop air_handlers-573_40_BLKAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop air_handlers-573_40_BLK Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 411,                               !- Supply Side Inlet Node Name
  Node 414,                               !- Demand Side Outlet Node Name
  AirLoop air_handlers-573_40_BLK Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop air_handlers-573_40_BLK Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop air_handlers-573_40_BLK Supply Outlet Nodes, !- Name
  Node 412;                               !- Node Name 1

NodeList,
  AirLoop air_handlers-573_40_BLK Demand Inlet Nodes, !- Name
  Node 413;                               !- Node Name 1

Sizing:System,
  AirLoop air_handlers-573_40_BLK,        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  AirLoop air_handlers-573_40_BLKAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AirLoop air_handlers-573_40_BLK Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AirLoop air_handlers-573_40_BLK Availability Manager, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule; !- Schedule Name

BranchList,
  AirLoop air_handlers-573_40_BLK Supply Branches, !- Name
  AirLoop air_handlers-573_40_BLK Main Branch; !- Branch Name 1

Branch,
  AirLoop air_handlers-573_40_BLK Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 40,    !- Component Name 1
  Node 411,                               !- Component Inlet Node Name 1
  Node 418,                               !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir,   !- Component Object Type 2
  Air Loop HVAC Unitary Heat Pump Air To Air 40, !- Component Name 2
  Node 418,                               !- Component Inlet Node Name 2
  Node 412;                               !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 40,    !- Name
  Air Loop HVAC Outdoor Air System 40 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 40 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 40 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 40 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 40;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 40,              !- Name
  Node 417,                               !- Relief Air Outlet Node Name
  Node 411,                               !- Return Air Node Name
  Node 418,                               !- Mixed Air Node Name
  Node 416,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 40,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 40 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 40 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 40 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 416;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 40 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 40 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 40 Outdoor Air Mixer, !- Name
  Node 418,                               !- Mixed Air Node Name
  Node 416,                               !- Outdoor Air Stream Node Name
  Node 417,                               !- Relief Air Stream Node Name
  Node 411;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 40,          !- Name
  Temperature,                            !- Control Variable
  Node 412,                               !- Reference Setpoint Node Name
  Node 418,                               !- Fan Inlet Node Name
  Node 412,                               !- Fan Outlet Node Name
  Node 418;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Air Loop HVAC Unitary Heat Pump Air To Air 40, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 418,                               !- Air Inlet Node Name
  Node 412,                               !- Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  blocks-964_multifamily_8_Core,          !- Controlling Zone or Thermostat Location
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  AirLoop air_handlers-573_40_BLK_Fan_2140.4211038406843cfm, !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Coil Heating DX Single Speed 40,        !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 40,        !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 40,               !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Fan:ConstantVolume,
  AirLoop air_handlers-573_40_BLK_Fan_2140.4211038406843cfm, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule, !- Availability Schedule Name
  0.56,                                   !- Fan Total Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 418,                               !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 40 Fan - Cooling Coil Node; !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
  Coil Heating DX Single Speed 40,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  3.22,                                   !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 40 Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 40 Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Curve Cubic 118,                        !- Heating Capacity Function of Temperature Curve Name
  Curve Cubic 119,                        !- Heating Capacity Function of Flow Fraction Curve Name
  Curve Cubic 120,                        !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 199,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 200,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.78,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Curve Cubic 118,                        !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 119,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 120,                        !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 199,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 200,                    !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 79,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 196,                    !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 80,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 197,                    !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 198,                    !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 40,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.22,                                   !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 40 Fan - Cooling Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 40 Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Curve Biquadratic 79,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 196,                    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 80,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 197,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 198,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 40,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air 40 Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 412;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 40, !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-964_multifamily_8_Core,          !- Control Zone Name
  Node 49,                                !- Zone Node Name
  Node 415,                               !- Zone Inlet Node Name
  Node 412;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop air_handlers-573_40_BLK Node 413 Supply Path, !- Name
  Node 413,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 40;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 40,         !- Name
  Node 413,                               !- Inlet Node Name
  Node 415;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop air_handlers-573_40_BLK Return Path, !- Name
  Node 414,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 40;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 40,            !- Name
  Node 414,                               !- Outlet Node Name
  Node 419;                               !- Inlet Node Name 1

AirLoopHVAC,
  AirLoop air_handlers-573_41_BLK,        !- Name
  ,                                       !- Controller List Name
  AirLoop air_handlers-573_41_BLKAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop air_handlers-573_41_BLK Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 420,                               !- Supply Side Inlet Node Name
  Node 423,                               !- Demand Side Outlet Node Name
  AirLoop air_handlers-573_41_BLK Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop air_handlers-573_41_BLK Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop air_handlers-573_41_BLK Supply Outlet Nodes, !- Name
  Node 421;                               !- Node Name 1

NodeList,
  AirLoop air_handlers-573_41_BLK Demand Inlet Nodes, !- Name
  Node 422;                               !- Node Name 1

Sizing:System,
  AirLoop air_handlers-573_41_BLK,        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  AirLoop air_handlers-573_41_BLKAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AirLoop air_handlers-573_41_BLK Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AirLoop air_handlers-573_41_BLK Availability Manager, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule; !- Schedule Name

BranchList,
  AirLoop air_handlers-573_41_BLK Supply Branches, !- Name
  AirLoop air_handlers-573_41_BLK Main Branch; !- Branch Name 1

Branch,
  AirLoop air_handlers-573_41_BLK Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 41,    !- Component Name 1
  Node 420,                               !- Component Inlet Node Name 1
  Node 427,                               !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir,   !- Component Object Type 2
  Air Loop HVAC Unitary Heat Pump Air To Air 41, !- Component Name 2
  Node 427,                               !- Component Inlet Node Name 2
  Node 421;                               !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 41,    !- Name
  Air Loop HVAC Outdoor Air System 41 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 41 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 41 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 41 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 41;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 41,              !- Name
  Node 426,                               !- Relief Air Outlet Node Name
  Node 420,                               !- Return Air Node Name
  Node 427,                               !- Mixed Air Node Name
  Node 425,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 41,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 41 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 41 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 41 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 425;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 41 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 41 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 41 Outdoor Air Mixer, !- Name
  Node 427,                               !- Mixed Air Node Name
  Node 425,                               !- Outdoor Air Stream Node Name
  Node 426,                               !- Relief Air Stream Node Name
  Node 420;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 41,          !- Name
  Temperature,                            !- Control Variable
  Node 421,                               !- Reference Setpoint Node Name
  Node 427,                               !- Fan Inlet Node Name
  Node 421,                               !- Fan Outlet Node Name
  Node 427;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Air Loop HVAC Unitary Heat Pump Air To Air 41, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 427,                               !- Air Inlet Node Name
  Node 421,                               !- Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  blocks-964_multifamily_9_West Perimeter, !- Controlling Zone or Thermostat Location
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  AirLoop air_handlers-573_41_BLK_Fan_1413.8750782361312cfm, !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Coil Heating DX Single Speed 41,        !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 41,        !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 41,               !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Fan:ConstantVolume,
  AirLoop air_handlers-573_41_BLK_Fan_1413.8750782361312cfm, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule, !- Availability Schedule Name
  0.56,                                   !- Fan Total Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 427,                               !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 41 Fan - Cooling Coil Node; !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
  Coil Heating DX Single Speed 41,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  3.22,                                   !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 41 Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 41 Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Curve Cubic 121,                        !- Heating Capacity Function of Temperature Curve Name
  Curve Cubic 122,                        !- Heating Capacity Function of Flow Fraction Curve Name
  Curve Cubic 123,                        !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 204,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 205,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.78,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Curve Cubic 121,                        !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 122,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 123,                        !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 204,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 205,                    !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 81,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 201,                    !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 82,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 202,                    !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 203,                    !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 41,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.22,                                   !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 41 Fan - Cooling Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 41 Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Curve Biquadratic 81,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 201,                    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 82,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 202,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 203,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 41,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air 41 Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 421;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 41, !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-964_multifamily_9_West Perimeter, !- Control Zone Name
  Node 50,                                !- Zone Node Name
  Node 424,                               !- Zone Inlet Node Name
  Node 421;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop air_handlers-573_41_BLK Node 422 Supply Path, !- Name
  Node 422,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 41;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 41,         !- Name
  Node 422,                               !- Inlet Node Name
  Node 424;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop air_handlers-573_41_BLK Return Path, !- Name
  Node 423,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 41;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 41,            !- Name
  Node 423,                               !- Outlet Node Name
  Node 428;                               !- Inlet Node Name 1

AirLoopHVAC,
  AirLoop air_handlers-573_42_BLK,        !- Name
  ,                                       !- Controller List Name
  AirLoop air_handlers-573_42_BLKAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop air_handlers-573_42_BLK Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 429,                               !- Supply Side Inlet Node Name
  Node 432,                               !- Demand Side Outlet Node Name
  AirLoop air_handlers-573_42_BLK Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop air_handlers-573_42_BLK Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop air_handlers-573_42_BLK Supply Outlet Nodes, !- Name
  Node 430;                               !- Node Name 1

NodeList,
  AirLoop air_handlers-573_42_BLK Demand Inlet Nodes, !- Name
  Node 431;                               !- Node Name 1

Sizing:System,
  AirLoop air_handlers-573_42_BLK,        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  AirLoop air_handlers-573_42_BLKAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AirLoop air_handlers-573_42_BLK Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AirLoop air_handlers-573_42_BLK Availability Manager, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule; !- Schedule Name

BranchList,
  AirLoop air_handlers-573_42_BLK Supply Branches, !- Name
  AirLoop air_handlers-573_42_BLK Main Branch; !- Branch Name 1

Branch,
  AirLoop air_handlers-573_42_BLK Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 42,    !- Component Name 1
  Node 429,                               !- Component Inlet Node Name 1
  Node 436,                               !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir,   !- Component Object Type 2
  Air Loop HVAC Unitary Heat Pump Air To Air 42, !- Component Name 2
  Node 436,                               !- Component Inlet Node Name 2
  Node 430;                               !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 42,    !- Name
  Air Loop HVAC Outdoor Air System 42 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 42 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 42 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 42 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 42;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 42,              !- Name
  Node 435,                               !- Relief Air Outlet Node Name
  Node 429,                               !- Return Air Node Name
  Node 436,                               !- Mixed Air Node Name
  Node 434,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 42,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 42 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 42 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 42 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 434;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 42 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 42 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 42 Outdoor Air Mixer, !- Name
  Node 436,                               !- Mixed Air Node Name
  Node 434,                               !- Outdoor Air Stream Node Name
  Node 435,                               !- Relief Air Stream Node Name
  Node 429;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 42,          !- Name
  Temperature,                            !- Control Variable
  Node 430,                               !- Reference Setpoint Node Name
  Node 436,                               !- Fan Inlet Node Name
  Node 430,                               !- Fan Outlet Node Name
  Node 436;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Air Loop HVAC Unitary Heat Pump Air To Air 42, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 436,                               !- Air Inlet Node Name
  Node 430,                               !- Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  blocks-964_multifamily_9_North Perimeter, !- Controlling Zone or Thermostat Location
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  AirLoop air_handlers-573_42_BLK_Fan_417.9703698435279cfm, !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Coil Heating DX Single Speed 42,        !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 42,        !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 42,               !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Fan:ConstantVolume,
  AirLoop air_handlers-573_42_BLK_Fan_417.9703698435279cfm, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule, !- Availability Schedule Name
  0.56,                                   !- Fan Total Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 436,                               !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 42 Fan - Cooling Coil Node; !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
  Coil Heating DX Single Speed 42,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  3.22,                                   !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 42 Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 42 Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Curve Cubic 124,                        !- Heating Capacity Function of Temperature Curve Name
  Curve Cubic 125,                        !- Heating Capacity Function of Flow Fraction Curve Name
  Curve Cubic 126,                        !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 209,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 210,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.78,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Curve Cubic 124,                        !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 125,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 126,                        !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 209,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 210,                    !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 83,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 206,                    !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 84,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 207,                    !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 208,                    !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 42,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.22,                                   !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 42 Fan - Cooling Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 42 Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Curve Biquadratic 83,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 206,                    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 84,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 207,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 208,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 42,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air 42 Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 430;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 42, !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-964_multifamily_9_North Perimeter, !- Control Zone Name
  Node 51,                                !- Zone Node Name
  Node 433,                               !- Zone Inlet Node Name
  Node 430;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop air_handlers-573_42_BLK Node 431 Supply Path, !- Name
  Node 431,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 42;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 42,         !- Name
  Node 431,                               !- Inlet Node Name
  Node 433;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop air_handlers-573_42_BLK Return Path, !- Name
  Node 432,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 42;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 42,            !- Name
  Node 432,                               !- Outlet Node Name
  Node 437;                               !- Inlet Node Name 1

AirLoopHVAC,
  AirLoop air_handlers-573_43_BLK,        !- Name
  ,                                       !- Controller List Name
  AirLoop air_handlers-573_43_BLKAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop air_handlers-573_43_BLK Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 438,                               !- Supply Side Inlet Node Name
  Node 441,                               !- Demand Side Outlet Node Name
  AirLoop air_handlers-573_43_BLK Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop air_handlers-573_43_BLK Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop air_handlers-573_43_BLK Supply Outlet Nodes, !- Name
  Node 439;                               !- Node Name 1

NodeList,
  AirLoop air_handlers-573_43_BLK Demand Inlet Nodes, !- Name
  Node 440;                               !- Node Name 1

Sizing:System,
  AirLoop air_handlers-573_43_BLK,        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  AirLoop air_handlers-573_43_BLKAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AirLoop air_handlers-573_43_BLK Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AirLoop air_handlers-573_43_BLK Availability Manager, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule; !- Schedule Name

BranchList,
  AirLoop air_handlers-573_43_BLK Supply Branches, !- Name
  AirLoop air_handlers-573_43_BLK Main Branch; !- Branch Name 1

Branch,
  AirLoop air_handlers-573_43_BLK Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 43,    !- Component Name 1
  Node 438,                               !- Component Inlet Node Name 1
  Node 445,                               !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir,   !- Component Object Type 2
  Air Loop HVAC Unitary Heat Pump Air To Air 43, !- Component Name 2
  Node 445,                               !- Component Inlet Node Name 2
  Node 439;                               !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 43,    !- Name
  Air Loop HVAC Outdoor Air System 43 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 43 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 43 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 43 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 43;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 43,              !- Name
  Node 444,                               !- Relief Air Outlet Node Name
  Node 438,                               !- Return Air Node Name
  Node 445,                               !- Mixed Air Node Name
  Node 443,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 43,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 43 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 43 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 43 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 443;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 43 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 43 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 43 Outdoor Air Mixer, !- Name
  Node 445,                               !- Mixed Air Node Name
  Node 443,                               !- Outdoor Air Stream Node Name
  Node 444,                               !- Relief Air Stream Node Name
  Node 438;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 43,          !- Name
  Temperature,                            !- Control Variable
  Node 439,                               !- Reference Setpoint Node Name
  Node 445,                               !- Fan Inlet Node Name
  Node 439,                               !- Fan Outlet Node Name
  Node 445;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Air Loop HVAC Unitary Heat Pump Air To Air 43, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 445,                               !- Air Inlet Node Name
  Node 439,                               !- Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  blocks-964_multifamily_9_East Perimeter, !- Controlling Zone or Thermostat Location
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  AirLoop air_handlers-573_43_BLK_Fan_1413.8750782361312cfm, !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Coil Heating DX Single Speed 43,        !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 43,        !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 43,               !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Fan:ConstantVolume,
  AirLoop air_handlers-573_43_BLK_Fan_1413.8750782361312cfm, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule, !- Availability Schedule Name
  0.56,                                   !- Fan Total Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 445,                               !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 43 Fan - Cooling Coil Node; !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
  Coil Heating DX Single Speed 43,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  3.22,                                   !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 43 Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 43 Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Curve Cubic 127,                        !- Heating Capacity Function of Temperature Curve Name
  Curve Cubic 128,                        !- Heating Capacity Function of Flow Fraction Curve Name
  Curve Cubic 129,                        !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 214,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 215,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.78,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Curve Cubic 127,                        !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 128,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 129,                        !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 214,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 215,                    !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 85,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 211,                    !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 86,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 212,                    !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 213,                    !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 43,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.22,                                   !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 43 Fan - Cooling Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 43 Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Curve Biquadratic 85,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 211,                    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 86,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 212,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 213,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 43,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air 43 Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 439;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 43, !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-964_multifamily_9_East Perimeter, !- Control Zone Name
  Node 52,                                !- Zone Node Name
  Node 442,                               !- Zone Inlet Node Name
  Node 439;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop air_handlers-573_43_BLK Node 440 Supply Path, !- Name
  Node 440,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 43;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 43,         !- Name
  Node 440,                               !- Inlet Node Name
  Node 442;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop air_handlers-573_43_BLK Return Path, !- Name
  Node 441,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 43;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 43,            !- Name
  Node 441,                               !- Outlet Node Name
  Node 446;                               !- Inlet Node Name 1

AirLoopHVAC,
  AirLoop air_handlers-573_44_BLK,        !- Name
  ,                                       !- Controller List Name
  AirLoop air_handlers-573_44_BLKAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop air_handlers-573_44_BLK Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 447,                               !- Supply Side Inlet Node Name
  Node 450,                               !- Demand Side Outlet Node Name
  AirLoop air_handlers-573_44_BLK Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop air_handlers-573_44_BLK Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop air_handlers-573_44_BLK Supply Outlet Nodes, !- Name
  Node 448;                               !- Node Name 1

NodeList,
  AirLoop air_handlers-573_44_BLK Demand Inlet Nodes, !- Name
  Node 449;                               !- Node Name 1

Sizing:System,
  AirLoop air_handlers-573_44_BLK,        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  AirLoop air_handlers-573_44_BLKAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AirLoop air_handlers-573_44_BLK Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AirLoop air_handlers-573_44_BLK Availability Manager, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule; !- Schedule Name

BranchList,
  AirLoop air_handlers-573_44_BLK Supply Branches, !- Name
  AirLoop air_handlers-573_44_BLK Main Branch; !- Branch Name 1

Branch,
  AirLoop air_handlers-573_44_BLK Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 44,    !- Component Name 1
  Node 447,                               !- Component Inlet Node Name 1
  Node 454,                               !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir,   !- Component Object Type 2
  Air Loop HVAC Unitary Heat Pump Air To Air 44, !- Component Name 2
  Node 454,                               !- Component Inlet Node Name 2
  Node 448;                               !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 44,    !- Name
  Air Loop HVAC Outdoor Air System 44 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 44 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 44 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 44 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 44;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 44,              !- Name
  Node 453,                               !- Relief Air Outlet Node Name
  Node 447,                               !- Return Air Node Name
  Node 454,                               !- Mixed Air Node Name
  Node 452,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 44,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 44 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 44 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 44 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 452;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 44 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 44 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 44 Outdoor Air Mixer, !- Name
  Node 454,                               !- Mixed Air Node Name
  Node 452,                               !- Outdoor Air Stream Node Name
  Node 453,                               !- Relief Air Stream Node Name
  Node 447;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 44,          !- Name
  Temperature,                            !- Control Variable
  Node 448,                               !- Reference Setpoint Node Name
  Node 454,                               !- Fan Inlet Node Name
  Node 448,                               !- Fan Outlet Node Name
  Node 454;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Air Loop HVAC Unitary Heat Pump Air To Air 44, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 454,                               !- Air Inlet Node Name
  Node 448,                               !- Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  blocks-964_multifamily_9_South Perimeter, !- Controlling Zone or Thermostat Location
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  AirLoop air_handlers-573_44_BLK_Fan_417.9703698435279cfm, !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Coil Heating DX Single Speed 44,        !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 44,        !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 44,               !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Fan:ConstantVolume,
  AirLoop air_handlers-573_44_BLK_Fan_417.9703698435279cfm, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule, !- Availability Schedule Name
  0.56,                                   !- Fan Total Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 454,                               !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 44 Fan - Cooling Coil Node; !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
  Coil Heating DX Single Speed 44,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  3.22,                                   !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 44 Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 44 Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Curve Cubic 130,                        !- Heating Capacity Function of Temperature Curve Name
  Curve Cubic 131,                        !- Heating Capacity Function of Flow Fraction Curve Name
  Curve Cubic 132,                        !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 219,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 220,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.78,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Curve Cubic 130,                        !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 131,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 132,                        !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 219,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 220,                    !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 87,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 216,                    !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 88,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 217,                    !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 218,                    !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 44,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.22,                                   !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 44 Fan - Cooling Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 44 Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Curve Biquadratic 87,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 216,                    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 88,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 217,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 218,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 44,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air 44 Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 448;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 44, !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-964_multifamily_9_South Perimeter, !- Control Zone Name
  Node 53,                                !- Zone Node Name
  Node 451,                               !- Zone Inlet Node Name
  Node 448;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop air_handlers-573_44_BLK Node 449 Supply Path, !- Name
  Node 449,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 44;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 44,         !- Name
  Node 449,                               !- Inlet Node Name
  Node 451;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop air_handlers-573_44_BLK Return Path, !- Name
  Node 450,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 44;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 44,            !- Name
  Node 450,                               !- Outlet Node Name
  Node 455;                               !- Inlet Node Name 1

AirLoopHVAC,
  AirLoop air_handlers-573_45_BLK,        !- Name
  ,                                       !- Controller List Name
  AirLoop air_handlers-573_45_BLKAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop air_handlers-573_45_BLK Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 456,                               !- Supply Side Inlet Node Name
  Node 459,                               !- Demand Side Outlet Node Name
  AirLoop air_handlers-573_45_BLK Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop air_handlers-573_45_BLK Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop air_handlers-573_45_BLK Supply Outlet Nodes, !- Name
  Node 457;                               !- Node Name 1

NodeList,
  AirLoop air_handlers-573_45_BLK Demand Inlet Nodes, !- Name
  Node 458;                               !- Node Name 1

Sizing:System,
  AirLoop air_handlers-573_45_BLK,        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  AirLoop air_handlers-573_45_BLKAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AirLoop air_handlers-573_45_BLK Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AirLoop air_handlers-573_45_BLK Availability Manager, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule; !- Schedule Name

BranchList,
  AirLoop air_handlers-573_45_BLK Supply Branches, !- Name
  AirLoop air_handlers-573_45_BLK Main Branch; !- Branch Name 1

Branch,
  AirLoop air_handlers-573_45_BLK Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 45,    !- Component Name 1
  Node 456,                               !- Component Inlet Node Name 1
  Node 463,                               !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir,   !- Component Object Type 2
  Air Loop HVAC Unitary Heat Pump Air To Air 45, !- Component Name 2
  Node 463,                               !- Component Inlet Node Name 2
  Node 457;                               !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 45,    !- Name
  Air Loop HVAC Outdoor Air System 45 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 45 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 45 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 45 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 45;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 45,              !- Name
  Node 462,                               !- Relief Air Outlet Node Name
  Node 456,                               !- Return Air Node Name
  Node 463,                               !- Mixed Air Node Name
  Node 461,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 45,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 45 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 45 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 45 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 461;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 45 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 45 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 45 Outdoor Air Mixer, !- Name
  Node 463,                               !- Mixed Air Node Name
  Node 461,                               !- Outdoor Air Stream Node Name
  Node 462,                               !- Relief Air Stream Node Name
  Node 456;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 45,          !- Name
  Temperature,                            !- Control Variable
  Node 457,                               !- Reference Setpoint Node Name
  Node 463,                               !- Fan Inlet Node Name
  Node 457,                               !- Fan Outlet Node Name
  Node 463;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Air Loop HVAC Unitary Heat Pump Air To Air 45, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 463,                               !- Air Inlet Node Name
  Node 457,                               !- Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  blocks-964_multifamily_9_Core,          !- Controlling Zone or Thermostat Location
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  AirLoop air_handlers-573_45_BLK_Fan_2140.4211038406843cfm, !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Coil Heating DX Single Speed 45,        !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 45,        !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 45,               !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Fan:ConstantVolume,
  AirLoop air_handlers-573_45_BLK_Fan_2140.4211038406843cfm, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule, !- Availability Schedule Name
  0.56,                                   !- Fan Total Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 463,                               !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 45 Fan - Cooling Coil Node; !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
  Coil Heating DX Single Speed 45,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  3.22,                                   !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 45 Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 45 Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Curve Cubic 133,                        !- Heating Capacity Function of Temperature Curve Name
  Curve Cubic 134,                        !- Heating Capacity Function of Flow Fraction Curve Name
  Curve Cubic 135,                        !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 224,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 225,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.78,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Curve Cubic 133,                        !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 134,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 135,                        !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 224,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 225,                    !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 89,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 221,                    !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 90,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 222,                    !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 223,                    !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 45,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.22,                                   !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 45 Fan - Cooling Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 45 Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Curve Biquadratic 89,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 221,                    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 90,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 222,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 223,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 45,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air 45 Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 457;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 45, !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-964_multifamily_9_Core,          !- Control Zone Name
  Node 54,                                !- Zone Node Name
  Node 460,                               !- Zone Inlet Node Name
  Node 457;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop air_handlers-573_45_BLK Node 458 Supply Path, !- Name
  Node 458,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 45;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 45,         !- Name
  Node 458,                               !- Inlet Node Name
  Node 460;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop air_handlers-573_45_BLK Return Path, !- Name
  Node 459,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 45;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 45,            !- Name
  Node 459,                               !- Outlet Node Name
  Node 464;                               !- Inlet Node Name 1

AirLoopHVAC,
  AirLoop air_handlers-573_46_BLK,        !- Name
  ,                                       !- Controller List Name
  AirLoop air_handlers-573_46_BLKAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop air_handlers-573_46_BLK Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 465,                               !- Supply Side Inlet Node Name
  Node 468,                               !- Demand Side Outlet Node Name
  AirLoop air_handlers-573_46_BLK Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop air_handlers-573_46_BLK Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop air_handlers-573_46_BLK Supply Outlet Nodes, !- Name
  Node 466;                               !- Node Name 1

NodeList,
  AirLoop air_handlers-573_46_BLK Demand Inlet Nodes, !- Name
  Node 467;                               !- Node Name 1

Sizing:System,
  AirLoop air_handlers-573_46_BLK,        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  AirLoop air_handlers-573_46_BLKAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AirLoop air_handlers-573_46_BLK Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AirLoop air_handlers-573_46_BLK Availability Manager, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule; !- Schedule Name

BranchList,
  AirLoop air_handlers-573_46_BLK Supply Branches, !- Name
  AirLoop air_handlers-573_46_BLK Main Branch; !- Branch Name 1

Branch,
  AirLoop air_handlers-573_46_BLK Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 46,    !- Component Name 1
  Node 465,                               !- Component Inlet Node Name 1
  Node 472,                               !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir,   !- Component Object Type 2
  Air Loop HVAC Unitary Heat Pump Air To Air 46, !- Component Name 2
  Node 472,                               !- Component Inlet Node Name 2
  Node 466;                               !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 46,    !- Name
  Air Loop HVAC Outdoor Air System 46 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 46 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 46 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 46 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 46;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 46,              !- Name
  Node 471,                               !- Relief Air Outlet Node Name
  Node 465,                               !- Return Air Node Name
  Node 472,                               !- Mixed Air Node Name
  Node 470,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 46,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 46 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 46 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 46 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 470;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 46 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 46 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 46 Outdoor Air Mixer, !- Name
  Node 472,                               !- Mixed Air Node Name
  Node 470,                               !- Outdoor Air Stream Node Name
  Node 471,                               !- Relief Air Stream Node Name
  Node 465;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 46,          !- Name
  Temperature,                            !- Control Variable
  Node 466,                               !- Reference Setpoint Node Name
  Node 472,                               !- Fan Inlet Node Name
  Node 466,                               !- Fan Outlet Node Name
  Node 472;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Air Loop HVAC Unitary Heat Pump Air To Air 46, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 472,                               !- Air Inlet Node Name
  Node 466,                               !- Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  blocks-964_multifamily_10_West Perimeter, !- Controlling Zone or Thermostat Location
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  AirLoop air_handlers-573_46_BLK_Fan_1413.8750782361312cfm, !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Coil Heating DX Single Speed 46,        !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 46,        !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 46,               !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Fan:ConstantVolume,
  AirLoop air_handlers-573_46_BLK_Fan_1413.8750782361312cfm, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule, !- Availability Schedule Name
  0.56,                                   !- Fan Total Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 472,                               !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 46 Fan - Cooling Coil Node; !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
  Coil Heating DX Single Speed 46,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  3.22,                                   !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 46 Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 46 Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Curve Cubic 136,                        !- Heating Capacity Function of Temperature Curve Name
  Curve Cubic 137,                        !- Heating Capacity Function of Flow Fraction Curve Name
  Curve Cubic 138,                        !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 229,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 230,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.78,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Curve Cubic 136,                        !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 137,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 138,                        !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 229,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 230,                    !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 91,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 226,                    !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 92,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 227,                    !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 228,                    !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 46,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.22,                                   !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 46 Fan - Cooling Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 46 Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Curve Biquadratic 91,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 226,                    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 92,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 227,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 228,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 46,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air 46 Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 466;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 46, !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-964_multifamily_10_West Perimeter, !- Control Zone Name
  Node 55,                                !- Zone Node Name
  Node 469,                               !- Zone Inlet Node Name
  Node 466;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop air_handlers-573_46_BLK Node 467 Supply Path, !- Name
  Node 467,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 46;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 46,         !- Name
  Node 467,                               !- Inlet Node Name
  Node 469;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop air_handlers-573_46_BLK Return Path, !- Name
  Node 468,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 46;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 46,            !- Name
  Node 468,                               !- Outlet Node Name
  Node 473;                               !- Inlet Node Name 1

AirLoopHVAC,
  AirLoop air_handlers-573_47_BLK,        !- Name
  ,                                       !- Controller List Name
  AirLoop air_handlers-573_47_BLKAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop air_handlers-573_47_BLK Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 474,                               !- Supply Side Inlet Node Name
  Node 477,                               !- Demand Side Outlet Node Name
  AirLoop air_handlers-573_47_BLK Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop air_handlers-573_47_BLK Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop air_handlers-573_47_BLK Supply Outlet Nodes, !- Name
  Node 475;                               !- Node Name 1

NodeList,
  AirLoop air_handlers-573_47_BLK Demand Inlet Nodes, !- Name
  Node 476;                               !- Node Name 1

Sizing:System,
  AirLoop air_handlers-573_47_BLK,        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  AirLoop air_handlers-573_47_BLKAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AirLoop air_handlers-573_47_BLK Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AirLoop air_handlers-573_47_BLK Availability Manager, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule; !- Schedule Name

BranchList,
  AirLoop air_handlers-573_47_BLK Supply Branches, !- Name
  AirLoop air_handlers-573_47_BLK Main Branch; !- Branch Name 1

Branch,
  AirLoop air_handlers-573_47_BLK Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 47,    !- Component Name 1
  Node 474,                               !- Component Inlet Node Name 1
  Node 481,                               !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir,   !- Component Object Type 2
  Air Loop HVAC Unitary Heat Pump Air To Air 47, !- Component Name 2
  Node 481,                               !- Component Inlet Node Name 2
  Node 475;                               !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 47,    !- Name
  Air Loop HVAC Outdoor Air System 47 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 47 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 47 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 47 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 47;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 47,              !- Name
  Node 480,                               !- Relief Air Outlet Node Name
  Node 474,                               !- Return Air Node Name
  Node 481,                               !- Mixed Air Node Name
  Node 479,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 47,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 47 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 47 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 47 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 479;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 47 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 47 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 47 Outdoor Air Mixer, !- Name
  Node 481,                               !- Mixed Air Node Name
  Node 479,                               !- Outdoor Air Stream Node Name
  Node 480,                               !- Relief Air Stream Node Name
  Node 474;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 47,          !- Name
  Temperature,                            !- Control Variable
  Node 475,                               !- Reference Setpoint Node Name
  Node 481,                               !- Fan Inlet Node Name
  Node 475,                               !- Fan Outlet Node Name
  Node 481;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Air Loop HVAC Unitary Heat Pump Air To Air 47, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 481,                               !- Air Inlet Node Name
  Node 475,                               !- Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  blocks-964_multifamily_10_North Perimeter, !- Controlling Zone or Thermostat Location
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  AirLoop air_handlers-573_47_BLK_Fan_417.9703698435279cfm, !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Coil Heating DX Single Speed 47,        !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 47,        !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 47,               !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Fan:ConstantVolume,
  AirLoop air_handlers-573_47_BLK_Fan_417.9703698435279cfm, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule, !- Availability Schedule Name
  0.56,                                   !- Fan Total Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 481,                               !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 47 Fan - Cooling Coil Node; !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
  Coil Heating DX Single Speed 47,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  3.22,                                   !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 47 Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 47 Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Curve Cubic 139,                        !- Heating Capacity Function of Temperature Curve Name
  Curve Cubic 140,                        !- Heating Capacity Function of Flow Fraction Curve Name
  Curve Cubic 141,                        !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 234,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 235,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.78,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Curve Cubic 139,                        !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 140,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 141,                        !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 234,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 235,                    !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 93,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 231,                    !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 94,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 232,                    !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 233,                    !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 47,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.22,                                   !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 47 Fan - Cooling Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 47 Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Curve Biquadratic 93,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 231,                    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 94,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 232,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 233,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 47,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air 47 Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 475;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 47, !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-964_multifamily_10_North Perimeter, !- Control Zone Name
  Node 56,                                !- Zone Node Name
  Node 478,                               !- Zone Inlet Node Name
  Node 475;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop air_handlers-573_47_BLK Node 476 Supply Path, !- Name
  Node 476,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 47;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 47,         !- Name
  Node 476,                               !- Inlet Node Name
  Node 478;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop air_handlers-573_47_BLK Return Path, !- Name
  Node 477,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 47;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 47,            !- Name
  Node 477,                               !- Outlet Node Name
  Node 482;                               !- Inlet Node Name 1

AirLoopHVAC,
  AirLoop air_handlers-573_48_BLK,        !- Name
  ,                                       !- Controller List Name
  AirLoop air_handlers-573_48_BLKAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop air_handlers-573_48_BLK Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 483,                               !- Supply Side Inlet Node Name
  Node 486,                               !- Demand Side Outlet Node Name
  AirLoop air_handlers-573_48_BLK Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop air_handlers-573_48_BLK Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop air_handlers-573_48_BLK Supply Outlet Nodes, !- Name
  Node 484;                               !- Node Name 1

NodeList,
  AirLoop air_handlers-573_48_BLK Demand Inlet Nodes, !- Name
  Node 485;                               !- Node Name 1

Sizing:System,
  AirLoop air_handlers-573_48_BLK,        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  AirLoop air_handlers-573_48_BLKAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AirLoop air_handlers-573_48_BLK Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AirLoop air_handlers-573_48_BLK Availability Manager, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule; !- Schedule Name

BranchList,
  AirLoop air_handlers-573_48_BLK Supply Branches, !- Name
  AirLoop air_handlers-573_48_BLK Main Branch; !- Branch Name 1

Branch,
  AirLoop air_handlers-573_48_BLK Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 48,    !- Component Name 1
  Node 483,                               !- Component Inlet Node Name 1
  Node 490,                               !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir,   !- Component Object Type 2
  Air Loop HVAC Unitary Heat Pump Air To Air 48, !- Component Name 2
  Node 490,                               !- Component Inlet Node Name 2
  Node 484;                               !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 48,    !- Name
  Air Loop HVAC Outdoor Air System 48 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 48 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 48 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 48 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 48;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 48,              !- Name
  Node 489,                               !- Relief Air Outlet Node Name
  Node 483,                               !- Return Air Node Name
  Node 490,                               !- Mixed Air Node Name
  Node 488,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 48,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 48 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 48 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 48 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 488;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 48 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 48 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 48 Outdoor Air Mixer, !- Name
  Node 490,                               !- Mixed Air Node Name
  Node 488,                               !- Outdoor Air Stream Node Name
  Node 489,                               !- Relief Air Stream Node Name
  Node 483;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 48,          !- Name
  Temperature,                            !- Control Variable
  Node 484,                               !- Reference Setpoint Node Name
  Node 490,                               !- Fan Inlet Node Name
  Node 484,                               !- Fan Outlet Node Name
  Node 490;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Air Loop HVAC Unitary Heat Pump Air To Air 48, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 490,                               !- Air Inlet Node Name
  Node 484,                               !- Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  blocks-964_multifamily_10_East Perimeter, !- Controlling Zone or Thermostat Location
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  AirLoop air_handlers-573_48_BLK_Fan_1413.8750782361312cfm, !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Coil Heating DX Single Speed 48,        !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 48,        !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 48,               !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Fan:ConstantVolume,
  AirLoop air_handlers-573_48_BLK_Fan_1413.8750782361312cfm, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule, !- Availability Schedule Name
  0.56,                                   !- Fan Total Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 490,                               !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 48 Fan - Cooling Coil Node; !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
  Coil Heating DX Single Speed 48,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  3.22,                                   !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 48 Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 48 Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Curve Cubic 142,                        !- Heating Capacity Function of Temperature Curve Name
  Curve Cubic 143,                        !- Heating Capacity Function of Flow Fraction Curve Name
  Curve Cubic 144,                        !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 239,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 240,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.78,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Curve Cubic 142,                        !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 143,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 144,                        !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 239,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 240,                    !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 95,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 236,                    !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 96,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 237,                    !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 238,                    !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 48,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.22,                                   !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 48 Fan - Cooling Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 48 Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Curve Biquadratic 95,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 236,                    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 96,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 237,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 238,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 48,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air 48 Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 484;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 48, !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-964_multifamily_10_East Perimeter, !- Control Zone Name
  Node 57,                                !- Zone Node Name
  Node 487,                               !- Zone Inlet Node Name
  Node 484;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop air_handlers-573_48_BLK Node 485 Supply Path, !- Name
  Node 485,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 48;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 48,         !- Name
  Node 485,                               !- Inlet Node Name
  Node 487;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop air_handlers-573_48_BLK Return Path, !- Name
  Node 486,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 48;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 48,            !- Name
  Node 486,                               !- Outlet Node Name
  Node 491;                               !- Inlet Node Name 1

AirLoopHVAC,
  AirLoop air_handlers-573_49_BLK,        !- Name
  ,                                       !- Controller List Name
  AirLoop air_handlers-573_49_BLKAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop air_handlers-573_49_BLK Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 492,                               !- Supply Side Inlet Node Name
  Node 495,                               !- Demand Side Outlet Node Name
  AirLoop air_handlers-573_49_BLK Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop air_handlers-573_49_BLK Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop air_handlers-573_49_BLK Supply Outlet Nodes, !- Name
  Node 493;                               !- Node Name 1

NodeList,
  AirLoop air_handlers-573_49_BLK Demand Inlet Nodes, !- Name
  Node 494;                               !- Node Name 1

Sizing:System,
  AirLoop air_handlers-573_49_BLK,        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  AirLoop air_handlers-573_49_BLKAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AirLoop air_handlers-573_49_BLK Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AirLoop air_handlers-573_49_BLK Availability Manager, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule; !- Schedule Name

BranchList,
  AirLoop air_handlers-573_49_BLK Supply Branches, !- Name
  AirLoop air_handlers-573_49_BLK Main Branch; !- Branch Name 1

Branch,
  AirLoop air_handlers-573_49_BLK Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 49,    !- Component Name 1
  Node 492,                               !- Component Inlet Node Name 1
  Node 499,                               !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir,   !- Component Object Type 2
  Air Loop HVAC Unitary Heat Pump Air To Air 49, !- Component Name 2
  Node 499,                               !- Component Inlet Node Name 2
  Node 493;                               !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 49,    !- Name
  Air Loop HVAC Outdoor Air System 49 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 49 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 49 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 49 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 49;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 49,              !- Name
  Node 498,                               !- Relief Air Outlet Node Name
  Node 492,                               !- Return Air Node Name
  Node 499,                               !- Mixed Air Node Name
  Node 497,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 49,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 49 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 49 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 49 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 497;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 49 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 49 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 49 Outdoor Air Mixer, !- Name
  Node 499,                               !- Mixed Air Node Name
  Node 497,                               !- Outdoor Air Stream Node Name
  Node 498,                               !- Relief Air Stream Node Name
  Node 492;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 49,          !- Name
  Temperature,                            !- Control Variable
  Node 493,                               !- Reference Setpoint Node Name
  Node 499,                               !- Fan Inlet Node Name
  Node 493,                               !- Fan Outlet Node Name
  Node 499;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Air Loop HVAC Unitary Heat Pump Air To Air 49, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 499,                               !- Air Inlet Node Name
  Node 493,                               !- Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  blocks-964_multifamily_10_South Perimeter, !- Controlling Zone or Thermostat Location
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  AirLoop air_handlers-573_49_BLK_Fan_417.9703698435279cfm, !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Coil Heating DX Single Speed 49,        !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 49,        !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 49,               !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Fan:ConstantVolume,
  AirLoop air_handlers-573_49_BLK_Fan_417.9703698435279cfm, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule, !- Availability Schedule Name
  0.56,                                   !- Fan Total Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 499,                               !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 49 Fan - Cooling Coil Node; !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
  Coil Heating DX Single Speed 49,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  3.22,                                   !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 49 Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 49 Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Curve Cubic 145,                        !- Heating Capacity Function of Temperature Curve Name
  Curve Cubic 146,                        !- Heating Capacity Function of Flow Fraction Curve Name
  Curve Cubic 147,                        !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 244,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 245,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.78,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Curve Cubic 145,                        !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 146,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 147,                        !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 244,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 245,                    !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 97,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 241,                    !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 98,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 242,                    !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 243,                    !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 49,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.22,                                   !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 49 Fan - Cooling Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 49 Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Curve Biquadratic 97,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 241,                    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 98,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 242,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 243,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 49,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air 49 Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 493;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 49, !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-964_multifamily_10_South Perimeter, !- Control Zone Name
  Node 58,                                !- Zone Node Name
  Node 496,                               !- Zone Inlet Node Name
  Node 493;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop air_handlers-573_49_BLK Node 494 Supply Path, !- Name
  Node 494,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 49;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 49,         !- Name
  Node 494,                               !- Inlet Node Name
  Node 496;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop air_handlers-573_49_BLK Return Path, !- Name
  Node 495,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 49;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 49,            !- Name
  Node 495,                               !- Outlet Node Name
  Node 500;                               !- Inlet Node Name 1

AirLoopHVAC,
  AirLoop air_handlers-573_4_BLK,         !- Name
  ,                                       !- Controller List Name
  AirLoop air_handlers-573_4_BLKAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop air_handlers-573_4_BLK Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 87,                                !- Supply Side Inlet Node Name
  Node 90,                                !- Demand Side Outlet Node Name
  AirLoop air_handlers-573_4_BLK Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop air_handlers-573_4_BLK Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop air_handlers-573_4_BLK Supply Outlet Nodes, !- Name
  Node 88;                                !- Node Name 1

NodeList,
  AirLoop air_handlers-573_4_BLK Demand Inlet Nodes, !- Name
  Node 89;                                !- Node Name 1

Sizing:System,
  AirLoop air_handlers-573_4_BLK,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  AirLoop air_handlers-573_4_BLKAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AirLoop air_handlers-573_4_BLK Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AirLoop air_handlers-573_4_BLK Availability Manager, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule; !- Schedule Name

BranchList,
  AirLoop air_handlers-573_4_BLK Supply Branches, !- Name
  AirLoop air_handlers-573_4_BLK Main Branch; !- Branch Name 1

Branch,
  AirLoop air_handlers-573_4_BLK Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 4,     !- Component Name 1
  Node 87,                                !- Component Inlet Node Name 1
  Node 94,                                !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir,   !- Component Object Type 2
  Air Loop HVAC Unitary Heat Pump Air To Air 4, !- Component Name 2
  Node 94,                                !- Component Inlet Node Name 2
  Node 88;                                !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 4,     !- Name
  Air Loop HVAC Outdoor Air System 4 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 4 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 4 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 4 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 4;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 4,               !- Name
  Node 93,                                !- Relief Air Outlet Node Name
  Node 87,                                !- Return Air Node Name
  Node 94,                                !- Mixed Air Node Name
  Node 92,                                !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 4 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 4 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 4 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 92;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 4 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer, !- Name
  Node 94,                                !- Mixed Air Node Name
  Node 92,                                !- Outdoor Air Stream Node Name
  Node 93,                                !- Relief Air Stream Node Name
  Node 87;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 4,           !- Name
  Temperature,                            !- Control Variable
  Node 88,                                !- Reference Setpoint Node Name
  Node 94,                                !- Fan Inlet Node Name
  Node 88,                                !- Fan Outlet Node Name
  Node 94;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Air Loop HVAC Unitary Heat Pump Air To Air 4, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 94,                                !- Air Inlet Node Name
  Node 88,                                !- Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  blocks-964_multifamily_1_South Perimeter, !- Controlling Zone or Thermostat Location
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  AirLoop air_handlers-573_4_BLK_Fan_417.9703698435279cfm, !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Coil Heating DX Single Speed 4,         !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 4,         !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 4,                !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Fan:ConstantVolume,
  AirLoop air_handlers-573_4_BLK_Fan_417.9703698435279cfm, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule, !- Availability Schedule Name
  0.56,                                   !- Fan Total Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 94,                                !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 4 Fan - Cooling Coil Node; !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
  Coil Heating DX Single Speed 4,         !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  3.22,                                   !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 4 Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 4 Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Curve Cubic 10,                         !- Heating Capacity Function of Temperature Curve Name
  Curve Cubic 11,                         !- Heating Capacity Function of Flow Fraction Curve Name
  Curve Cubic 12,                         !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 19,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 20,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.78,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Curve Cubic 10,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 11,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 12,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 19,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 20,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 16,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 17,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 18,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 4,         !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.22,                                   !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 4 Fan - Cooling Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 4 Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Curve Biquadratic 7,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 16,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 8,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 17,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 18,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 4,                !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air 4 Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 88;                                !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 4,  !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-964_multifamily_1_South Perimeter, !- Control Zone Name
  Node 13,                                !- Zone Node Name
  Node 91,                                !- Zone Inlet Node Name
  Node 88;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop air_handlers-573_4_BLK Node 89 Supply Path, !- Name
  Node 89,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  Node 89,                                !- Inlet Node Name
  Node 91;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop air_handlers-573_4_BLK Return Path, !- Name
  Node 90,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  Node 90,                                !- Outlet Node Name
  Node 95;                                !- Inlet Node Name 1

AirLoopHVAC,
  AirLoop air_handlers-573_50_BLK,        !- Name
  ,                                       !- Controller List Name
  AirLoop air_handlers-573_50_BLKAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop air_handlers-573_50_BLK Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 501,                               !- Supply Side Inlet Node Name
  Node 504,                               !- Demand Side Outlet Node Name
  AirLoop air_handlers-573_50_BLK Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop air_handlers-573_50_BLK Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop air_handlers-573_50_BLK Supply Outlet Nodes, !- Name
  Node 502;                               !- Node Name 1

NodeList,
  AirLoop air_handlers-573_50_BLK Demand Inlet Nodes, !- Name
  Node 503;                               !- Node Name 1

Sizing:System,
  AirLoop air_handlers-573_50_BLK,        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  AirLoop air_handlers-573_50_BLKAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AirLoop air_handlers-573_50_BLK Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AirLoop air_handlers-573_50_BLK Availability Manager, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule; !- Schedule Name

BranchList,
  AirLoop air_handlers-573_50_BLK Supply Branches, !- Name
  AirLoop air_handlers-573_50_BLK Main Branch; !- Branch Name 1

Branch,
  AirLoop air_handlers-573_50_BLK Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 50,    !- Component Name 1
  Node 501,                               !- Component Inlet Node Name 1
  Node 508,                               !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir,   !- Component Object Type 2
  Air Loop HVAC Unitary Heat Pump Air To Air 50, !- Component Name 2
  Node 508,                               !- Component Inlet Node Name 2
  Node 502;                               !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 50,    !- Name
  Air Loop HVAC Outdoor Air System 50 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 50 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 50 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 50 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 50;              !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 50,              !- Name
  Node 507,                               !- Relief Air Outlet Node Name
  Node 501,                               !- Return Air Node Name
  Node 508,                               !- Mixed Air Node Name
  Node 506,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 50,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 50 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 50 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 50 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 506;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 50 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 50 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 50 Outdoor Air Mixer, !- Name
  Node 508,                               !- Mixed Air Node Name
  Node 506,                               !- Outdoor Air Stream Node Name
  Node 507,                               !- Relief Air Stream Node Name
  Node 501;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 50,          !- Name
  Temperature,                            !- Control Variable
  Node 502,                               !- Reference Setpoint Node Name
  Node 508,                               !- Fan Inlet Node Name
  Node 502,                               !- Fan Outlet Node Name
  Node 508;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Air Loop HVAC Unitary Heat Pump Air To Air 50, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 508,                               !- Air Inlet Node Name
  Node 502,                               !- Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  blocks-964_multifamily_10_Core,         !- Controlling Zone or Thermostat Location
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  AirLoop air_handlers-573_50_BLK_Fan_2140.4211038406843cfm, !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Coil Heating DX Single Speed 50,        !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 50,        !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 50,               !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Fan:ConstantVolume,
  AirLoop air_handlers-573_50_BLK_Fan_2140.4211038406843cfm, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule, !- Availability Schedule Name
  0.56,                                   !- Fan Total Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 508,                               !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 50 Fan - Cooling Coil Node; !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
  Coil Heating DX Single Speed 50,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  3.22,                                   !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 50 Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 50 Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Curve Cubic 148,                        !- Heating Capacity Function of Temperature Curve Name
  Curve Cubic 149,                        !- Heating Capacity Function of Flow Fraction Curve Name
  Curve Cubic 150,                        !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 249,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 250,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.78,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Curve Cubic 148,                        !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 149,                        !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 150,                        !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 249,                    !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 250,                    !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 99,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 246,                    !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 100,                  !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 247,                    !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 248,                    !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 50,        !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.22,                                   !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 50 Fan - Cooling Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 50 Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Curve Biquadratic 99,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 246,                    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 100,                  !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 247,                    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 248,                    !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 50,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air 50 Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 502;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 50, !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-964_multifamily_10_Core,         !- Control Zone Name
  Node 59,                                !- Zone Node Name
  Node 505,                               !- Zone Inlet Node Name
  Node 502;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop air_handlers-573_50_BLK Node 503 Supply Path, !- Name
  Node 503,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 50;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 50,         !- Name
  Node 503,                               !- Inlet Node Name
  Node 505;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop air_handlers-573_50_BLK Return Path, !- Name
  Node 504,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 50;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 50,            !- Name
  Node 504,                               !- Outlet Node Name
  Node 509;                               !- Inlet Node Name 1

AirLoopHVAC,
  AirLoop air_handlers-573_5_BLK,         !- Name
  ,                                       !- Controller List Name
  AirLoop air_handlers-573_5_BLKAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop air_handlers-573_5_BLK Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 96,                                !- Supply Side Inlet Node Name
  Node 99,                                !- Demand Side Outlet Node Name
  AirLoop air_handlers-573_5_BLK Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop air_handlers-573_5_BLK Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop air_handlers-573_5_BLK Supply Outlet Nodes, !- Name
  Node 97;                                !- Node Name 1

NodeList,
  AirLoop air_handlers-573_5_BLK Demand Inlet Nodes, !- Name
  Node 98;                                !- Node Name 1

Sizing:System,
  AirLoop air_handlers-573_5_BLK,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  AirLoop air_handlers-573_5_BLKAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AirLoop air_handlers-573_5_BLK Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AirLoop air_handlers-573_5_BLK Availability Manager, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule; !- Schedule Name

BranchList,
  AirLoop air_handlers-573_5_BLK Supply Branches, !- Name
  AirLoop air_handlers-573_5_BLK Main Branch; !- Branch Name 1

Branch,
  AirLoop air_handlers-573_5_BLK Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 5,     !- Component Name 1
  Node 96,                                !- Component Inlet Node Name 1
  Node 103,                               !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir,   !- Component Object Type 2
  Air Loop HVAC Unitary Heat Pump Air To Air 5, !- Component Name 2
  Node 103,                               !- Component Inlet Node Name 2
  Node 97;                                !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 5,     !- Name
  Air Loop HVAC Outdoor Air System 5 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 5 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 5 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 5 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 5;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 5,               !- Name
  Node 102,                               !- Relief Air Outlet Node Name
  Node 96,                                !- Return Air Node Name
  Node 103,                               !- Mixed Air Node Name
  Node 101,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 5,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 5 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 5 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 5 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 101;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 5 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer, !- Name
  Node 103,                               !- Mixed Air Node Name
  Node 101,                               !- Outdoor Air Stream Node Name
  Node 102,                               !- Relief Air Stream Node Name
  Node 96;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 5,           !- Name
  Temperature,                            !- Control Variable
  Node 97,                                !- Reference Setpoint Node Name
  Node 103,                               !- Fan Inlet Node Name
  Node 97,                                !- Fan Outlet Node Name
  Node 103;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Air Loop HVAC Unitary Heat Pump Air To Air 5, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 103,                               !- Air Inlet Node Name
  Node 97,                                !- Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  blocks-964_multifamily_1_Core,          !- Controlling Zone or Thermostat Location
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  AirLoop air_handlers-573_5_BLK_Fan_2140.4211038406843cfm, !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Coil Heating DX Single Speed 5,         !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 5,         !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 5,                !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Fan:ConstantVolume,
  AirLoop air_handlers-573_5_BLK_Fan_2140.4211038406843cfm, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule, !- Availability Schedule Name
  0.56,                                   !- Fan Total Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 103,                               !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 5 Fan - Cooling Coil Node; !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
  Coil Heating DX Single Speed 5,         !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  3.22,                                   !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 5 Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 5 Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Curve Cubic 13,                         !- Heating Capacity Function of Temperature Curve Name
  Curve Cubic 14,                         !- Heating Capacity Function of Flow Fraction Curve Name
  Curve Cubic 15,                         !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 24,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 25,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.78,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Curve Cubic 13,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 14,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 15,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 24,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 25,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 21,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 22,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 23,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 5,         !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.22,                                   !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 5 Fan - Cooling Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 5 Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Curve Biquadratic 9,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 21,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 10,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 22,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 23,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 5,                !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air 5 Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 97;                                !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 5,  !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-964_multifamily_1_Core,          !- Control Zone Name
  Node 14,                                !- Zone Node Name
  Node 100,                               !- Zone Inlet Node Name
  Node 97;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop air_handlers-573_5_BLK Node 98 Supply Path, !- Name
  Node 98,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 5;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 5,          !- Name
  Node 98,                                !- Inlet Node Name
  Node 100;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop air_handlers-573_5_BLK Return Path, !- Name
  Node 99,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 5;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 5,             !- Name
  Node 99,                                !- Outlet Node Name
  Node 104;                               !- Inlet Node Name 1

AirLoopHVAC,
  AirLoop air_handlers-573_6_BLK,         !- Name
  ,                                       !- Controller List Name
  AirLoop air_handlers-573_6_BLKAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop air_handlers-573_6_BLK Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 105,                               !- Supply Side Inlet Node Name
  Node 108,                               !- Demand Side Outlet Node Name
  AirLoop air_handlers-573_6_BLK Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop air_handlers-573_6_BLK Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop air_handlers-573_6_BLK Supply Outlet Nodes, !- Name
  Node 106;                               !- Node Name 1

NodeList,
  AirLoop air_handlers-573_6_BLK Demand Inlet Nodes, !- Name
  Node 107;                               !- Node Name 1

Sizing:System,
  AirLoop air_handlers-573_6_BLK,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  AirLoop air_handlers-573_6_BLKAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AirLoop air_handlers-573_6_BLK Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AirLoop air_handlers-573_6_BLK Availability Manager, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule; !- Schedule Name

BranchList,
  AirLoop air_handlers-573_6_BLK Supply Branches, !- Name
  AirLoop air_handlers-573_6_BLK Main Branch; !- Branch Name 1

Branch,
  AirLoop air_handlers-573_6_BLK Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 6,     !- Component Name 1
  Node 105,                               !- Component Inlet Node Name 1
  Node 112,                               !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir,   !- Component Object Type 2
  Air Loop HVAC Unitary Heat Pump Air To Air 6, !- Component Name 2
  Node 112,                               !- Component Inlet Node Name 2
  Node 106;                               !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 6,     !- Name
  Air Loop HVAC Outdoor Air System 6 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 6 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 6 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 6 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 6;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 6,               !- Name
  Node 111,                               !- Relief Air Outlet Node Name
  Node 105,                               !- Return Air Node Name
  Node 112,                               !- Mixed Air Node Name
  Node 110,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 6,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 6 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 6 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 6 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 110;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 6 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer, !- Name
  Node 112,                               !- Mixed Air Node Name
  Node 110,                               !- Outdoor Air Stream Node Name
  Node 111,                               !- Relief Air Stream Node Name
  Node 105;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 6,           !- Name
  Temperature,                            !- Control Variable
  Node 106,                               !- Reference Setpoint Node Name
  Node 112,                               !- Fan Inlet Node Name
  Node 106,                               !- Fan Outlet Node Name
  Node 112;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Air Loop HVAC Unitary Heat Pump Air To Air 6, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 112,                               !- Air Inlet Node Name
  Node 106,                               !- Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  blocks-964_multifamily_2_West Perimeter, !- Controlling Zone or Thermostat Location
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  AirLoop air_handlers-573_6_BLK_Fan_1413.8750782361312cfm, !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Coil Heating DX Single Speed 6,         !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 6,         !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 6,                !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Fan:ConstantVolume,
  AirLoop air_handlers-573_6_BLK_Fan_1413.8750782361312cfm, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule, !- Availability Schedule Name
  0.56,                                   !- Fan Total Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 112,                               !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 6 Fan - Cooling Coil Node; !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
  Coil Heating DX Single Speed 6,         !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  3.22,                                   !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 6 Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 6 Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Curve Cubic 16,                         !- Heating Capacity Function of Temperature Curve Name
  Curve Cubic 17,                         !- Heating Capacity Function of Flow Fraction Curve Name
  Curve Cubic 18,                         !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 29,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 30,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.78,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Curve Cubic 16,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 17,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 18,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 29,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 30,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 26,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 27,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 28,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 6,         !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.22,                                   !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 6 Fan - Cooling Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 6 Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Curve Biquadratic 11,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 26,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 12,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 27,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 28,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 6,                !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air 6 Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 106;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 6,  !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-964_multifamily_2_West Perimeter, !- Control Zone Name
  Node 15,                                !- Zone Node Name
  Node 109,                               !- Zone Inlet Node Name
  Node 106;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop air_handlers-573_6_BLK Node 107 Supply Path, !- Name
  Node 107,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 6;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 6,          !- Name
  Node 107,                               !- Inlet Node Name
  Node 109;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop air_handlers-573_6_BLK Return Path, !- Name
  Node 108,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 6;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 6,             !- Name
  Node 108,                               !- Outlet Node Name
  Node 113;                               !- Inlet Node Name 1

AirLoopHVAC,
  AirLoop air_handlers-573_7_BLK,         !- Name
  ,                                       !- Controller List Name
  AirLoop air_handlers-573_7_BLKAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop air_handlers-573_7_BLK Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 114,                               !- Supply Side Inlet Node Name
  Node 117,                               !- Demand Side Outlet Node Name
  AirLoop air_handlers-573_7_BLK Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop air_handlers-573_7_BLK Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop air_handlers-573_7_BLK Supply Outlet Nodes, !- Name
  Node 115;                               !- Node Name 1

NodeList,
  AirLoop air_handlers-573_7_BLK Demand Inlet Nodes, !- Name
  Node 116;                               !- Node Name 1

Sizing:System,
  AirLoop air_handlers-573_7_BLK,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  AirLoop air_handlers-573_7_BLKAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AirLoop air_handlers-573_7_BLK Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AirLoop air_handlers-573_7_BLK Availability Manager, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule; !- Schedule Name

BranchList,
  AirLoop air_handlers-573_7_BLK Supply Branches, !- Name
  AirLoop air_handlers-573_7_BLK Main Branch; !- Branch Name 1

Branch,
  AirLoop air_handlers-573_7_BLK Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 7,     !- Component Name 1
  Node 114,                               !- Component Inlet Node Name 1
  Node 121,                               !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir,   !- Component Object Type 2
  Air Loop HVAC Unitary Heat Pump Air To Air 7, !- Component Name 2
  Node 121,                               !- Component Inlet Node Name 2
  Node 115;                               !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 7,     !- Name
  Air Loop HVAC Outdoor Air System 7 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 7 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 7 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 7 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 7;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 7,               !- Name
  Node 120,                               !- Relief Air Outlet Node Name
  Node 114,                               !- Return Air Node Name
  Node 121,                               !- Mixed Air Node Name
  Node 119,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 7,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 7 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 7 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 7 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 119;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 7 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 7 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 7 Outdoor Air Mixer, !- Name
  Node 121,                               !- Mixed Air Node Name
  Node 119,                               !- Outdoor Air Stream Node Name
  Node 120,                               !- Relief Air Stream Node Name
  Node 114;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 7,           !- Name
  Temperature,                            !- Control Variable
  Node 115,                               !- Reference Setpoint Node Name
  Node 121,                               !- Fan Inlet Node Name
  Node 115,                               !- Fan Outlet Node Name
  Node 121;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Air Loop HVAC Unitary Heat Pump Air To Air 7, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 121,                               !- Air Inlet Node Name
  Node 115,                               !- Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  blocks-964_multifamily_2_North Perimeter, !- Controlling Zone or Thermostat Location
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  AirLoop air_handlers-573_7_BLK_Fan_417.9703698435279cfm, !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Coil Heating DX Single Speed 7,         !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 7,         !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 7,                !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Fan:ConstantVolume,
  AirLoop air_handlers-573_7_BLK_Fan_417.9703698435279cfm, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule, !- Availability Schedule Name
  0.56,                                   !- Fan Total Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 121,                               !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 7 Fan - Cooling Coil Node; !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
  Coil Heating DX Single Speed 7,         !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  3.22,                                   !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 7 Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 7 Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Curve Cubic 19,                         !- Heating Capacity Function of Temperature Curve Name
  Curve Cubic 20,                         !- Heating Capacity Function of Flow Fraction Curve Name
  Curve Cubic 21,                         !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 34,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 35,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.78,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Curve Cubic 19,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 20,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 21,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 34,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 35,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 13,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 31,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 14,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 32,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 33,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 7,         !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.22,                                   !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 7 Fan - Cooling Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 7 Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Curve Biquadratic 13,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 31,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 14,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 32,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 33,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 7,                !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air 7 Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 115;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 7,  !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-964_multifamily_2_North Perimeter, !- Control Zone Name
  Node 16,                                !- Zone Node Name
  Node 118,                               !- Zone Inlet Node Name
  Node 115;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop air_handlers-573_7_BLK Node 116 Supply Path, !- Name
  Node 116,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 7;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 7,          !- Name
  Node 116,                               !- Inlet Node Name
  Node 118;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop air_handlers-573_7_BLK Return Path, !- Name
  Node 117,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 7;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 7,             !- Name
  Node 117,                               !- Outlet Node Name
  Node 122;                               !- Inlet Node Name 1

AirLoopHVAC,
  AirLoop air_handlers-573_8_BLK,         !- Name
  ,                                       !- Controller List Name
  AirLoop air_handlers-573_8_BLKAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop air_handlers-573_8_BLK Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 123,                               !- Supply Side Inlet Node Name
  Node 126,                               !- Demand Side Outlet Node Name
  AirLoop air_handlers-573_8_BLK Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop air_handlers-573_8_BLK Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop air_handlers-573_8_BLK Supply Outlet Nodes, !- Name
  Node 124;                               !- Node Name 1

NodeList,
  AirLoop air_handlers-573_8_BLK Demand Inlet Nodes, !- Name
  Node 125;                               !- Node Name 1

Sizing:System,
  AirLoop air_handlers-573_8_BLK,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  AirLoop air_handlers-573_8_BLKAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AirLoop air_handlers-573_8_BLK Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AirLoop air_handlers-573_8_BLK Availability Manager, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule; !- Schedule Name

BranchList,
  AirLoop air_handlers-573_8_BLK Supply Branches, !- Name
  AirLoop air_handlers-573_8_BLK Main Branch; !- Branch Name 1

Branch,
  AirLoop air_handlers-573_8_BLK Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 8,     !- Component Name 1
  Node 123,                               !- Component Inlet Node Name 1
  Node 130,                               !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir,   !- Component Object Type 2
  Air Loop HVAC Unitary Heat Pump Air To Air 8, !- Component Name 2
  Node 130,                               !- Component Inlet Node Name 2
  Node 124;                               !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 8,     !- Name
  Air Loop HVAC Outdoor Air System 8 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 8 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 8 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 8 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 8;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 8,               !- Name
  Node 129,                               !- Relief Air Outlet Node Name
  Node 123,                               !- Return Air Node Name
  Node 130,                               !- Mixed Air Node Name
  Node 128,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 8,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 8 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 8 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 8 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 128;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 8 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 8 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 8 Outdoor Air Mixer, !- Name
  Node 130,                               !- Mixed Air Node Name
  Node 128,                               !- Outdoor Air Stream Node Name
  Node 129,                               !- Relief Air Stream Node Name
  Node 123;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 8,           !- Name
  Temperature,                            !- Control Variable
  Node 124,                               !- Reference Setpoint Node Name
  Node 130,                               !- Fan Inlet Node Name
  Node 124,                               !- Fan Outlet Node Name
  Node 130;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Air Loop HVAC Unitary Heat Pump Air To Air 8, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 130,                               !- Air Inlet Node Name
  Node 124,                               !- Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  blocks-964_multifamily_2_East Perimeter, !- Controlling Zone or Thermostat Location
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  AirLoop air_handlers-573_8_BLK_Fan_1413.8750782361312cfm, !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Coil Heating DX Single Speed 8,         !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 8,         !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 8,                !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Fan:ConstantVolume,
  AirLoop air_handlers-573_8_BLK_Fan_1413.8750782361312cfm, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule, !- Availability Schedule Name
  0.56,                                   !- Fan Total Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 130,                               !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 8 Fan - Cooling Coil Node; !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
  Coil Heating DX Single Speed 8,         !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  3.22,                                   !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 8 Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 8 Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Curve Cubic 22,                         !- Heating Capacity Function of Temperature Curve Name
  Curve Cubic 23,                         !- Heating Capacity Function of Flow Fraction Curve Name
  Curve Cubic 24,                         !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 39,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 40,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.78,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Curve Cubic 22,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 23,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 24,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 39,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 40,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 15,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 36,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 16,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 37,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 38,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 8,         !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.22,                                   !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 8 Fan - Cooling Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 8 Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Curve Biquadratic 15,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 16,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 37,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 38,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 8,                !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air 8 Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 124;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 8,  !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-964_multifamily_2_East Perimeter, !- Control Zone Name
  Node 17,                                !- Zone Node Name
  Node 127,                               !- Zone Inlet Node Name
  Node 124;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop air_handlers-573_8_BLK Node 125 Supply Path, !- Name
  Node 125,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 8;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 8,          !- Name
  Node 125,                               !- Inlet Node Name
  Node 127;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop air_handlers-573_8_BLK Return Path, !- Name
  Node 126,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 8;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 8,             !- Name
  Node 126,                               !- Outlet Node Name
  Node 131;                               !- Inlet Node Name 1

AirLoopHVAC,
  AirLoop air_handlers-573_9_BLK,         !- Name
  ,                                       !- Controller List Name
  AirLoop air_handlers-573_9_BLKAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop air_handlers-573_9_BLK Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 132,                               !- Supply Side Inlet Node Name
  Node 135,                               !- Demand Side Outlet Node Name
  AirLoop air_handlers-573_9_BLK Demand Inlet Nodes, !- Demand Side Inlet Node Names
  AirLoop air_handlers-573_9_BLK Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  AirLoop air_handlers-573_9_BLK Supply Outlet Nodes, !- Name
  Node 133;                               !- Node Name 1

NodeList,
  AirLoop air_handlers-573_9_BLK Demand Inlet Nodes, !- Name
  Node 134;                               !- Node Name 1

Sizing:System,
  AirLoop air_handlers-573_9_BLK,         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  AirLoop air_handlers-573_9_BLKAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AirLoop air_handlers-573_9_BLK Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AirLoop air_handlers-573_9_BLK Availability Manager, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule; !- Schedule Name

BranchList,
  AirLoop air_handlers-573_9_BLK Supply Branches, !- Name
  AirLoop air_handlers-573_9_BLK Main Branch; !- Branch Name 1

Branch,
  AirLoop air_handlers-573_9_BLK Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 9,     !- Component Name 1
  Node 132,                               !- Component Inlet Node Name 1
  Node 139,                               !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir,   !- Component Object Type 2
  Air Loop HVAC Unitary Heat Pump Air To Air 9, !- Component Name 2
  Node 139,                               !- Component Inlet Node Name 2
  Node 133;                               !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 9,     !- Name
  Air Loop HVAC Outdoor Air System 9 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 9 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 9 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 9 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 9;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 9,               !- Name
  Node 138,                               !- Relief Air Outlet Node Name
  Node 132,                               !- Return Air Node Name
  Node 139,                               !- Mixed Air Node Name
  Node 137,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 9,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 9 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 9 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 9 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 137;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 9 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 9 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 9 Outdoor Air Mixer, !- Name
  Node 139,                               !- Mixed Air Node Name
  Node 137,                               !- Outdoor Air Stream Node Name
  Node 138,                               !- Relief Air Stream Node Name
  Node 132;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 9,           !- Name
  Temperature,                            !- Control Variable
  Node 133,                               !- Reference Setpoint Node Name
  Node 139,                               !- Fan Inlet Node Name
  Node 133,                               !- Fan Outlet Node Name
  Node 139;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  Air Loop HVAC Unitary Heat Pump Air To Air 9, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 139,                               !- Air Inlet Node Name
  Node 133,                               !- Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  blocks-964_multifamily_2_South Perimeter, !- Controlling Zone or Thermostat Location
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  AirLoop air_handlers-573_9_BLK_Fan_417.9703698435279cfm, !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  Coil Heating DX Single Speed 9,         !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 9,         !- Cooling Coil Name
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 9,                !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  Always_On;                              !- Supply Air Fan Operating Mode Schedule Name

Fan:ConstantVolume,
  AirLoop air_handlers-573_9_BLK_Fan_417.9703698435279cfm, !- Name
  PNNL_Asset_Rating_Apartment_Hvac_Schedule, !- Availability Schedule Name
  0.56,                                   !- Fan Total Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 139,                               !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 9 Fan - Cooling Coil Node; !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
  Coil Heating DX Single Speed 9,         !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  3.22,                                   !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 9 Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 9 Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Curve Cubic 25,                         !- Heating Capacity Function of Temperature Curve Name
  Curve Cubic 26,                         !- Heating Capacity Function of Flow Fraction Curve Name
  Curve Cubic 27,                         !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 44,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 45,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.78,                                 !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Curve Cubic 25,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 26,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 27,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 44,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 45,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 17,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 41,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 18,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 42,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 43,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 9,         !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.22,                                   !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Air Loop HVAC Unitary Heat Pump Air To Air 9 Fan - Cooling Coil Node, !- Air Inlet Node Name
  Air Loop HVAC Unitary Heat Pump Air To Air 9 Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Curve Biquadratic 17,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 41,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 18,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 42,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 43,                     !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 9,                !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Loop HVAC Unitary Heat Pump Air To Air 9 Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 133;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 9,  !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  blocks-964_multifamily_2_South Perimeter, !- Control Zone Name
  Node 18,                                !- Zone Node Name
  Node 136,                               !- Zone Inlet Node Name
  Node 133;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop air_handlers-573_9_BLK Node 134 Supply Path, !- Name
  Node 134,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 9;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 9,          !- Name
  Node 134,                               !- Inlet Node Name
  Node 136;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  AirLoop air_handlers-573_9_BLK Return Path, !- Name
  Node 135,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 9;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 9,             !- Name
  Node 135,                               !- Outlet Node Name
  Node 140;                               !- Inlet Node Name 1

PlantLoop,
  SWPlant water_heaters-530,              !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  SWPlant water_heaters-530 Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 2,                                 !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 1,                                 !- Plant Side Inlet Node Name
  Node 2,                                 !- Plant Side Outlet Node Name
  SWPlant water_heaters-530 Supply Branches, !- Plant Side Branch List Name
  SWPlant water_heaters-530 Supply Connector List, !- Plant Side Connector List Name
  Node 4,                                 !- Demand Side Inlet Node Name
  Node 5,                                 !- Demand Side Outlet Node Name
  SWPlant water_heaters-530 Demand Branches, !- Demand Side Branch List Name
  SWPlant water_heaters-530 Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  SWPlant water_heaters-530,              !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  SWPlant water_heaters-530 Supply Branches, !- Name
  SWPlant water_heaters-530 Supply Inlet Branch, !- Branch Name 1
  SWPlant water_heaters-530 Supply Branch 1, !- Branch Name 2
  SWPlant water_heaters-530 Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  SWPlant water_heaters-530 Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SWPlant water_heaters-530 Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SWPlant water_heaters-530 Supply Mixer; !- Connector Name 2

Connector:Splitter,
  SWPlant water_heaters-530 Supply Splitter, !- Name
  SWPlant water_heaters-530 Supply Inlet Branch, !- Inlet Branch Name
  SWPlant water_heaters-530 Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  SWPlant water_heaters-530 Supply Mixer, !- Name
  SWPlant water_heaters-530 Supply Outlet Branch, !- Outlet Branch Name
  SWPlant water_heaters-530 Supply Branch 1; !- Inlet Branch Name 1

Branch,
  SWPlant water_heaters-530 Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 1,                  !- Component Name 1
  Node 1,                                 !- Component Inlet Node Name 1
  Node 7;                                 !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 1,                  !- Name
  Node 1,                                 !- Inlet Node Name
  Node 7,                                 !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0;                                      !- Design Minimum Flow Rate Fraction

Branch,
  SWPlant water_heaters-530 Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  Water Heater Mixed 1,                   !- Component Name 1
  Node 3,                                 !- Component Inlet Node Name 1
  Node 8;                                 !- Component Outlet Node Name 1

WaterHeater:Mixed,
  Water Heater Mixed 1,                   !- Name
  0.0757088238634213,                     !- Tank Volume {m3}
  Water Heater Setpoint Temperature Schedule, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  845000,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  blocks-964_multifamily_1_West Perimeter, !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 3,                                 !- Use Side Inlet Node Name
  Node 8,                                 !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  SWPlant water_heaters-530 Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SWPlant water_heaters-530 Supply Outlet Pipe, !- Component Name 1
  SWPlant water_heaters-530 Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 2;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SWPlant water_heaters-530 Supply Outlet Pipe, !- Name
  SWPlant water_heaters-530 Supply Outlet Pipe Node, !- Inlet Node Name
  Node 2;                                 !- Outlet Node Name

BranchList,
  SWPlant water_heaters-530 Demand Branches, !- Name
  SWPlant water_heaters-530 Demand Inlet Branch, !- Branch Name 1
  SWPlant water_heaters-530 Demand Branch 1, !- Branch Name 2
  SWPlant water_heaters-530 Demand Bypass Branch, !- Branch Name 3
  SWPlant water_heaters-530 Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  SWPlant water_heaters-530 Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SWPlant water_heaters-530 Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SWPlant water_heaters-530 Demand Mixer; !- Connector Name 2

Connector:Splitter,
  SWPlant water_heaters-530 Demand Splitter, !- Name
  SWPlant water_heaters-530 Demand Inlet Branch, !- Inlet Branch Name
  SWPlant water_heaters-530 Demand Branch 1, !- Outlet Branch Name 1
  SWPlant water_heaters-530 Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  SWPlant water_heaters-530 Demand Mixer, !- Name
  SWPlant water_heaters-530 Demand Outlet Branch, !- Outlet Branch Name
  SWPlant water_heaters-530 Demand Branch 1, !- Inlet Branch Name 1
  SWPlant water_heaters-530 Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  SWPlant water_heaters-530 Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SWPlant water_heaters-530 Demand Inlet Pipe, !- Component Name 1
  Node 4,                                 !- Component Inlet Node Name 1
  SWPlant water_heaters-530 Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SWPlant water_heaters-530 Demand Inlet Pipe, !- Name
  Node 4,                                 !- Inlet Node Name
  SWPlant water_heaters-530 Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  SWPlant water_heaters-530 Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Node 6,                                 !- Component Inlet Node Name 1
  Node 9;                                 !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Node 6,                                 !- Inlet Node Name
  Node 9,                                 !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Water Use Equipment 1,                  !- Water Use Equipment Name 1
  Water Use Equipment 2,                  !- Water Use Equipment Name 2
  Water Use Equipment 3,                  !- Water Use Equipment Name 3
  Water Use Equipment 4,                  !- Water Use Equipment Name 4
  Water Use Equipment 5,                  !- Water Use Equipment Name 5
  Water Use Equipment 6,                  !- Water Use Equipment Name 6
  Water Use Equipment 7,                  !- Water Use Equipment Name 7
  Water Use Equipment 8,                  !- Water Use Equipment Name 8
  Water Use Equipment 9,                  !- Water Use Equipment Name 9
  Water Use Equipment 10,                 !- Water Use Equipment Name 10
  Water Use Equipment 11,                 !- Water Use Equipment Name 11
  Water Use Equipment 12,                 !- Water Use Equipment Name 12
  Water Use Equipment 13,                 !- Water Use Equipment Name 13
  Water Use Equipment 14,                 !- Water Use Equipment Name 14
  Water Use Equipment 15,                 !- Water Use Equipment Name 15
  Water Use Equipment 16,                 !- Water Use Equipment Name 16
  Water Use Equipment 17,                 !- Water Use Equipment Name 17
  Water Use Equipment 18,                 !- Water Use Equipment Name 18
  Water Use Equipment 19,                 !- Water Use Equipment Name 19
  Water Use Equipment 20,                 !- Water Use Equipment Name 20
  Water Use Equipment 21,                 !- Water Use Equipment Name 21
  Water Use Equipment 22,                 !- Water Use Equipment Name 22
  Water Use Equipment 23,                 !- Water Use Equipment Name 23
  Water Use Equipment 24,                 !- Water Use Equipment Name 24
  Water Use Equipment 25,                 !- Water Use Equipment Name 25
  Water Use Equipment 26,                 !- Water Use Equipment Name 26
  Water Use Equipment 27,                 !- Water Use Equipment Name 27
  Water Use Equipment 28,                 !- Water Use Equipment Name 28
  Water Use Equipment 29,                 !- Water Use Equipment Name 29
  Water Use Equipment 30,                 !- Water Use Equipment Name 30
  Water Use Equipment 31,                 !- Water Use Equipment Name 31
  Water Use Equipment 32,                 !- Water Use Equipment Name 32
  Water Use Equipment 33,                 !- Water Use Equipment Name 33
  Water Use Equipment 34,                 !- Water Use Equipment Name 34
  Water Use Equipment 35,                 !- Water Use Equipment Name 35
  Water Use Equipment 36,                 !- Water Use Equipment Name 36
  Water Use Equipment 37,                 !- Water Use Equipment Name 37
  Water Use Equipment 38,                 !- Water Use Equipment Name 38
  Water Use Equipment 39,                 !- Water Use Equipment Name 39
  Water Use Equipment 40,                 !- Water Use Equipment Name 40
  Water Use Equipment 41,                 !- Water Use Equipment Name 41
  Water Use Equipment 42,                 !- Water Use Equipment Name 42
  Water Use Equipment 43,                 !- Water Use Equipment Name 43
  Water Use Equipment 44,                 !- Water Use Equipment Name 44
  Water Use Equipment 45,                 !- Water Use Equipment Name 45
  Water Use Equipment 46,                 !- Water Use Equipment Name 46
  Water Use Equipment 47,                 !- Water Use Equipment Name 47
  Water Use Equipment 48,                 !- Water Use Equipment Name 48
  Water Use Equipment 49,                 !- Water Use Equipment Name 49
  Water Use Equipment 50;                 !- Water Use Equipment Name 50

WaterUse:Equipment,
  Water Use Equipment 1,                  !- Name
  General,                                !- End-Use Subcategory
  6.32596956078063e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_1_West Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 2,                  !- Name
  General,                                !- End-Use Subcategory
  1.87008589205559e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_1_North Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 3,                  !- Name
  General,                                !- End-Use Subcategory
  6.32596956078063e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_1_East Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 4,                  !- Name
  General,                                !- End-Use Subcategory
  1.87008589205559e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_1_South Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 5,                  !- Name
  General,                                !- End-Use Subcategory
  9.57668676573651e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_1_Core;          !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 6,                  !- Name
  General,                                !- End-Use Subcategory
  6.32596956078063e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_2_West Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 7,                  !- Name
  General,                                !- End-Use Subcategory
  1.87008589205559e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_2_North Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 8,                  !- Name
  General,                                !- End-Use Subcategory
  6.32596956078063e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_2_East Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 9,                  !- Name
  General,                                !- End-Use Subcategory
  1.87008589205559e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_2_South Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 10,                 !- Name
  General,                                !- End-Use Subcategory
  9.57668676573651e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_2_Core;          !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 11,                 !- Name
  General,                                !- End-Use Subcategory
  6.32596956078063e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_3_West Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 12,                 !- Name
  General,                                !- End-Use Subcategory
  1.87008589205559e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_3_North Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 13,                 !- Name
  General,                                !- End-Use Subcategory
  6.32596956078063e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_3_East Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 14,                 !- Name
  General,                                !- End-Use Subcategory
  1.87008589205559e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_3_South Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 15,                 !- Name
  General,                                !- End-Use Subcategory
  9.57668676573651e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_3_Core;          !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 16,                 !- Name
  General,                                !- End-Use Subcategory
  6.32596956078063e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_4_West Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 17,                 !- Name
  General,                                !- End-Use Subcategory
  1.87008589205559e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_4_North Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 18,                 !- Name
  General,                                !- End-Use Subcategory
  6.32596956078063e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_4_East Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 19,                 !- Name
  General,                                !- End-Use Subcategory
  1.87008589205559e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_4_South Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 20,                 !- Name
  General,                                !- End-Use Subcategory
  9.57668676573651e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_4_Core;          !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 21,                 !- Name
  General,                                !- End-Use Subcategory
  6.32596956078063e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_5_West Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 22,                 !- Name
  General,                                !- End-Use Subcategory
  1.87008589205559e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_5_North Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 23,                 !- Name
  General,                                !- End-Use Subcategory
  6.32596956078063e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_5_East Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 24,                 !- Name
  General,                                !- End-Use Subcategory
  1.87008589205559e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_5_South Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 25,                 !- Name
  General,                                !- End-Use Subcategory
  9.57668676573651e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_5_Core;          !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 26,                 !- Name
  General,                                !- End-Use Subcategory
  6.32596956078063e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_6_West Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 27,                 !- Name
  General,                                !- End-Use Subcategory
  1.87008589205559e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_6_North Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 28,                 !- Name
  General,                                !- End-Use Subcategory
  6.32596956078063e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_6_East Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 29,                 !- Name
  General,                                !- End-Use Subcategory
  1.87008589205559e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_6_South Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 30,                 !- Name
  General,                                !- End-Use Subcategory
  9.57668676573651e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_6_Core;          !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 31,                 !- Name
  General,                                !- End-Use Subcategory
  6.32596956078063e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_7_West Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 32,                 !- Name
  General,                                !- End-Use Subcategory
  1.87008589205559e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_7_North Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 33,                 !- Name
  General,                                !- End-Use Subcategory
  6.32596956078063e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_7_East Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 34,                 !- Name
  General,                                !- End-Use Subcategory
  1.87008589205559e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_7_South Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 35,                 !- Name
  General,                                !- End-Use Subcategory
  9.57668676573651e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_7_Core;          !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 36,                 !- Name
  General,                                !- End-Use Subcategory
  6.32596956078063e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_8_West Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 37,                 !- Name
  General,                                !- End-Use Subcategory
  1.87008589205559e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_8_North Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 38,                 !- Name
  General,                                !- End-Use Subcategory
  6.32596956078063e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_8_East Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 39,                 !- Name
  General,                                !- End-Use Subcategory
  1.87008589205559e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_8_South Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 40,                 !- Name
  General,                                !- End-Use Subcategory
  9.57668676573651e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_8_Core;          !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 41,                 !- Name
  General,                                !- End-Use Subcategory
  6.32596956078063e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_9_West Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 42,                 !- Name
  General,                                !- End-Use Subcategory
  1.87008589205559e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_9_North Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 43,                 !- Name
  General,                                !- End-Use Subcategory
  6.32596956078063e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_9_East Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 44,                 !- Name
  General,                                !- End-Use Subcategory
  1.87008589205559e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_9_South Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 45,                 !- Name
  General,                                !- End-Use Subcategory
  9.57668676573651e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_9_Core;          !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 46,                 !- Name
  General,                                !- End-Use Subcategory
  6.32596956078063e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_10_West Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 47,                 !- Name
  General,                                !- End-Use Subcategory
  1.87008589205559e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_10_North Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 48,                 !- Name
  General,                                !- End-Use Subcategory
  6.32596956078063e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_10_East Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 49,                 !- Name
  General,                                !- End-Use Subcategory
  1.87008589205559e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_10_South Perimeter; !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 50,                 !- Name
  General,                                !- End-Use Subcategory
  9.57668676573651e-06,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  blocks-964_multifamily_10_Core;         !- Zone Name

Branch,
  SWPlant water_heaters-530 Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SWPlant water_heaters-530 Demand Bypass Pipe, !- Component Name 1
  SWPlant water_heaters-530 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  SWPlant water_heaters-530 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SWPlant water_heaters-530 Demand Bypass Pipe, !- Name
  SWPlant water_heaters-530 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  SWPlant water_heaters-530 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  SWPlant water_heaters-530 Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SWPlant water_heaters-530 Demand Outlet Pipe, !- Component Name 1
  SWPlant water_heaters-530 Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 5;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SWPlant water_heaters-530 Demand Outlet Pipe, !- Name
  SWPlant water_heaters-530 Demand Outlet Pipe Node, !- Inlet Node Name
  Node 5;                                 !- Outlet Node Name

PlantEquipmentOperationSchemes,
  SWPlant water_heaters-530 Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  SWPlant water_heaters-530 Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  SWPlant water_heaters-530 Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  SWPlant water_heaters-530 Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  SWPlant water_heaters-530 Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  Water Heater Mixed 1;                   !- Equipment Name 1

Site:Location,
  Miami Intl Ap_FL_USA,                   !- Name
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11;                                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.69,                                   !- Annual Average Outdoor Air Temperature {C}
  28.1;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101193,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.528,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.905;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  8.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101193,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  PNNL_Asset_Rating_Apartment_Space_Type, !- Name
  blocks-964_multifamily_10_Core,         !- Zone Name 1
  blocks-964_multifamily_10_East Perimeter, !- Zone Name 2
  blocks-964_multifamily_10_North Perimeter, !- Zone Name 3
  blocks-964_multifamily_10_South Perimeter, !- Zone Name 4
  blocks-964_multifamily_10_West Perimeter, !- Zone Name 5
  blocks-964_multifamily_1_Core,          !- Zone Name 6
  blocks-964_multifamily_1_East Perimeter, !- Zone Name 7
  blocks-964_multifamily_1_North Perimeter, !- Zone Name 8
  blocks-964_multifamily_1_South Perimeter, !- Zone Name 9
  blocks-964_multifamily_1_West Perimeter, !- Zone Name 10
  blocks-964_multifamily_2_Core,          !- Zone Name 11
  blocks-964_multifamily_2_East Perimeter, !- Zone Name 12
  blocks-964_multifamily_2_North Perimeter, !- Zone Name 13
  blocks-964_multifamily_2_South Perimeter, !- Zone Name 14
  blocks-964_multifamily_2_West Perimeter, !- Zone Name 15
  blocks-964_multifamily_3_Core,          !- Zone Name 16
  blocks-964_multifamily_3_East Perimeter, !- Zone Name 17
  blocks-964_multifamily_3_North Perimeter, !- Zone Name 18
  blocks-964_multifamily_3_South Perimeter, !- Zone Name 19
  blocks-964_multifamily_3_West Perimeter, !- Zone Name 20
  blocks-964_multifamily_4_Core,          !- Zone Name 21
  blocks-964_multifamily_4_East Perimeter, !- Zone Name 22
  blocks-964_multifamily_4_North Perimeter, !- Zone Name 23
  blocks-964_multifamily_4_South Perimeter, !- Zone Name 24
  blocks-964_multifamily_4_West Perimeter, !- Zone Name 25
  blocks-964_multifamily_5_Core,          !- Zone Name 26
  blocks-964_multifamily_5_East Perimeter, !- Zone Name 27
  blocks-964_multifamily_5_North Perimeter, !- Zone Name 28
  blocks-964_multifamily_5_South Perimeter, !- Zone Name 29
  blocks-964_multifamily_5_West Perimeter, !- Zone Name 30
  blocks-964_multifamily_6_Core,          !- Zone Name 31
  blocks-964_multifamily_6_East Perimeter, !- Zone Name 32
  blocks-964_multifamily_6_North Perimeter, !- Zone Name 33
  blocks-964_multifamily_6_South Perimeter, !- Zone Name 34
  blocks-964_multifamily_6_West Perimeter, !- Zone Name 35
  blocks-964_multifamily_7_Core,          !- Zone Name 36
  blocks-964_multifamily_7_East Perimeter, !- Zone Name 37
  blocks-964_multifamily_7_North Perimeter, !- Zone Name 38
  blocks-964_multifamily_7_South Perimeter, !- Zone Name 39
  blocks-964_multifamily_7_West Perimeter, !- Zone Name 40
  blocks-964_multifamily_8_Core,          !- Zone Name 41
  blocks-964_multifamily_8_East Perimeter, !- Zone Name 42
  blocks-964_multifamily_8_North Perimeter, !- Zone Name 43
  blocks-964_multifamily_8_South Perimeter, !- Zone Name 44
  blocks-964_multifamily_8_West Perimeter, !- Zone Name 45
  blocks-964_multifamily_9_Core,          !- Zone Name 46
  blocks-964_multifamily_9_East Perimeter, !- Zone Name 47
  blocks-964_multifamily_9_North Perimeter, !- Zone Name 48
  blocks-964_multifamily_9_South Perimeter, !- Zone Name 49
  blocks-964_multifamily_9_West Perimeter; !- Zone Name 50

Lights,
  PNNL_Asset_Rating_Apartment_Lights,     !- Name
  PNNL_Asset_Rating_Apartment_Space_Type, !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  ;                                       !- Fraction Replaceable

People,
  PNNL_Asset_Rating_Apartment_Occupants,  !- Name
  PNNL_Asset_Rating_Apartment_Space_Type, !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Occupancy_Schedule, !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  35.3031552,                             !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  PNNL_Asset_Rating_Apartment_Activity_Schedule; !- Activity Level Schedule Name

ElectricEquipment,
  PNNL_Asset_Rating_Apartment_Plug_Loads, !- Name
  PNNL_Asset_Rating_Apartment_Space_Type, !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Plug_And_Process_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.67362445836003,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  PNNL_Asset_Rating_Apartment_Infiltration, !- Name
  PNNL_Asset_Rating_Apartment_Space_Type, !- Zone or ZoneList Name
  PNNL_Asset_Rating_Apartment_Infiltration_Schedule, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  Water Heater Setpoint Temperature Schedule, !- Schedule Name
  Node 2;                                 !- Setpoint Node or NodeList Name

Output:Variable,
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

