<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> 90.1-2010-SmallHotel-ASHRAE 169-2006-5B created: 2016-10-04 13:28:55 -0600 RUN PERIOD 1 ** Denver Centennial  Golden   Nr CO USA TMY3 WMO#=724666
  2018-06-06
  17:05:47
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.9.0-497bb3e71c, YMD=2018.06.06 17:05</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>90.1-2010-SmallHotel-ASHRAE 169-2006-5B created: 2016-10-04 13:28:55 -0600</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Denver Centennial  Golden   Nr CO USA TMY3 WMO#=724666</b></p>
<p>Simulation Timestamp: <b>2018-06-06
  17:05:47</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-06
    17:05:47</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     3703.09</td>
    <td align="right">      922.64</td>
    <td align="right">      994.09</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     3703.09</td>
    <td align="right">      922.64</td>
    <td align="right">      994.09</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     9311.14</td>
    <td align="right">     2319.91</td>
    <td align="right">     2499.57</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     9311.14</td>
    <td align="right">     2319.91</td>
    <td align="right">     2499.57</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4013.58</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     3725.09</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">      288.49</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       79.66</td>
    <td align="right">      105.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      393.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      382.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       65.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      590.77</td>
    <td align="right">      421.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1030.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      632.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2583.33</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     2542.96</td>
    <td align="right">     1160.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2583.33</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">       79.66</td>
    <td align="right">      105.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      393.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      382.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">       65.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      590.77</td>
    <td align="right">      421.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     1030.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      632.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2583.33</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      120.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      403.82</td>
    <td align="right">      198.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      158.59</td>
    <td align="right">      113.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      682.66</td>
    <td align="right">      311.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      111.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      374.80</td>
    <td align="right">      184.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      147.19</td>
    <td align="right">      104.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      633.59</td>
    <td align="right">      289.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    2542.962</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    2542.962</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    2542.962</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    2542.962</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     2583.33</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     2583.33</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     2583.33</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      722.50</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      637.75</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     5809.50</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-06
    17:05:47</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.9.0-497bb3e71c, YMD=2018.06.06 17:05</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Denver Centennial  Golden   Nr CO USA TMY3 WMO#=724666</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       39.74</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -105.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1829.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">      180.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1694.58</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1694.58</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      184.20</td>
    <td align="right">       96.82</td>
    <td align="right">        8.38</td>
    <td align="right">       72.38</td>
    <td align="right">        6.62</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       10.87</td>
    <td align="right">       15.24</td>
    <td align="right">        3.95</td>
    <td align="right">       11.39</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       10.87</td>
    <td align="right">       15.24</td>
    <td align="right">        3.95</td>
    <td align="right">       11.39</td>
    <td align="right">        3.13</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1492.32</td>
    <td align="right">      607.21</td>
    <td align="right">      211.83</td>
    <td align="right">      556.77</td>
    <td align="right">      116.50</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1492.32</td>
    <td align="right">      607.21</td>
    <td align="right">      211.83</td>
    <td align="right">      556.77</td>
    <td align="right">      116.50</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      179.26</td>
    <td align="right">       96.82</td>
    <td align="right">        8.38</td>
    <td align="right">       67.45</td>
    <td align="right">        6.62</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       12.01</td>
    <td align="right">       15.95</td>
    <td align="right">        3.95</td>
    <td align="right">       12.11</td>
    <td align="right">        5.68</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       12.01</td>
    <td align="right">       15.95</td>
    <td align="right">        3.95</td>
    <td align="right">       12.11</td>
    <td align="right">        5.68</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1003.40</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 ZN</td>
    <td align="right">      150.51</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      504.62</td>
    <td align="right">        1.00</td>
    <td align="right">       32.70</td>
    <td align="right">        0.00</td>
    <td align="right">        9.82</td>
    <td align="right">        9.82</td>
    <td align="right">      7.1042</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 ZN</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        2.62</td>
    <td align="right">        2.62</td>
    <td align="right">      7.1042</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 ZN</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        2.62</td>
    <td align="right">        2.62</td>
    <td align="right">      7.1042</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 ZN</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        2.62</td>
    <td align="right">        2.62</td>
    <td align="right">      7.1042</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR1 ZN</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       50.46</td>
    <td align="right">        1.00</td>
    <td align="right">        6.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">   2133.4070</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR2 ZN</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR3 ZN</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR4 ZN</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      7.8577</td>
    <td align="right">        1.81</td>
    <td align="right">     21.5278</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      7.7500</td>
    <td align="right">        4.66</td>
    <td align="right">     18.6216</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 ZN</td>
    <td align="right">      163.06</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      546.70</td>
    <td align="right">        1.00</td>
    <td align="right">       94.02</td>
    <td align="right">        0.00</td>
    <td align="right">       14.83</td>
    <td align="right">       14.83</td>
    <td align="right">      7.8577</td>
    <td align="right">        3.10</td>
    <td align="right">     26.0487</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 ZN</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      437.33</td>
    <td align="right">        1.00</td>
    <td align="right">       53.14</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">     11.9479</td>
    <td align="right">       13.01</td>
    <td align="right">     13.7778</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 ZN</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       67.28</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.4271</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 ZN</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.4271</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 ZN</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.4271</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 ZN</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.4271</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 ZN</td>
    <td align="right">       12.54</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       42.05</td>
    <td align="right">        1.00</td>
    <td align="right">        5.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7813</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 ZN</td>
    <td align="right">       12.54</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       34.40</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7813</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 ZN</td>
    <td align="right">       12.54</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       34.40</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7813</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 ZN</td>
    <td align="right">       12.54</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       34.40</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7813</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 ZN</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 ZN</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        0.00</td>
    <td align="right">        6.70</td>
    <td align="right">        6.70</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 ZN</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 ZN</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 ZN</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 ZN</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 ZN</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        0.00</td>
    <td align="right">        6.70</td>
    <td align="right">        6.70</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 ZN</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 ZN</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 ZN</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 ZN</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 ZN</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        0.00</td>
    <td align="right">        6.70</td>
    <td align="right">        6.70</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 ZN</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 ZN</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 ZN</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">        6.58</td>
    <td align="right">        6.58</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">      8.0729</td>
    <td align="right">       21.76</td>
    <td align="right">     11.8403</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 ZN</td>
    <td align="right">       97.83</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      327.99</td>
    <td align="right">        1.00</td>
    <td align="right">       39.86</td>
    <td align="right">        0.00</td>
    <td align="right">        4.94</td>
    <td align="right">        4.94</td>
    <td align="right">      6.4583</td>
    <td align="right">        9.29</td>
    <td align="right">    437.4446</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.2257</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 ZN</td>
    <td align="right">       80.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      269.14</td>
    <td align="right">        1.00</td>
    <td align="right">       32.70</td>
    <td align="right">        0.00</td>
    <td align="right">        4.94</td>
    <td align="right">        4.94</td>
    <td align="right">     13.2396</td>
    <td align="right">        1.86</td>
    <td align="right">      6.1785</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 ZN</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       67.30</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.4271</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 ZN</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.4271</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 ZN</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.4271</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 ZN</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.4271</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 ZN</td>
    <td align="right">       20.07</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       67.30</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7813</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 ZN</td>
    <td align="right">       20.07</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7813</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 ZN</td>
    <td align="right">       20.07</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7813</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 ZN</td>
    <td align="right">       20.07</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7813</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 ZN</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.5486</td>
    <td align="right">       32.60</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4013.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11621.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1694.58</td>
    <td align="right">        0.00</td>
    <td align="right">      184.20</td>
    <td align="right">      184.20</td>
    <td align="right">      7.9713</td>
    <td align="right">       15.50</td>
    <td align="right">     28.0921</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     3725.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10741.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1492.32</td>
    <td align="right">        0.00</td>
    <td align="right">      179.26</td>
    <td align="right">      179.26</td>
    <td align="right">      8.1815</td>
    <td align="right">       15.00</td>
    <td align="right">     10.1603</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      288.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      880.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">      202.26</td>
    <td align="right">        0.00</td>
    <td align="right">        4.94</td>
    <td align="right">        4.94</td>
    <td align="right">      5.2567</td>
    <td align="right">       27.40</td>
    <td align="right">    259.6365</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-06
    17:05:47</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">18-DEC-07:15</td>
    <td align="right">09-FEB-09:15</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">03-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    60159.25</td>
    <td align="right">    16450.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      832.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    14088.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">     4188.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    39337.13</td>
    <td align="right">    40087.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    32688.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        8.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">    51295.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   151302.85</td>
    <td align="right">   107834.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">    60159.25</td>
    <td align="right">    16450.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      832.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    14088.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">     4188.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    39337.13</td>
    <td align="right">    40087.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    32688.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        8.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">    51295.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-06
    17:05:47</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      252.28</td>
    <td align="right">      114.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1246.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1210.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      208.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1870.98</td>
    <td align="right">      456.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     3264.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      685.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     8053.56</td>
    <td align="right">     1257.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       67.72</td>
    <td align="right">       30.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      334.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      324.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       55.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      502.26</td>
    <td align="right">      122.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      876.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      184.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2161.98</td>
    <td align="right">      337.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       67.72</td>
    <td align="right">       30.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      334.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      324.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       55.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      502.26</td>
    <td align="right">      122.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      876.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      184.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2161.98</td>
    <td align="right">      337.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-06
    17:05:47</b></p>
<b>ZoneHVAC:PackagedTerminalAirConditioner</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalAirConditioner-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 ZN PTAC</td>
    <td align="right">        1.83</td>
    <td align="right">    0.130000</td>
    <td align="right">        1.83</td>
    <td align="right">    0.130000</td>
    <td align="right">        1.83</td>
    <td align="right">    0.130000</td>
    <td align="right">    0.045874</td>
    <td align="right">    0.045874</td>
    <td align="right">    0.045874</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 ZN PTAC</td>
    <td align="right">    0.335672</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.335672</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.335672</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.038228</td>
    <td align="right">    0.038228</td>
    <td align="right">    0.038228</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 ZN PTAC</td>
    <td align="right">    0.183299</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.183299</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.183299</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.038228</td>
    <td align="right">    0.038228</td>
    <td align="right">    0.038228</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 ZN PTAC</td>
    <td align="right">    0.298580</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.298580</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.298580</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.038228</td>
    <td align="right">    0.038228</td>
    <td align="right">    0.038228</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 ZN PTAC</td>
    <td align="right">    0.022633</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.022633</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.022633</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.013477</td>
    <td align="right">    0.013477</td>
    <td align="right">    0.013477</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 ZN PTAC</td>
    <td align="right">    0.016747</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.016747</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.016747</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.013477</td>
    <td align="right">    0.013477</td>
    <td align="right">    0.013477</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 ZN PTAC</td>
    <td align="right">    0.180377</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.180377</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.180377</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.013477</td>
    <td align="right">    0.013477</td>
    <td align="right">    0.013477</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 ZN PTAC</td>
    <td align="right">    0.194298</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.194298</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.194298</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.013476</td>
    <td align="right">    0.013476</td>
    <td align="right">    0.013476</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 ZN PTAC</td>
    <td align="right">    0.268431</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.268431</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.268431</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.013476</td>
    <td align="right">    0.013476</td>
    <td align="right">    0.013476</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 ZN PTAC</td>
    <td align="right">    0.061621</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.061621</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.061621</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.013477</td>
    <td align="right">    0.013477</td>
    <td align="right">    0.013477</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 ZN PTAC</td>
    <td align="right">    0.737041</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.737041</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.737041</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.053907</td>
    <td align="right">    0.053907</td>
    <td align="right">    0.053907</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 ZN PTAC</td>
    <td align="right">    0.597164</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.597164</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.597164</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.043541</td>
    <td align="right">    0.043541</td>
    <td align="right">    0.043541</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 ZN PTAC</td>
    <td align="right">    0.668536</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.668536</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.668536</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.053907</td>
    <td align="right">    0.053907</td>
    <td align="right">    0.053907</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 ZN PTAC</td>
    <td align="right">    0.197161</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.197161</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.197161</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.013477</td>
    <td align="right">    0.013477</td>
    <td align="right">    0.013477</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 ZN PTAC</td>
    <td align="right">    0.230687</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.230687</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.230687</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.013476</td>
    <td align="right">    0.013476</td>
    <td align="right">    0.013476</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 ZN PTAC</td>
    <td align="right">        1.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.053904</td>
    <td align="right">    0.053904</td>
    <td align="right">    0.053904</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 ZN PTAC</td>
    <td align="right">    0.945254</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.945254</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.945254</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.013476</td>
    <td align="right">    0.013476</td>
    <td align="right">    0.013476</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 ZN PTAC</td>
    <td align="right">    0.770048</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.770048</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.770048</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.053904</td>
    <td align="right">    0.053904</td>
    <td align="right">    0.053904</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 ZN PTAC</td>
    <td align="right">    0.227546</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.227546</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.227546</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.013476</td>
    <td align="right">    0.013476</td>
    <td align="right">    0.013476</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 ZN PTAC</td>
    <td align="right">    0.048835</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.048835</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.048835</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.013477</td>
    <td align="right">    0.013477</td>
    <td align="right">    0.013477</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 ZN PTAC</td>
    <td align="right">    0.112034</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.112034</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.112034</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.053907</td>
    <td align="right">    0.053907</td>
    <td align="right">    0.053907</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 ZN PTAC</td>
    <td align="right">    0.095579</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.095579</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.095579</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.043541</td>
    <td align="right">    0.043541</td>
    <td align="right">    0.043541</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 ZN PTAC</td>
    <td align="right">    0.676376</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.676376</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.676376</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.053907</td>
    <td align="right">    0.053907</td>
    <td align="right">    0.053907</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 ZN PTAC</td>
    <td align="right">    0.041439</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.041439</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.041439</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.013477</td>
    <td align="right">    0.013477</td>
    <td align="right">    0.013477</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 ZN PTAC</td>
    <td align="right">    0.218770</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.218770</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.218770</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.013476</td>
    <td align="right">    0.013476</td>
    <td align="right">    0.013476</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 ZN PTAC</td>
    <td align="right">    0.900458</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.900458</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.900458</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.053904</td>
    <td align="right">    0.053904</td>
    <td align="right">    0.053904</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 ZN PTAC</td>
    <td align="right">    0.095990</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.095990</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.095990</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.013476</td>
    <td align="right">    0.013476</td>
    <td align="right">    0.013476</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 ZN PTAC</td>
    <td align="right">    0.746903</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.746903</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.746903</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.053904</td>
    <td align="right">    0.053904</td>
    <td align="right">    0.053904</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 ZN PTAC</td>
    <td align="right">    0.048458</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.048458</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.048458</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.013476</td>
    <td align="right">    0.013476</td>
    <td align="right">    0.013476</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 ZN PTAC</td>
    <td align="right">    0.268620</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.268620</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.268620</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.013477</td>
    <td align="right">    0.013477</td>
    <td align="right">    0.013477</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 ZN PTAC</td>
    <td align="right">    0.228753</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.228753</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.228753</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.053907</td>
    <td align="right">    0.053907</td>
    <td align="right">    0.053907</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 ZN PTAC</td>
    <td align="right">    0.194875</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.194875</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.194875</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.043541</td>
    <td align="right">    0.043541</td>
    <td align="right">    0.043541</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 ZN PTAC</td>
    <td align="right">    0.873679</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.873679</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.873679</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.053907</td>
    <td align="right">    0.053907</td>
    <td align="right">    0.053907</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 ZN PTAC</td>
    <td align="right">    0.078385</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.078385</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.078385</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.013477</td>
    <td align="right">    0.013477</td>
    <td align="right">    0.013477</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 ZN PTAC</td>
    <td align="right">    0.090746</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.090746</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.090746</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.013476</td>
    <td align="right">    0.013476</td>
    <td align="right">    0.013476</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 ZN PTAC</td>
    <td align="right">    0.989461</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.989461</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.989461</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.053904</td>
    <td align="right">    0.053904</td>
    <td align="right">    0.053904</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 ZN PTAC</td>
    <td align="right">    0.277807</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.277807</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.277807</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.013476</td>
    <td align="right">    0.013476</td>
    <td align="right">    0.013476</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 ZN PTAC</td>
    <td align="right">    0.964521</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.964521</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.964521</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.053904</td>
    <td align="right">    0.053904</td>
    <td align="right">    0.053904</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 ZN PTAC</td>
    <td align="right">    0.277944</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.277944</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.277944</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.013476</td>
    <td align="right">    0.013476</td>
    <td align="right">    0.013476</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 ZN PTAC 1SPD DX AC CLG COIL 9KBTU/HR 11.1EER</td>
    <td align="right">    0.130000</td>
    <td align="right">    0.130000</td>
    <td align="right">     1435.73</td>
    <td align="right">     2638.00</td>
    <td align="right">    0.766917</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 ZN PTAC 1SPD DX AC CLG COIL 17KBTU/HR 9.3EER</td>
    <td align="right">    0.335672</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5556.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 ZN PTAC 1SPD DX AC CLG COIL 10KBTU/HR 10.8EER</td>
    <td align="right">    0.183299</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3034.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 ZN PTAC 1SPD DX AC CLG COIL 17KBTU/HR 9.3EER</td>
    <td align="right">    0.298580</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4942.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 ZN PTAC 1SPD DX AC CLG COIL 2KBTU/HR 11.7EER</td>
    <td align="right">    0.022633</td>
    <td align="right">&nbsp;</td>
    <td align="right">      374.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 ZN PTAC 1SPD DX AC CLG COIL 1KBTU/HR 11.7EER</td>
    <td align="right">    0.016747</td>
    <td align="right">&nbsp;</td>
    <td align="right">      297.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800069</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 ZN PTAC 1SPD DX AC CLG COIL 9KBTU/HR 11.0EER</td>
    <td align="right">    0.180377</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2985.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 ZN PTAC 1SPD DX AC CLG COIL 10KBTU/HR 10.7EER</td>
    <td align="right">    0.194298</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3216.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 ZN PTAC 1SPD DX AC CLG COIL 14KBTU/HR 9.6EER</td>
    <td align="right">    0.268431</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4443.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 ZN PTAC 1SPD DX AC CLG COIL 4KBTU/HR 11.7EER</td>
    <td align="right">    0.061621</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1020.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 ZN PTAC 1SPD DX AC CLG COIL 38KBTU/HR 9.3EER</td>
    <td align="right">    0.737041</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12200.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 ZN PTAC 1SPD DX AC CLG COIL 31KBTU/HR 9.3EER</td>
    <td align="right">    0.597164</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9885.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 ZN PTAC 1SPD DX AC CLG COIL 34KBTU/HR 9.3EER</td>
    <td align="right">    0.668536</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11066.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 ZN PTAC 1SPD DX AC CLG COIL 10KBTU/HR 10.7EER</td>
    <td align="right">    0.197161</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3263.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 ZN PTAC 1SPD DX AC CLG COIL 12KBTU/HR 10.1EER</td>
    <td align="right">    0.230687</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3818.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 ZN PTAC 1SPD DX AC CLG COIL 55KBTU/HR 9.3EER</td>
    <td align="right">        1.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17738.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 ZN PTAC 1SPD DX AC CLG COIL 47KBTU/HR 9.3EER</td>
    <td align="right">    0.945254</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15647.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 ZN PTAC 1SPD DX AC CLG COIL 40KBTU/HR 9.3EER</td>
    <td align="right">    0.770048</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12747.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 ZN PTAC 1SPD DX AC CLG COIL 12KBTU/HR 10.2EER</td>
    <td align="right">    0.227546</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3766.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 ZN PTAC 1SPD DX AC CLG COIL 3KBTU/HR 11.7EER</td>
    <td align="right">    0.048835</td>
    <td align="right">&nbsp;</td>
    <td align="right">      808.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 ZN PTAC 1SPD DX AC CLG COIL 7KBTU/HR 11.6EER</td>
    <td align="right">    0.112034</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1854.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 ZN PTAC 1SPD DX AC CLG COIL 6KBTU/HR 11.7EER</td>
    <td align="right">    0.095579</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1582.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 ZN PTAC 1SPD DX AC CLG COIL 35KBTU/HR 9.3EER</td>
    <td align="right">    0.676376</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11196.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 ZN PTAC 1SPD DX AC CLG COIL 2KBTU/HR 11.7EER</td>
    <td align="right">    0.041439</td>
    <td align="right">&nbsp;</td>
    <td align="right">      685.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 ZN PTAC 1SPD DX AC CLG COIL 12KBTU/HR 10.3EER</td>
    <td align="right">    0.218770</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3621.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 ZN PTAC 1SPD DX AC CLG COIL 47KBTU/HR 9.3EER</td>
    <td align="right">    0.900458</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14905.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 ZN PTAC 1SPD DX AC CLG COIL 5KBTU/HR 11.7EER</td>
    <td align="right">    0.095990</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1588.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 ZN PTAC 1SPD DX AC CLG COIL 39KBTU/HR 9.3EER</td>
    <td align="right">    0.746903</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12363.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 ZN PTAC 1SPD DX AC CLG COIL 3KBTU/HR 11.7EER</td>
    <td align="right">    0.048458</td>
    <td align="right">&nbsp;</td>
    <td align="right">      802.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 ZN PTAC 1SPD DX AC CLG COIL 15KBTU/HR 9.4EER</td>
    <td align="right">    0.268620</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4446.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 ZN PTAC 1SPD DX AC CLG COIL 13KBTU/HR 9.9EER</td>
    <td align="right">    0.228753</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3786.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 ZN PTAC 1SPD DX AC CLG COIL 11KBTU/HR 10.5EER</td>
    <td align="right">    0.194875</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3225.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 ZN PTAC 1SPD DX AC CLG COIL 45KBTU/HR 9.3EER</td>
    <td align="right">    0.873679</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14462.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 ZN PTAC 1SPD DX AC CLG COIL 5KBTU/HR 11.7EER</td>
    <td align="right">    0.078385</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1297.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 ZN PTAC 1SPD DX AC CLG COIL 5KBTU/HR 11.7EER</td>
    <td align="right">    0.090746</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1502.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 ZN PTAC 1SPD DX AC CLG COIL 53KBTU/HR 9.3EER</td>
    <td align="right">    0.989461</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16379.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 ZN PTAC 1SPD DX AC CLG COIL 15KBTU/HR 9.4EER</td>
    <td align="right">    0.277807</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4598.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 ZN PTAC 1SPD DX AC CLG COIL 51KBTU/HR 9.3EER</td>
    <td align="right">    0.964521</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15966.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 ZN PTAC 1SPD DX AC CLG COIL 15KBTU/HR 9.3EER</td>
    <td align="right">    0.277944</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4600.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 ZN - EMPLOYEELOUNGEFLR1 ZN - RESTROOMFLR1 ZN SAC 1SPD DX AC CLG COIL 53KBTU/HR 13.0SEER</td>
    <td align="right">    0.855533</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14936.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800603</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 ZN SAC 1SPD DX AC CLG COIL 60KBTU/HR 13.0SEER</td>
    <td align="right">    0.880306</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16758.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.792687</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 ZN SAC 1SPD DX AC CLG COIL 24KBTU/HR 13.0SEER</td>
    <td align="right">    0.373264</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6442.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.800630</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 ZN SAC 1SPD DX AC CLG COIL 31KBTU/HR 13.0SEER</td>
    <td align="right">    0.424962</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8927.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.753705</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">    35072.42</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     2738.05</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     3260.29</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     4780.36</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 ZN UNITHEATER ELECTRIC HTG COIL</td>
    <td align="right">      257.62</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 ZN UNITHEATER ELECTRIC HTG COIL</td>
    <td align="right">      257.62</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 ZN UNITHEATER ELECTRIC HTG COIL</td>
    <td align="right">      257.62</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 ZN UNITHEATER ELECTRIC HTG COIL</td>
    <td align="right">      414.12</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">      912.47</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">      912.47</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     1273.80</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     1181.98</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">      978.39</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">      912.47</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     3859.16</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     3046.35</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     3649.88</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     1347.86</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     1269.60</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     3649.62</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">      977.86</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     3649.62</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     1167.79</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">      999.94</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     3649.88</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     2947.98</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     3843.19</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     1038.12</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     1404.88</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     3915.80</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">      912.41</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     3651.58</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">      912.41</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     1746.70</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     4183.28</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     3435.66</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     5031.22</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     1458.57</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     1330.56</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     4939.81</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     1399.13</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     4785.81</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 ZN PTAC ELECTRIC HTG COIL</td>
    <td align="right">     1660.71</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 ZN UNITHEATER ELECTRIC HTG COIL</td>
    <td align="right">      837.33</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 ZN UNITHEATER ELECTRIC HTG COIL</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 ZN UNITHEATER ELECTRIC HTG COIL</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 ZN UNITHEATER ELECTRIC HTG COIL</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 ZN UNITHEATER ELECTRIC HTG COIL</td>
    <td align="right">      257.68</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 ZN PTAC FAN</td>
    <td align="right">    0.130000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 ZN PTAC FAN</td>
    <td align="right">    0.335672</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 ZN PTAC FAN</td>
    <td align="right">    0.183299</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 ZN PTAC FAN</td>
    <td align="right">    0.298580</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 ZN UNITHEATER FAN</td>
    <td align="right">    0.006116</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 ZN UNITHEATER FAN</td>
    <td align="right">    0.006116</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 ZN UNITHEATER FAN</td>
    <td align="right">    0.006116</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 ZN UNITHEATER FAN</td>
    <td align="right">    0.006116</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 ZN PTAC FAN</td>
    <td align="right">    0.022633</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 ZN PTAC FAN</td>
    <td align="right">    0.016747</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 ZN PTAC FAN</td>
    <td align="right">    0.180377</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 ZN PTAC FAN</td>
    <td align="right">    0.194298</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 ZN PTAC FAN</td>
    <td align="right">    0.268431</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 ZN PTAC FAN</td>
    <td align="right">    0.061621</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 ZN PTAC FAN</td>
    <td align="right">    0.737041</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 ZN PTAC FAN</td>
    <td align="right">    0.597164</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 ZN PTAC FAN</td>
    <td align="right">    0.668536</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 ZN PTAC FAN</td>
    <td align="right">    0.197161</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 ZN PTAC FAN</td>
    <td align="right">    0.230687</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 ZN PTAC FAN</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 ZN PTAC FAN</td>
    <td align="right">    0.945254</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 ZN PTAC FAN</td>
    <td align="right">    0.770048</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 ZN PTAC FAN</td>
    <td align="right">    0.227546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 ZN PTAC FAN</td>
    <td align="right">    0.048835</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 ZN PTAC FAN</td>
    <td align="right">    0.112034</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 ZN PTAC FAN</td>
    <td align="right">    0.095579</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 ZN PTAC FAN</td>
    <td align="right">    0.676376</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 ZN PTAC FAN</td>
    <td align="right">    0.041439</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 ZN PTAC FAN</td>
    <td align="right">    0.218770</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 ZN PTAC FAN</td>
    <td align="right">    0.900458</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 ZN PTAC FAN</td>
    <td align="right">    0.095990</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 ZN PTAC FAN</td>
    <td align="right">    0.746903</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 ZN PTAC FAN</td>
    <td align="right">    0.048458</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 ZN PTAC FAN</td>
    <td align="right">    0.268620</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 ZN PTAC FAN</td>
    <td align="right">    0.228753</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 ZN PTAC FAN</td>
    <td align="right">    0.194875</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 ZN PTAC FAN</td>
    <td align="right">    0.873679</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 ZN PTAC FAN</td>
    <td align="right">    0.078385</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 ZN PTAC FAN</td>
    <td align="right">    0.090746</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 ZN PTAC FAN</td>
    <td align="right">    0.989461</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 ZN PTAC FAN</td>
    <td align="right">    0.277807</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 ZN PTAC FAN</td>
    <td align="right">    0.964521</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 ZN PTAC FAN</td>
    <td align="right">    0.277944</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 ZN UNITHEATER FAN</td>
    <td align="right">    0.019880</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 ZN UNITHEATER FAN</td>
    <td align="right">    0.006118</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 ZN UNITHEATER FAN</td>
    <td align="right">    0.006118</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 ZN UNITHEATER FAN</td>
    <td align="right">    0.006118</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 ZN UNITHEATER FAN</td>
    <td align="right">    0.006118</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 ZN - EMPLOYEELOUNGEFLR1 ZN - RESTROOMFLR1 ZN SAC FAN</td>
    <td align="right">    0.855533</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 ZN SAC FAN</td>
    <td align="right">    0.880306</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 ZN SAC FAN</td>
    <td align="right">    0.373264</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 ZN SAC FAN</td>
    <td align="right">    0.424962</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 ZN SAC DIFFUSER</td>
    <td align="right">    0.662853</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 ZN SAC DIFFUSER</td>
    <td align="right">    0.142809</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 ZN SAC DIFFUSER</td>
    <td align="right">    0.880306</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 ZN SAC DIFFUSER</td>
    <td align="right">    0.373264</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 ZN SAC DIFFUSER</td>
    <td align="right">    0.424962</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 ZN SAC DIFFUSER</td>
    <td align="right">    0.049871</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:UnitHeater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 ZN UNITHEATER</td>
    <td align="right">    0.006116</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 ZN UNITHEATER</td>
    <td align="right">    0.006116</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 ZN UNITHEATER</td>
    <td align="right">    0.006116</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 ZN UNITHEATER</td>
    <td align="right">    0.006116</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 ZN UNITHEATER</td>
    <td align="right">    0.019880</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 ZN UNITHEATER</td>
    <td align="right">    0.006118</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 ZN UNITHEATER</td>
    <td align="right">    0.006118</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 ZN UNITHEATER</td>
    <td align="right">    0.006118</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 ZN UNITHEATER</td>
    <td align="right">    0.006118</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 ZN - EMPLOYEELOUNGEFLR1 ZN - RESTROOMFLR1 ZN SAC</td>
    <td align="right">    0.855533</td>
    <td align="right">    0.855533</td>
    <td align="right">    0.855533</td>
    <td align="right">    0.855533</td>
    <td align="right">    0.855533</td>
    <td align="right">    0.855533</td>
    <td align="right">        1.00</td>
    <td align="right">    1.000000</td>
    <td align="right">    0.855533</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 ZN SAC</td>
    <td align="right">    0.880306</td>
    <td align="right">    0.880306</td>
    <td align="right">    0.880306</td>
    <td align="right">    0.880306</td>
    <td align="right">    0.880306</td>
    <td align="right">    0.880306</td>
    <td align="right">        1.00</td>
    <td align="right">    1.000000</td>
    <td align="right">    0.880306</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 ZN SAC</td>
    <td align="right">    0.373264</td>
    <td align="right">    0.373264</td>
    <td align="right">    0.373264</td>
    <td align="right">    0.373264</td>
    <td align="right">    0.373264</td>
    <td align="right">    0.373264</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.373264</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 ZN SAC</td>
    <td align="right">    0.424962</td>
    <td align="right">    0.424962</td>
    <td align="right">    0.424962</td>
    <td align="right">    0.424962</td>
    <td align="right">    0.424962</td>
    <td align="right">    0.424962</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.424962</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 ZN - EMPLOYEELOUNGEFLR1 ZN - RESTROOMFLR1 ZN SAC OA SYS CONTROLLER</td>
    <td align="right">    0.855533</td>
    <td align="right">    0.159591</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 ZN SAC OA SYS CONTROLLER</td>
    <td align="right">    0.880306</td>
    <td align="right">    0.236073</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 ZN SAC OA SYS CONTROLLER</td>
    <td align="right">    0.373264</td>
    <td align="right">    0.063412</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 ZN SAC OA SYS CONTROLLER</td>
    <td align="right">    0.424962</td>
    <td align="right">    0.126415</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 ZN - EMPLOYEELOUNGEFLR1 ZN - RESTROOMFLR1 ZN SAC GAS HTG COIL</td>
    <td align="right">    30143.96</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 ZN - EMPLOYEELOUNGEFLR1 ZN - RESTROOMFLR1 ZN PSZ-AC GAS BACKUP HTG COIL</td>
    <td align="right">    30143.96</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 ZN SAC GAS HTG COIL</td>
    <td align="right">    33799.48</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 ZN PSZ-AC GAS BACKUP HTG COIL</td>
    <td align="right">    33799.48</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 ZN SAC GAS HTG COIL</td>
    <td align="right">    12911.60</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 ZN PSZ-AC GAS BACKUP HTG COIL</td>
    <td align="right">    12911.60</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 ZN SAC GAS HTG COIL</td>
    <td align="right">    16798.46</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 ZN PSZ-AC GAS BACKUP HTG COIL</td>
    <td align="right">    16798.46</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY SERVICE WATER LOOP</td>
    <td align="right">    0.000129</td>
    <td align="right">    0.015520</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000181</td>
    <td align="right">    0.021764</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP 1</td>
    <td align="right">    0.000129</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000181</td>
    <td align="right">        8.13</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">200.0GAL NATURAL GAS WATER HEATER - 200KBTU/HR 0.807 THERM EFF</td>
    <td align="right">    0.000129</td>
  </tr>
  <tr>
    <td align="right">300.0GAL NATURAL GAS WATER HEATER - 300KBTU/HR 0.806 THERM EFF</td>
    <td align="right">    0.000181</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-06
    17:05:47</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ENTRY CANOPY</td>
    <td align="right">W_CORRIDORFLR1_16_0_0 | W_CORRIDORFLR2_15_0_0 | W_CORRIDORFLR3_15_0_0 | W_CORRIDORFLR4_15_0_0 | W_FRONTLOUNGEFLR1_4_0_0 | W_FRONTSTAIRSFLR1_4_0_0 | W_FRONTSTAIRSFLR2_4_0_0 | W_FRONTSTAIRSFLR3_4_0_0 | W_FRONTSTAIRSFLR4_4_0_0 | W_GUESTROOM201_4_0_0 | W_GUESTROOM301_4_0_0 | W_GUESTROOM401_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">Mir-ENTRY CANOPY</td>
    <td align="right">W_CORRIDORFLR1_16_0_0 | W_FRONTLOUNGEFLR1_4_0_0 | W_FRONTSTAIRSFLR1_4_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_16_0_0</td>
    <td align="right">Mir-ENTRY CANOPY |</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_4_0_0</td>
    <td align="right">Mir-ENTRY CANOPY |</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR1_4_0_0</td>
    <td align="right">Mir-ENTRY CANOPY |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_16_0_0</td>
    <td align="right">D_CORRIDORFLR1_16_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_20_0_0</td>
    <td align="right">W_CORRIDORFLR1_20_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_2_0_0</td>
    <td align="right">W_CORRIDORFLR1_2_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_15_0_0</td>
    <td align="right">W_CORRIDORFLR2_15_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_2_0_0</td>
    <td align="right">W_CORRIDORFLR2_2_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_15_0_0</td>
    <td align="right">W_CORRIDORFLR3_15_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_2_0_0</td>
    <td align="right">W_CORRIDORFLR3_2_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_15_0_0</td>
    <td align="right">W_CORRIDORFLR4_15_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_2_0_0</td>
    <td align="right">W_CORRIDORFLR4_2_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0</td>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0</td>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_0 | W_FRONTLOUNGEFLR1_5_0_0_0_1 | W_FRONTLOUNGEFLR1_5_0_0_0_2 | W_FRONTLOUNGEFLR1_5_0_0_0_3 | W_FRONTLOUNGEFLR1_5_0_0_0_4 |</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_0 | W_FRONTOFFICEFLR1_3_0_0_0_1 | W_FRONTOFFICEFLR1_3_0_0_0_2 | W_FRONTOFFICEFLR1_3_0_0_0_3 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM101_5_0_0</td>
    <td align="right">W_GUESTROOM101_5_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM102_5_0_0</td>
    <td align="right">W_GUESTROOM102_5_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM103_5_0_0</td>
    <td align="right">W_GUESTROOM103_5_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM104_3_0_0</td>
    <td align="right">W_GUESTROOM104_3_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM105_3_0_0</td>
    <td align="right">W_GUESTROOM105_3_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_5_0_0</td>
    <td align="right">W_GUESTROOM201_5_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_0 | W_GUESTROOM202_205_5_0_0_0_1 | W_GUESTROOM202_205_5_0_0_0_2 | W_GUESTROOM202_205_5_0_0_0_3 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_0 | W_GUESTROOM206_208_5_0_0_0_1 | W_GUESTROOM206_208_5_0_0_0_2 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_0 | W_GUESTROOM209_212_5_0_0_0_1 | W_GUESTROOM209_212_5_0_0_0_2 | W_GUESTROOM209_212_5_0_0_0_3 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM213_5_0_0</td>
    <td align="right">W_GUESTROOM213_5_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM214_3_0_0</td>
    <td align="right">W_GUESTROOM214_3_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_0 | W_GUESTROOM215_218_3_0_0_0_1 | W_GUESTROOM215_218_3_0_0_0_2 | W_GUESTROOM215_218_3_0_0_0_3 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM219_3_0_0</td>
    <td align="right">W_GUESTROOM219_3_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_0 | W_GUESTROOM220_223_3_0_0_0_1 | W_GUESTROOM220_223_3_0_0_0_2 | W_GUESTROOM220_223_3_0_0_0_3 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM224_3_0_0</td>
    <td align="right">W_GUESTROOM224_3_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_5_0_0</td>
    <td align="right">W_GUESTROOM301_5_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_0 | W_GUESTROOM302_305_5_0_0_0_1 | W_GUESTROOM302_305_5_0_0_0_2 | W_GUESTROOM302_305_5_0_0_0_3 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_0 | W_GUESTROOM306_308_5_0_0_0_1 | W_GUESTROOM306_308_5_0_0_0_2 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_0 | W_GUESTROOM309_312_5_0_0_0_1 | W_GUESTROOM309_312_5_0_0_0_2 | W_GUESTROOM309_312_5_0_0_0_3 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM313_5_0_0</td>
    <td align="right">W_GUESTROOM313_5_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM314_3_0_0</td>
    <td align="right">W_GUESTROOM314_3_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_0 | W_GUESTROOM315_318_3_0_0_0_1 | W_GUESTROOM315_318_3_0_0_0_2 | W_GUESTROOM315_318_3_0_0_0_3 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM319_3_0_0</td>
    <td align="right">W_GUESTROOM319_3_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_0 | W_GUESTROOM320_323_3_0_0_0_1 | W_GUESTROOM320_323_3_0_0_0_2 | W_GUESTROOM320_323_3_0_0_0_3 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM324_3_0_0</td>
    <td align="right">W_GUESTROOM324_3_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_5_0_0</td>
    <td align="right">W_GUESTROOM401_5_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_0 | W_GUESTROOM402_405_5_0_0_0_1 | W_GUESTROOM402_405_5_0_0_0_2 | W_GUESTROOM402_405_5_0_0_0_3 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_0 | W_GUESTROOM406_408_5_0_0_0_1 | W_GUESTROOM406_408_5_0_0_0_2 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_0 | W_GUESTROOM409_412_5_0_0_0_1 | W_GUESTROOM409_412_5_0_0_0_2 | W_GUESTROOM409_412_5_0_0_0_3 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM413_5_0_0</td>
    <td align="right">W_GUESTROOM413_5_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM414_3_0_0</td>
    <td align="right">W_GUESTROOM414_3_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_0 | W_GUESTROOM415_418_3_0_0_0_1 | W_GUESTROOM415_418_3_0_0_0_2 | W_GUESTROOM415_418_3_0_0_0_3 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM419_3_0_0</td>
    <td align="right">W_GUESTROOM419_3_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_0 | W_GUESTROOM420_423_3_0_0_0_1 | W_GUESTROOM420_423_3_0_0_0_2 | W_GUESTROOM420_423_3_0_0_0_3 |</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM424_3_0_0</td>
    <td align="right">W_GUESTROOM424_3_0_0_0_0 |</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_0 | W_LAUNDRYROOMFLR1_3_0_0_0_1 | W_LAUNDRYROOMFLR1_3_0_0_0_2 |</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_0 | W_MEETINGROOMFLR1_5_0_0_0_1 | W_MEETINGROOMFLR1_5_0_0_0_2 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-06
    17:05:47</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-06
    17:05:47</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.9</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.89</td>
    <td align="right">19.99</td>
    <td align="right">20.06</td>
    <td align="right">20.20</td>
    <td align="right">20.41</td>
    <td align="right">20.60</td>
    <td align="right">20.83</td>
    <td align="right">20.85</td>
    <td align="right">20.72</td>
    <td align="right">20.51</td>
    <td align="right">20.24</td>
    <td align="right">19.99</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-0.60</td>
    <td align="right">1.34</td>
    <td align="right">5.12</td>
    <td align="right">8.69</td>
    <td align="right">15.46</td>
    <td align="right">19.02</td>
    <td align="right">20.00</td>
    <td align="right">18.20</td>
    <td align="right">14.02</td>
    <td align="right">8.83</td>
    <td align="right">3.71</td>
    <td align="right">0.32</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Denver Centennial  Golden   Nr CO USA TMY3 WMO#=724666</td>
    <td align="right">39.74</td>
    <td align="right">-105.18</td>
    <td align="right">-7.00</td>
    <td align="right">1829.00</td>
    <td align="right">81198</td>
    <td align="right">0.9651</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">90.1-2010-SmallHotel-ASHRAE 169-2006-5B created: 2016-10-04 13:28:55 -0600</td>
    <td align="right">180.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">67</td>
    <td align="right">588</td>
    <td align="right">103</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORRIDORFLR1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.68</td>
    <td align="right">-9.43</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-54.91</td>
    <td align="right">-4.87E-002</td>
    <td align="right">-18.34</td>
    <td align="right">-4.88E-002</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">504.62</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">150.51</td>
    <td align="right">32.70</td>
    <td align="right">22.89</td>
    <td align="right">9.82</td>
    <td align="right">29</td>
    <td align="right">3</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORRIDORFLR2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.88</td>
    <td align="right">-10.72</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-54.91</td>
    <td align="right">-4.87E-002</td>
    <td align="right">-18.34</td>
    <td align="right">-8.28</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">344.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">125.42</td>
    <td align="right">18.39</td>
    <td align="right">15.77</td>
    <td align="right">2.62</td>
    <td align="right">22</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORRIDORFLR3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.88</td>
    <td align="right">-10.72</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-54.91</td>
    <td align="right">-4.87E-002</td>
    <td align="right">-18.34</td>
    <td align="right">-8.28</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">344.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">125.42</td>
    <td align="right">18.39</td>
    <td align="right">15.77</td>
    <td align="right">2.62</td>
    <td align="right">22</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORRIDORFLR4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.88</td>
    <td align="right">-10.72</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-54.91</td>
    <td align="right">-4.87E-002</td>
    <td align="right">-18.34</td>
    <td align="right">-8.28</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">344.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">125.42</td>
    <td align="right">18.39</td>
    <td align="right">15.77</td>
    <td align="right">2.62</td>
    <td align="right">22</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ELEVATORCOREFLR1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-27.79</td>
    <td align="right">-14.22</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-28.70</td>
    <td align="right">-26.87</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">50.46</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">15.05</td>
    <td align="right">6.13</td>
    <td align="right">6.13</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ELEVATORCOREFLR2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-27.79</td>
    <td align="right">-14.22</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-28.70</td>
    <td align="right">-26.87</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">41.29</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">15.05</td>
    <td align="right">5.02</td>
    <td align="right">5.02</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ELEVATORCOREFLR3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-27.79</td>
    <td align="right">-14.22</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-28.70</td>
    <td align="right">-26.87</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">41.29</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">15.05</td>
    <td align="right">5.02</td>
    <td align="right">5.02</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ELEVATORCOREFLR4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-27.79</td>
    <td align="right">-14.22</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-28.70</td>
    <td align="right">-26.87</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">41.29</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">15.05</td>
    <td align="right">5.02</td>
    <td align="right">5.02</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">EMPLOYEELOUNGEFLR1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-42.57</td>
    <td align="right">-14.22</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-44.55</td>
    <td align="right">-40.59</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">109.33</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">13.29</td>
    <td align="right">11.64</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">EXERCISECENTERFLR1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-21.84</td>
    <td align="right">-14.22</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-23.82</td>
    <td align="right">-19.86</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">109.33</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">13.29</td>
    <td align="right">11.64</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">FRONTLOUNGEFLR1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-9.95</td>
    <td align="right">-4.16</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-19.86</td>
    <td align="right">-4.87E-002</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">546.70</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">163.06</td>
    <td align="right">94.02</td>
    <td align="right">79.19</td>
    <td align="right">14.83</td>
    <td align="right">7</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">FRONTOFFICEFLR1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-11.94</td>
    <td align="right">-14.22</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-19.86</td>
    <td align="right">-4.01</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">437.33</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">130.44</td>
    <td align="right">53.14</td>
    <td align="right">46.56</td>
    <td align="right">6.58</td>
    <td align="right">7</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">FRONTSTAIRSFLR1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-1.27</td>
    <td align="right">-14.22</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.49</td>
    <td align="right">-4.87E-002</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">67.28</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.07</td>
    <td align="right">35.77</td>
    <td align="right">35.77</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">FRONTSTAIRSFLR2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-1.27</td>
    <td align="right">-14.22</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.49</td>
    <td align="right">-4.87E-002</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">55.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.07</td>
    <td align="right">29.26</td>
    <td align="right">29.26</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">FRONTSTAIRSFLR3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-1.27</td>
    <td align="right">-14.22</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.49</td>
    <td align="right">-4.87E-002</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">55.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.07</td>
    <td align="right">29.26</td>
    <td align="right">29.26</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">FRONTSTAIRSFLR4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-1.27</td>
    <td align="right">-14.22</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.49</td>
    <td align="right">-4.87E-002</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">55.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.07</td>
    <td align="right">29.26</td>
    <td align="right">29.26</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">FRONTSTORAGEFLR1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-3.25</td>
    <td align="right">-14.22</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.01</td>
    <td align="right">-2.49</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">42.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">12.54</td>
    <td align="right">5.11</td>
    <td align="right">5.11</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">FRONTSTORAGEFLR2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-3.25</td>
    <td align="right">-14.22</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.01</td>
    <td align="right">-2.49</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">34.40</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">12.54</td>
    <td align="right">4.18</td>
    <td align="right">4.18</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">FRONTSTORAGEFLR3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-3.25</td>
    <td align="right">-14.22</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.01</td>
    <td align="right">-2.49</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">34.40</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">12.54</td>
    <td align="right">4.18</td>
    <td align="right">4.18</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">FRONTSTORAGEFLR4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-3.25</td>
    <td align="right">-14.22</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.01</td>
    <td align="right">-2.49</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">34.40</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">12.54</td>
    <td align="right">4.18</td>
    <td align="right">4.18</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">GUESTROOM101 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-42.57</td>
    <td align="right">-4.16</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-44.55</td>
    <td align="right">-40.59</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">109.34</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">13.29</td>
    <td align="right">11.64</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">GUESTROOM102 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-46.53</td>
    <td align="right">-4.16</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.51</td>
    <td align="right">-44.55</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">109.34</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">13.29</td>
    <td align="right">11.64</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">GUESTROOM103 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-50.49</td>
    <td align="right">-4.16</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-52.47</td>
    <td align="right">-48.51</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">109.34</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">13.29</td>
    <td align="right">11.64</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">GUESTROOM104 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-50.49</td>
    <td align="right">-14.22</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-52.47</td>
    <td align="right">-48.51</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">109.33</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">13.29</td>
    <td align="right">11.64</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">GUESTROOM105 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-46.53</td>
    <td align="right">-14.22</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.51</td>
    <td align="right">-44.55</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">109.33</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">13.29</td>
    <td align="right">11.64</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">GUESTROOM201 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-2.03</td>
    <td align="right">-4.16</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.01</td>
    <td align="right">-4.87E-002</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">89.46</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">33.45</td>
    <td align="right">31.80</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">GUESTROOM202_205 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-11.94</td>
    <td align="right">-4.16</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-19.86</td>
    <td align="right">-4.01</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">357.84</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">130.45</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">6.58</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">GUESTROOM206_208 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.26</td>
    <td align="right">-4.16</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-32.66</td>
    <td align="right">-19.86</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">289.02</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">105.36</td>
    <td align="right">35.12</td>
    <td align="right">28.42</td>
    <td align="right">6.70</td>
    <td align="right">8</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">GUESTROOM209_212 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-40.59</td>
    <td align="right">-4.16</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.51</td>
    <td align="right">-32.66</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">357.84</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">130.45</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">6.58</td>
    <td align="right">9</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">GUESTROOM213 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-50.49</td>
    <td align="right">-4.16</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-52.47</td>
    <td align="right">-48.51</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">89.46</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">GUESTROOM214 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-50.49</td>
    <td align="right">-14.22</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-52.47</td>
    <td align="right">-48.51</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">89.45</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">GUESTROOM215_218 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-40.59</td>
    <td align="right">-14.22</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.51</td>
    <td align="right">-32.66</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">357.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">130.44</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">6.58</td>
    <td align="right">8</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">GUESTROOM219 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-30.68</td>
    <td align="right">-14.22</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-32.66</td>
    <td align="right">-28.70</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">89.45</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">GUESTROOM220_223 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-15.90</td>
    <td align="right">-14.22</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-23.82</td>
    <td align="right">-7.97</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">357.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">130.44</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">6.58</td>
    <td align="right">7</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">GUESTROOM224 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-5.99</td>
    <td align="right">-14.22</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-7.97</td>
    <td align="right">-4.01</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">89.45</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">GUESTROOM301 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-2.03</td>
    <td align="right">-4.16</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.01</td>
    <td align="right">-4.87E-002</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">89.46</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">33.45</td>
    <td align="right">31.80</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">GUESTROOM302_305 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-11.94</td>
    <td align="right">-4.16</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-19.86</td>
    <td align="right">-4.01</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">357.84</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">130.45</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">6.58</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">GUESTROOM306_308 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.26</td>
    <td align="right">-4.16</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-32.66</td>
    <td align="right">-19.86</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">289.02</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">105.36</td>
    <td align="right">35.12</td>
    <td align="right">28.42</td>
    <td align="right">6.70</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">GUESTROOM309_312 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-40.59</td>
    <td align="right">-4.16</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.51</td>
    <td align="right">-32.66</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">357.84</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">130.45</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">6.58</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">GUESTROOM313 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-50.49</td>
    <td align="right">-4.16</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-52.47</td>
    <td align="right">-48.51</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">89.46</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">GUESTROOM314 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-50.49</td>
    <td align="right">-14.22</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-52.47</td>
    <td align="right">-48.51</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">89.45</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">GUESTROOM315_318 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-40.59</td>
    <td align="right">-14.22</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.51</td>
    <td align="right">-32.66</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">357.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">130.44</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">6.58</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">GUESTROOM319 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-30.68</td>
    <td align="right">-14.22</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-32.66</td>
    <td align="right">-28.70</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">89.45</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">GUESTROOM320_323 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-15.90</td>
    <td align="right">-14.22</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-23.82</td>
    <td align="right">-7.97</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">357.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">130.44</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">6.58</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">GUESTROOM324 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-5.99</td>
    <td align="right">-14.22</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-7.97</td>
    <td align="right">-4.01</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">89.45</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">GUESTROOM401 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-2.03</td>
    <td align="right">-4.16</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.01</td>
    <td align="right">-4.87E-002</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">89.46</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">33.45</td>
    <td align="right">31.80</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">GUESTROOM402_405 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-11.94</td>
    <td align="right">-4.16</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-19.86</td>
    <td align="right">-4.01</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">357.84</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">130.45</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">6.58</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">GUESTROOM406_408 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.26</td>
    <td align="right">-4.16</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-32.66</td>
    <td align="right">-19.86</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">289.02</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">105.36</td>
    <td align="right">35.12</td>
    <td align="right">28.42</td>
    <td align="right">6.70</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">GUESTROOM409_412 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-40.59</td>
    <td align="right">-4.16</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.51</td>
    <td align="right">-32.66</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">357.84</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">130.45</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">6.58</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">GUESTROOM413 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-50.49</td>
    <td align="right">-4.16</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-52.47</td>
    <td align="right">-48.51</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">89.46</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">GUESTROOM414 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-50.49</td>
    <td align="right">-14.22</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-52.47</td>
    <td align="right">-48.51</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">89.45</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">GUESTROOM415_418 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-40.59</td>
    <td align="right">-14.22</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.51</td>
    <td align="right">-32.66</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">357.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">130.44</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">6.58</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">GUESTROOM419 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-30.68</td>
    <td align="right">-14.22</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-32.66</td>
    <td align="right">-28.70</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">89.45</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">GUESTROOM420_423 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-15.90</td>
    <td align="right">-14.22</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-23.82</td>
    <td align="right">-7.97</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">357.81</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">130.44</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">6.58</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">GUESTROOM424 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-5.99</td>
    <td align="right">-14.22</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-7.97</td>
    <td align="right">-4.01</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">89.45</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">1.65</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">LAUNDRYROOMFLR1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-34.64</td>
    <td align="right">-14.22</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-40.59</td>
    <td align="right">-28.70</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">327.99</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">97.83</td>
    <td align="right">39.86</td>
    <td align="right">34.92</td>
    <td align="right">4.94</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">MECHANICALROOMFLR1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-38.61</td>
    <td align="right">-4.16</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-40.59</td>
    <td align="right">-36.62</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">109.34</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">MEETINGROOMFLR1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-31.75</td>
    <td align="right">-4.16</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-36.62</td>
    <td align="right">-26.87</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">269.14</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">80.27</td>
    <td align="right">32.70</td>
    <td align="right">27.77</td>
    <td align="right">4.94</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">REARSTAIRSFLR1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-53.69</td>
    <td align="right">-14.22</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-54.91</td>
    <td align="right">-52.47</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">67.30</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.07</td>
    <td align="right">35.77</td>
    <td align="right">35.77</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">REARSTAIRSFLR2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-53.69</td>
    <td align="right">-14.22</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-54.91</td>
    <td align="right">-52.47</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">55.06</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.07</td>
    <td align="right">29.27</td>
    <td align="right">29.27</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">REARSTAIRSFLR3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-53.69</td>
    <td align="right">-14.22</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-54.91</td>
    <td align="right">-52.47</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">55.06</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.07</td>
    <td align="right">29.27</td>
    <td align="right">29.27</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">REARSTAIRSFLR4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-53.69</td>
    <td align="right">-14.22</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-54.91</td>
    <td align="right">-52.47</td>
    <td align="right">-18.34</td>
    <td align="right">-10.11</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">55.06</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.07</td>
    <td align="right">29.27</td>
    <td align="right">29.27</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">REARSTORAGEFLR1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-53.69</td>
    <td align="right">-4.16</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-54.91</td>
    <td align="right">-52.47</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">67.30</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.07</td>
    <td align="right">35.77</td>
    <td align="right">35.77</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">REARSTORAGEFLR2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-53.69</td>
    <td align="right">-4.16</td>
    <td align="right">4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-54.91</td>
    <td align="right">-52.47</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">3.35</td>
    <td align="right">6.10</td>
    <td align="right">2.74</td>
    <td align="right">55.07</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.07</td>
    <td align="right">29.27</td>
    <td align="right">29.27</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">REARSTORAGEFLR3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-53.69</td>
    <td align="right">-4.16</td>
    <td align="right">7.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-54.91</td>
    <td align="right">-52.47</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">2.74</td>
    <td align="right">55.07</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.07</td>
    <td align="right">29.27</td>
    <td align="right">29.27</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">REARSTORAGEFLR4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-53.69</td>
    <td align="right">-4.16</td>
    <td align="right">10.21</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-54.91</td>
    <td align="right">-52.47</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">8.84</td>
    <td align="right">11.58</td>
    <td align="right">2.74</td>
    <td align="right">55.07</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.07</td>
    <td align="right">29.27</td>
    <td align="right">29.27</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">RESTROOMFLR1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-21.84</td>
    <td align="right">-4.16</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-23.82</td>
    <td align="right">-19.86</td>
    <td align="right">-8.28</td>
    <td align="right">-4.88E-002</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">109.34</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.61</td>
    <td align="right">13.29</td>
    <td align="right">13.29</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORRIDORFLR1 ZN</td>
    <td align="right">150.51</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">7.104</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.104</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORRIDORFLR2 ZN</td>
    <td align="right">125.42</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">7.104</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.104</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORRIDORFLR3 ZN</td>
    <td align="right">125.42</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">7.104</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.104</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORRIDORFLR4 ZN</td>
    <td align="right">125.42</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">7.104</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.104</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ELEVATORCOREFLR1 ZN</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">2133.407</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">2133.407</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ELEVATORCOREFLR2 ZN</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ELEVATORCOREFLR3 ZN</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ELEVATORCOREFLR4 ZN</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">EMPLOYEELOUNGEFLR1 ZN</td>
    <td align="right">32.61</td>
    <td align="right">18.0</td>
    <td align="right">1.812</td>
    <td align="right">0.552</td>
    <td align="right">7.858</td>
    <td align="right">21.528</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.385</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">EXERCISECENTERFLR1 ZN</td>
    <td align="right">32.61</td>
    <td align="right">7.0</td>
    <td align="right">4.659</td>
    <td align="right">0.215</td>
    <td align="right">7.750</td>
    <td align="right">18.622</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">26.372</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">FRONTLOUNGEFLR1 ZN</td>
    <td align="right">163.06</td>
    <td align="right">52.7</td>
    <td align="right">3.097</td>
    <td align="right">0.323</td>
    <td align="right">7.858</td>
    <td align="right">26.049</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">33.906</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">FRONTOFFICEFLR1 ZN</td>
    <td align="right">130.44</td>
    <td align="right">10.0</td>
    <td align="right">13.012</td>
    <td align="right">7.685E-002</td>
    <td align="right">11.948</td>
    <td align="right">13.778</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">25.726</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">FRONTSTAIRSFLR1 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">7.427</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.427</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">FRONTSTAIRSFLR2 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">7.427</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.427</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">FRONTSTAIRSFLR3 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">7.427</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.427</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">FRONTSTAIRSFLR4 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">7.427</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.427</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">FRONTSTORAGEFLR1 ZN</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">6.781</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.781</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">FRONTSTORAGEFLR2 ZN</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">6.781</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.781</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">FRONTSTORAGEFLR3 ZN</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">6.781</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.781</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">FRONTSTORAGEFLR4 ZN</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">6.781</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.781</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">GUESTROOM101 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">GUESTROOM102 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">GUESTROOM103 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">GUESTROOM104 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">GUESTROOM105 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">GUESTROOM201 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">GUESTROOM202_205 ZN</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">GUESTROOM206_208 ZN</td>
    <td align="right">105.36</td>
    <td align="right">4.8</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">GUESTROOM209_212 ZN</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">GUESTROOM213 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">GUESTROOM214 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">GUESTROOM215_218 ZN</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">GUESTROOM219 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">GUESTROOM220_223 ZN</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">GUESTROOM224 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">GUESTROOM301 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">GUESTROOM302_305 ZN</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">GUESTROOM306_308 ZN</td>
    <td align="right">105.36</td>
    <td align="right">4.8</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">GUESTROOM309_312 ZN</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">GUESTROOM313 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">GUESTROOM314 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">GUESTROOM315_318 ZN</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">GUESTROOM319 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">GUESTROOM320_323 ZN</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">GUESTROOM324 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">GUESTROOM401 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">GUESTROOM402_405 ZN</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">GUESTROOM406_408 ZN</td>
    <td align="right">105.36</td>
    <td align="right">4.8</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">GUESTROOM409_412 ZN</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">GUESTROOM413 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">GUESTROOM414 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">GUESTROOM415_418 ZN</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">GUESTROOM419 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">GUESTROOM420_423 ZN</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">GUESTROOM424 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.757</td>
    <td align="right">4.596E-002</td>
    <td align="right">8.073</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">LAUNDRYROOMFLR1 ZN</td>
    <td align="right">97.83</td>
    <td align="right">10.5</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">6.458</td>
    <td align="right">27.663</td>
    <td align="right">409.781</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">443.903</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">MECHANICALROOMFLR1 ZN</td>
    <td align="right">32.61</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">10.226</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.226</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">MEETINGROOMFLR1 ZN</td>
    <td align="right">80.27</td>
    <td align="right">43.2</td>
    <td align="right">1.858</td>
    <td align="right">0.538</td>
    <td align="right">13.240</td>
    <td align="right">6.178</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.418</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">REARSTAIRSFLR1 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">7.427</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.427</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">REARSTAIRSFLR2 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">7.427</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.427</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">REARSTAIRSFLR3 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">7.427</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.427</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">REARSTAIRSFLR4 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">7.427</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.427</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">REARSTORAGEFLR1 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">6.781</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.781</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">REARSTORAGEFLR2 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">6.781</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.781</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">REARSTORAGEFLR3 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">6.781</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.781</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">REARSTORAGEFLR4 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">6.781</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.781</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">RESTROOMFLR1 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.0</td>
    <td align="right">32.598</td>
    <td align="right">3.068E-002</td>
    <td align="right">10.549</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.549</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">EXERCISECENTERFLR1 ZN SMALLHOTEL EXERCISE PEOPLE</td>
    <td align="right">HOTELSMALL EXERCISECENTER_OCC_SCH</td>
    <td align="right">EXERCISECENTERFLR1 ZN</td>
    <td align="right">32.61</td>
    <td align="right">7.0</td>
    <td align="right">7.0</td>
    <td align="right">0.215</td>
    <td align="right">4.659</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">FRONTLOUNGEFLR1 ZN SMALLHOTEL GUESTLOUNGE PEOPLE</td>
    <td align="right">HOTELSMALL LOBBY_OCC_SCH</td>
    <td align="right">FRONTLOUNGEFLR1 ZN</td>
    <td align="right">163.06</td>
    <td align="right">52.7</td>
    <td align="right">52.7</td>
    <td align="right">0.323</td>
    <td align="right">3.097</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">53</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">GUESTROOM103 ZN SMALLHOTEL GUESTROOM123OCC PEOPLE</td>
    <td align="right">HOTELSMALL GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM103 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">GUESTROOM104 ZN SMALLHOTEL GUESTROOM123OCC PEOPLE</td>
    <td align="right">HOTELSMALL GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM104 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">GUESTROOM105 ZN SMALLHOTEL GUESTROOM123OCC PEOPLE</td>
    <td align="right">HOTELSMALL GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM105 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">GUESTROOM202_205 ZN SMALLHOTEL GUESTROOM123OCC PEOPLE</td>
    <td align="right">HOTELSMALL GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM202_205 ZN</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">GUESTROOM206_208 ZN SMALLHOTEL GUESTROOM123OCC PEOPLE</td>
    <td align="right">HOTELSMALL GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM206_208 ZN</td>
    <td align="right">105.36</td>
    <td align="right">4.8</td>
    <td align="right">4.8</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">GUESTROOM209_212 ZN SMALLHOTEL GUESTROOM123OCC PEOPLE</td>
    <td align="right">HOTELSMALL GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM209_212 ZN</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">GUESTROOM213 ZN SMALLHOTEL GUESTROOM123OCC PEOPLE</td>
    <td align="right">HOTELSMALL GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM213 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">GUESTROOM214 ZN SMALLHOTEL GUESTROOM123OCC PEOPLE</td>
    <td align="right">HOTELSMALL GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM214 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">GUESTROOM219 ZN SMALLHOTEL GUESTROOM123OCC PEOPLE</td>
    <td align="right">HOTELSMALL GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM219 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">GUESTROOM220_223 ZN SMALLHOTEL GUESTROOM123OCC PEOPLE</td>
    <td align="right">HOTELSMALL GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM220_223 ZN</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">GUESTROOM224 ZN SMALLHOTEL GUESTROOM123OCC PEOPLE</td>
    <td align="right">HOTELSMALL GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM224 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">GUESTROOM309_312 ZN SMALLHOTEL GUESTROOM123OCC PEOPLE</td>
    <td align="right">HOTELSMALL GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM309_312 ZN</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">GUESTROOM314 ZN SMALLHOTEL GUESTROOM123OCC PEOPLE</td>
    <td align="right">HOTELSMALL GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM314 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">GUESTROOM315_318 ZN SMALLHOTEL GUESTROOM123OCC PEOPLE</td>
    <td align="right">HOTELSMALL GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM315_318 ZN</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">GUESTROOM320_323 ZN SMALLHOTEL GUESTROOM123OCC PEOPLE</td>
    <td align="right">HOTELSMALL GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM320_323 ZN</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">GUESTROOM101 ZN SMALLHOTEL GUESTROOM123VAC PEOPLE</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM101 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">GUESTROOM102 ZN SMALLHOTEL GUESTROOM123VAC PEOPLE</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM102 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">GUESTROOM201 ZN SMALLHOTEL GUESTROOM123VAC PEOPLE</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM201 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">GUESTROOM215_218 ZN SMALLHOTEL GUESTROOM123VAC PEOPLE</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM215_218 ZN</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">GUESTROOM301 ZN SMALLHOTEL GUESTROOM123VAC PEOPLE</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM301 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">GUESTROOM302_305 ZN SMALLHOTEL GUESTROOM123VAC PEOPLE</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM302_305 ZN</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">GUESTROOM306_308 ZN SMALLHOTEL GUESTROOM123VAC PEOPLE</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM306_308 ZN</td>
    <td align="right">105.36</td>
    <td align="right">4.8</td>
    <td align="right">4.8</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">GUESTROOM313 ZN SMALLHOTEL GUESTROOM123VAC PEOPLE</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM313 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">GUESTROOM319 ZN SMALLHOTEL GUESTROOM123VAC PEOPLE</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM319 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">GUESTROOM324 ZN SMALLHOTEL GUESTROOM123VAC PEOPLE</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM324 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">GUESTROOM401 ZN SMALLHOTEL GUESTROOM4OCC PEOPLE</td>
    <td align="right">HOTELSMALL GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM401 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">GUESTROOM409_412 ZN SMALLHOTEL GUESTROOM4OCC PEOPLE</td>
    <td align="right">HOTELSMALL GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM409_412 ZN</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">GUESTROOM415_418 ZN SMALLHOTEL GUESTROOM4OCC PEOPLE</td>
    <td align="right">HOTELSMALL GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM415_418 ZN</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">GUESTROOM419 ZN SMALLHOTEL GUESTROOM4OCC PEOPLE</td>
    <td align="right">HOTELSMALL GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM419 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">GUESTROOM420_423 ZN SMALLHOTEL GUESTROOM4OCC PEOPLE</td>
    <td align="right">HOTELSMALL GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM420_423 ZN</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">GUESTROOM424 ZN SMALLHOTEL GUESTROOM4OCC PEOPLE</td>
    <td align="right">HOTELSMALL GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM424 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">GUESTROOM402_405 ZN SMALLHOTEL GUESTROOM4VAC PEOPLE</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM402_405 ZN</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">GUESTROOM406_408 ZN SMALLHOTEL GUESTROOM4VAC PEOPLE</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM406_408 ZN</td>
    <td align="right">105.36</td>
    <td align="right">4.8</td>
    <td align="right">4.8</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">GUESTROOM413 ZN SMALLHOTEL GUESTROOM4VAC PEOPLE</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM413 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">GUESTROOM414 ZN SMALLHOTEL GUESTROOM4VAC PEOPLE</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM414 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.596E-002</td>
    <td align="right">21.757</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">LAUNDRYROOMFLR1 ZN SMALLHOTEL LAUNDRY PEOPLE</td>
    <td align="right">HOTELSMALL LAUNDRYROOM_OCC_SCH</td>
    <td align="right">LAUNDRYROOMFLR1 ZN</td>
    <td align="right">97.83</td>
    <td align="right">10.5</td>
    <td align="right">10.5</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">MEETINGROOMFLR1 ZN SMALLHOTEL MEETING PEOPLE</td>
    <td align="right">HOTELSMALL MEETINGROOM_OCC_SCH</td>
    <td align="right">MEETINGROOMFLR1 ZN</td>
    <td align="right">80.27</td>
    <td align="right">43.2</td>
    <td align="right">43.2</td>
    <td align="right">0.538</td>
    <td align="right">1.858</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">43</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">FRONTOFFICEFLR1 ZN SMALLHOTEL OFFICE PEOPLE</td>
    <td align="right">HOTELSMALL OFFICE_OCC_SCH</td>
    <td align="right">FRONTOFFICEFLR1 ZN</td>
    <td align="right">130.44</td>
    <td align="right">10.0</td>
    <td align="right">10.0</td>
    <td align="right">7.685E-002</td>
    <td align="right">13.012</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">RESTROOMFLR1 ZN SMALLHOTEL PUBLICRESTROOM PEOPLE</td>
    <td align="right">HOTELSMALL LOBBY_OCC_SCH</td>
    <td align="right">RESTROOMFLR1 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">3.068E-002</td>
    <td align="right">32.598</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">EMPLOYEELOUNGEFLR1 ZN SMALLHOTEL STAFFLOUNGE PEOPLE</td>
    <td align="right">HOTELSMALL EMPLOYEELOUNGE_OCC_SCH</td>
    <td align="right">EMPLOYEELOUNGEFLR1 ZN</td>
    <td align="right">32.61</td>
    <td align="right">18.0</td>
    <td align="right">18.0</td>
    <td align="right">0.552</td>
    <td align="right">1.812</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">HOTELSMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">18</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORRIDORFLR1 ZN SMALLHOTEL CORRIDOR LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">CORRIDORFLR1 ZN</td>
    <td align="right">150.51</td>
    <td align="right">0.0</td>
    <td align="right">1069.220</td>
    <td align="right">7.104</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1069.220</td>
    <td align="right">1069.220</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORRIDORFLR2 ZN SMALLHOTEL CORRIDOR LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">CORRIDORFLR2 ZN</td>
    <td align="right">125.42</td>
    <td align="right">0.0</td>
    <td align="right">891.008</td>
    <td align="right">7.104</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">891.008</td>
    <td align="right">891.008</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORRIDORFLR3 ZN SMALLHOTEL CORRIDOR LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">CORRIDORFLR3 ZN</td>
    <td align="right">125.42</td>
    <td align="right">0.0</td>
    <td align="right">891.008</td>
    <td align="right">7.104</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">891.008</td>
    <td align="right">891.008</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORRIDORFLR4 ZN SMALLHOTEL CORRIDOR4 LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">CORRIDORFLR4 ZN</td>
    <td align="right">125.42</td>
    <td align="right">0.0</td>
    <td align="right">891.008</td>
    <td align="right">7.104</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">891.008</td>
    <td align="right">891.008</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">EXERCISECENTERFLR1 ZN SMALLHOTEL EXERCISE LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_EXERCENTER_SCH</td>
    <td align="right">EXERCISECENTERFLR1 ZN</td>
    <td align="right">32.61</td>
    <td align="right">7.0</td>
    <td align="right">252.720</td>
    <td align="right">7.750</td>
    <td align="right">36.108</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">252.720</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">FRONTLOUNGEFLR1 ZN SMALLHOTEL GUESTLOUNGE LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_FRONTLOUNGE_SCH</td>
    <td align="right">FRONTLOUNGEFLR1 ZN</td>
    <td align="right">163.06</td>
    <td align="right">52.7</td>
    <td align="right">1281.241</td>
    <td align="right">7.858</td>
    <td align="right">24.333</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1281.241</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">GUESTROOM103 ZN SMALLHOTEL GUESTROOM123OCC LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_GUESTROOM_SCH_2010</td>
    <td align="right">GUESTROOM103 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">263.269</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">263.269</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">GUESTROOM104 ZN SMALLHOTEL GUESTROOM123OCC LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_GUESTROOM_SCH_2010</td>
    <td align="right">GUESTROOM104 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">263.250</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">263.250</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">GUESTROOM105 ZN SMALLHOTEL GUESTROOM123OCC LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_GUESTROOM_SCH_2010</td>
    <td align="right">GUESTROOM105 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">263.250</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">263.250</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">GUESTROOM202_205 ZN SMALLHOTEL GUESTROOM123OCC LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_GUESTROOM_SCH_2010</td>
    <td align="right">GUESTROOM202_205 ZN</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">1053.075</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1053.075</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">GUESTROOM206_208 ZN SMALLHOTEL GUESTROOM123OCC LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_GUESTROOM_SCH_2010</td>
    <td align="right">GUESTROOM206_208 ZN</td>
    <td align="right">105.36</td>
    <td align="right">4.8</td>
    <td align="right">850.560</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">850.560</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">GUESTROOM209_212 ZN SMALLHOTEL GUESTROOM123OCC LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_GUESTROOM_SCH_2010</td>
    <td align="right">GUESTROOM209_212 ZN</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">1053.075</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1053.075</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">GUESTROOM213 ZN SMALLHOTEL GUESTROOM123OCC LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_GUESTROOM_SCH_2010</td>
    <td align="right">GUESTROOM213 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">263.269</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">263.269</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">GUESTROOM214 ZN SMALLHOTEL GUESTROOM123OCC LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_GUESTROOM_SCH_2010</td>
    <td align="right">GUESTROOM214 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">263.250</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">263.250</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">GUESTROOM219 ZN SMALLHOTEL GUESTROOM123OCC LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_GUESTROOM_SCH_2010</td>
    <td align="right">GUESTROOM219 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">263.250</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">263.250</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">GUESTROOM220_223 ZN SMALLHOTEL GUESTROOM123OCC LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_GUESTROOM_SCH_2010</td>
    <td align="right">GUESTROOM220_223 ZN</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">1053.000</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1053.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">GUESTROOM224 ZN SMALLHOTEL GUESTROOM123OCC LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_GUESTROOM_SCH_2010</td>
    <td align="right">GUESTROOM224 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">263.250</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">263.250</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">GUESTROOM309_312 ZN SMALLHOTEL GUESTROOM123OCC LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_GUESTROOM_SCH_2010</td>
    <td align="right">GUESTROOM309_312 ZN</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">1053.075</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1053.075</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">GUESTROOM314 ZN SMALLHOTEL GUESTROOM123OCC LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_GUESTROOM_SCH_2010</td>
    <td align="right">GUESTROOM314 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">263.250</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">263.250</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">GUESTROOM315_318 ZN SMALLHOTEL GUESTROOM123OCC LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_GUESTROOM_SCH_2010</td>
    <td align="right">GUESTROOM315_318 ZN</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">1053.000</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1053.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">GUESTROOM320_323 ZN SMALLHOTEL GUESTROOM123OCC LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_GUESTROOM_SCH_2010</td>
    <td align="right">GUESTROOM320_323 ZN</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">1053.000</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1053.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">GUESTROOM101 ZN SMALLHOTEL GUESTROOM123VAC LIGHTS</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM101 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">263.269</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">GUESTROOM102 ZN SMALLHOTEL GUESTROOM123VAC LIGHTS</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM102 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">263.269</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">GUESTROOM201 ZN SMALLHOTEL GUESTROOM123VAC LIGHTS</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM201 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">263.269</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">GUESTROOM215_218 ZN SMALLHOTEL GUESTROOM123VAC LIGHTS</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM215_218 ZN</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">1053.000</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">GUESTROOM301 ZN SMALLHOTEL GUESTROOM123VAC LIGHTS</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM301 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">263.269</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">GUESTROOM302_305 ZN SMALLHOTEL GUESTROOM123VAC LIGHTS</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM302_305 ZN</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">1053.075</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">GUESTROOM306_308 ZN SMALLHOTEL GUESTROOM123VAC LIGHTS</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM306_308 ZN</td>
    <td align="right">105.36</td>
    <td align="right">4.8</td>
    <td align="right">850.560</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">GUESTROOM313 ZN SMALLHOTEL GUESTROOM123VAC LIGHTS</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM313 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">263.269</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">GUESTROOM319 ZN SMALLHOTEL GUESTROOM123VAC LIGHTS</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM319 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">263.250</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">GUESTROOM324 ZN SMALLHOTEL GUESTROOM123VAC LIGHTS</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM324 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">263.250</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">GUESTROOM401 ZN SMALLHOTEL GUESTROOM4OCC LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_GUESTROOM_SCH_2010</td>
    <td align="right">GUESTROOM401 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">263.269</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">263.269</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">GUESTROOM409_412 ZN SMALLHOTEL GUESTROOM4OCC LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_GUESTROOM_SCH_2010</td>
    <td align="right">GUESTROOM409_412 ZN</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">1053.075</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1053.075</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">GUESTROOM415_418 ZN SMALLHOTEL GUESTROOM4OCC LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_GUESTROOM_SCH_2010</td>
    <td align="right">GUESTROOM415_418 ZN</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">1053.000</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1053.000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">GUESTROOM419 ZN SMALLHOTEL GUESTROOM4OCC LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_GUESTROOM_SCH_2010</td>
    <td align="right">GUESTROOM419 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">263.250</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">263.250</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">GUESTROOM420_423 ZN SMALLHOTEL GUESTROOM4OCC LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_GUESTROOM_SCH_2010</td>
    <td align="right">GUESTROOM420_423 ZN</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">1053.000</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1053.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">GUESTROOM424 ZN SMALLHOTEL GUESTROOM4OCC LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_GUESTROOM_SCH_2010</td>
    <td align="right">GUESTROOM424 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">263.250</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">263.250</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">GUESTROOM402_405 ZN SMALLHOTEL GUESTROOM4VAC LIGHTS</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM402_405 ZN</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">1053.075</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">GUESTROOM406_408 ZN SMALLHOTEL GUESTROOM4VAC LIGHTS</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM406_408 ZN</td>
    <td align="right">105.36</td>
    <td align="right">4.8</td>
    <td align="right">850.560</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">GUESTROOM413 ZN SMALLHOTEL GUESTROOM4VAC LIGHTS</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM413 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">263.269</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">GUESTROOM414 ZN SMALLHOTEL GUESTROOM4VAC LIGHTS</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM414 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">263.250</td>
    <td align="right">8.073</td>
    <td align="right">175.644</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">LAUNDRYROOMFLR1 ZN SMALLHOTEL LAUNDRY LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_LAUNDRY_SCH</td>
    <td align="right">LAUNDRYROOMFLR1 ZN</td>
    <td align="right">97.83</td>
    <td align="right">10.5</td>
    <td align="right">631.800</td>
    <td align="right">6.458</td>
    <td align="right">60.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">631.800</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">MECHANICALROOMFLR1 ZN SMALLHOTEL MECHANICAL LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_MECHROOM_SCH</td>
    <td align="right">MECHANICALROOMFLR1 ZN</td>
    <td align="right">32.61</td>
    <td align="right">0.0</td>
    <td align="right">333.474</td>
    <td align="right">10.226</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">333.474</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">MEETINGROOMFLR1 ZN SMALLHOTEL MEETING LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_MEETINGROOM_SCH</td>
    <td align="right">MEETINGROOMFLR1 ZN</td>
    <td align="right">80.27</td>
    <td align="right">43.2</td>
    <td align="right">1062.795</td>
    <td align="right">13.240</td>
    <td align="right">24.600</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1062.795</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">FRONTOFFICEFLR1 ZN SMALLHOTEL OFFICE LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_OFFICE_SCH</td>
    <td align="right">FRONTOFFICEFLR1 ZN</td>
    <td align="right">130.44</td>
    <td align="right">10.0</td>
    <td align="right">1558.440</td>
    <td align="right">11.948</td>
    <td align="right">155.462</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1558.440</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">RESTROOMFLR1 ZN SMALLHOTEL PUBLICRESTROOM LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_RESTROOM_SCH</td>
    <td align="right">RESTROOMFLR1 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.0</td>
    <td align="right">344.004</td>
    <td align="right">10.549</td>
    <td align="right">343.860</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">227.043</td>
    <td align="right">227.043</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">EMPLOYEELOUNGEFLR1 ZN SMALLHOTEL STAFFLOUNGE LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_EMPLOYEELOUNGE_SCH</td>
    <td align="right">EMPLOYEELOUNGEFLR1 ZN</td>
    <td align="right">32.61</td>
    <td align="right">18.0</td>
    <td align="right">256.230</td>
    <td align="right">7.858</td>
    <td align="right">14.236</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">256.230</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">FRONTSTAIRSFLR1 ZN SMALLHOTEL STAIR LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">FRONTSTAIRSFLR1 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">149.040</td>
    <td align="right">7.427</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">81.972</td>
    <td align="right">81.972</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">FRONTSTAIRSFLR2 ZN SMALLHOTEL STAIR LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">FRONTSTAIRSFLR2 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">149.040</td>
    <td align="right">7.427</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">81.972</td>
    <td align="right">81.972</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">FRONTSTAIRSFLR3 ZN SMALLHOTEL STAIR LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">FRONTSTAIRSFLR3 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">149.040</td>
    <td align="right">7.427</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">81.972</td>
    <td align="right">81.972</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">REARSTAIRSFLR1 ZN SMALLHOTEL STAIR LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">REARSTAIRSFLR1 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">149.076</td>
    <td align="right">7.427</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">81.992</td>
    <td align="right">81.992</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">REARSTAIRSFLR2 ZN SMALLHOTEL STAIR LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">REARSTAIRSFLR2 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">149.076</td>
    <td align="right">7.427</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">81.992</td>
    <td align="right">81.992</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">REARSTAIRSFLR3 ZN SMALLHOTEL STAIR LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">REARSTAIRSFLR3 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">149.076</td>
    <td align="right">7.427</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">81.992</td>
    <td align="right">81.992</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">FRONTSTAIRSFLR4 ZN SMALLHOTEL STAIR4 LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">FRONTSTAIRSFLR4 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">149.040</td>
    <td align="right">7.427</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">81.972</td>
    <td align="right">81.972</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">REARSTAIRSFLR4 ZN SMALLHOTEL STAIR4 LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">REARSTAIRSFLR4 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">149.076</td>
    <td align="right">7.427</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">81.992</td>
    <td align="right">81.992</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">FRONTSTORAGEFLR1 ZN SMALLHOTEL STORAGE LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">FRONTSTORAGEFLR1 ZN</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">85.050</td>
    <td align="right">6.781</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">85.050</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">FRONTSTORAGEFLR2 ZN SMALLHOTEL STORAGE LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">FRONTSTORAGEFLR2 ZN</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">85.050</td>
    <td align="right">6.781</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">85.050</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">FRONTSTORAGEFLR3 ZN SMALLHOTEL STORAGE LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">FRONTSTORAGEFLR3 ZN</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">85.050</td>
    <td align="right">6.781</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">85.050</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">REARSTORAGEFLR1 ZN SMALLHOTEL STORAGE LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">REARSTORAGEFLR1 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">136.122</td>
    <td align="right">6.781</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">136.122</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">REARSTORAGEFLR2 ZN SMALLHOTEL STORAGE LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">REARSTORAGEFLR2 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">136.122</td>
    <td align="right">6.781</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">136.122</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">REARSTORAGEFLR3 ZN SMALLHOTEL STORAGE LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">REARSTORAGEFLR3 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">136.122</td>
    <td align="right">6.781</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">136.122</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">FRONTSTORAGEFLR4 ZN SMALLHOTEL STORAGE4FRONT LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">FRONTSTORAGEFLR4 ZN</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">85.050</td>
    <td align="right">6.781</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">85.050</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">REARSTORAGEFLR4 ZN SMALLHOTEL STORAGE4REAR LIGHTS</td>
    <td align="right">HOTELSMALL BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">REARSTORAGEFLR4 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">136.122</td>
    <td align="right">6.781</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">136.122</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ELEVATORCOREFLR1 ZN SMALLHOTEL ELEC/MECHROOM ELEC EQUIP</td>
    <td align="right">HOTELSMALL BLDG_ELEVATORS</td>
    <td align="right">ELEVATORCOREFLR1 ZN</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">32108.400</td>
    <td align="right">2133.407</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">1605.420</td>
    <td align="right">16054.200</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">EXERCISECENTERFLR1 ZN SMALLHOTEL EXERCISE ELEC EQUIP</td>
    <td align="right">HOTELSMALL EXERCISECENTER_EQP_SCH</td>
    <td align="right">EXERCISECENTERFLR1 ZN</td>
    <td align="right">32.61</td>
    <td align="right">7.0</td>
    <td align="right">607.230</td>
    <td align="right">18.622</td>
    <td align="right">86.760</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">607.230</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">FRONTLOUNGEFLR1 ZN SMALLHOTEL GUESTLOUNGE ELEC EQUIP</td>
    <td align="right">HOTELSMALL LOBBY_EQP_SCH</td>
    <td align="right">FRONTLOUNGEFLR1 ZN</td>
    <td align="right">163.06</td>
    <td align="right">52.7</td>
    <td align="right">4247.401</td>
    <td align="right">26.049</td>
    <td align="right">80.667</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4247.401</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">GUESTROOM103 ZN SMALLHOTEL GUESTROOM123OCC ELEC EQUIP</td>
    <td align="right">HOTELSMALL GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">GUESTROOM103 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">386.127</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">386.127</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">GUESTROOM104 ZN SMALLHOTEL GUESTROOM123OCC ELEC EQUIP</td>
    <td align="right">HOTELSMALL GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">GUESTROOM104 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">386.100</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">386.100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">GUESTROOM105 ZN SMALLHOTEL GUESTROOM123OCC ELEC EQUIP</td>
    <td align="right">HOTELSMALL GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">GUESTROOM105 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">386.100</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">386.100</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">GUESTROOM202_205 ZN SMALLHOTEL GUESTROOM123OCC ELEC EQUIP</td>
    <td align="right">HOTELSMALL GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">GUESTROOM202_205 ZN</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">1544.510</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1544.510</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">GUESTROOM206_208 ZN SMALLHOTEL GUESTROOM123OCC ELEC EQUIP</td>
    <td align="right">HOTELSMALL GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">GUESTROOM206_208 ZN</td>
    <td align="right">105.36</td>
    <td align="right">4.8</td>
    <td align="right">1247.489</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1247.489</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">GUESTROOM209_212 ZN SMALLHOTEL GUESTROOM123OCC ELEC EQUIP</td>
    <td align="right">HOTELSMALL GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">GUESTROOM209_212 ZN</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">1544.510</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1544.510</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">GUESTROOM213 ZN SMALLHOTEL GUESTROOM123OCC ELEC EQUIP</td>
    <td align="right">HOTELSMALL GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">GUESTROOM213 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">386.127</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">386.127</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">GUESTROOM214 ZN SMALLHOTEL GUESTROOM123OCC ELEC EQUIP</td>
    <td align="right">HOTELSMALL GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">GUESTROOM214 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">386.100</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">386.100</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">GUESTROOM219 ZN SMALLHOTEL GUESTROOM123OCC ELEC EQUIP</td>
    <td align="right">HOTELSMALL GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">GUESTROOM219 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">386.100</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">386.100</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">GUESTROOM220_223 ZN SMALLHOTEL GUESTROOM123OCC ELEC EQUIP</td>
    <td align="right">HOTELSMALL GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">GUESTROOM220_223 ZN</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">1544.400</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1544.400</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">GUESTROOM224 ZN SMALLHOTEL GUESTROOM123OCC ELEC EQUIP</td>
    <td align="right">HOTELSMALL GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">GUESTROOM224 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">386.100</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">386.100</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">GUESTROOM309_312 ZN SMALLHOTEL GUESTROOM123OCC ELEC EQUIP</td>
    <td align="right">HOTELSMALL GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">GUESTROOM309_312 ZN</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">1544.510</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1544.510</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">GUESTROOM314 ZN SMALLHOTEL GUESTROOM123OCC ELEC EQUIP</td>
    <td align="right">HOTELSMALL GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">GUESTROOM314 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">386.100</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">386.100</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">GUESTROOM315_318 ZN SMALLHOTEL GUESTROOM123OCC ELEC EQUIP</td>
    <td align="right">HOTELSMALL GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">GUESTROOM315_318 ZN</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">1544.400</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1544.400</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">GUESTROOM320_323 ZN SMALLHOTEL GUESTROOM123OCC ELEC EQUIP</td>
    <td align="right">HOTELSMALL GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">GUESTROOM320_323 ZN</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">1544.400</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1544.400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">GUESTROOM101 ZN SMALLHOTEL GUESTROOM123VAC ELEC EQUIP</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM101 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">386.127</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">GUESTROOM102 ZN SMALLHOTEL GUESTROOM123VAC ELEC EQUIP</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM102 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">386.127</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">GUESTROOM201 ZN SMALLHOTEL GUESTROOM123VAC ELEC EQUIP</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM201 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">386.127</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">GUESTROOM215_218 ZN SMALLHOTEL GUESTROOM123VAC ELEC EQUIP</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM215_218 ZN</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">1544.400</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">GUESTROOM301 ZN SMALLHOTEL GUESTROOM123VAC ELEC EQUIP</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM301 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">386.127</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">GUESTROOM302_305 ZN SMALLHOTEL GUESTROOM123VAC ELEC EQUIP</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM302_305 ZN</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">1544.510</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">GUESTROOM306_308 ZN SMALLHOTEL GUESTROOM123VAC ELEC EQUIP</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM306_308 ZN</td>
    <td align="right">105.36</td>
    <td align="right">4.8</td>
    <td align="right">1247.489</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">GUESTROOM313 ZN SMALLHOTEL GUESTROOM123VAC ELEC EQUIP</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM313 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">386.127</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">GUESTROOM319 ZN SMALLHOTEL GUESTROOM123VAC ELEC EQUIP</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM319 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">386.100</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">GUESTROOM324 ZN SMALLHOTEL GUESTROOM123VAC ELEC EQUIP</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM324 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">386.100</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">GUESTROOM401 ZN SMALLHOTEL GUESTROOM4OCC ELEC EQUIP</td>
    <td align="right">HOTELSMALL GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">GUESTROOM401 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">386.127</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">386.127</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">GUESTROOM409_412 ZN SMALLHOTEL GUESTROOM4OCC ELEC EQUIP</td>
    <td align="right">HOTELSMALL GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">GUESTROOM409_412 ZN</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">1544.510</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1544.510</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">GUESTROOM415_418 ZN SMALLHOTEL GUESTROOM4OCC ELEC EQUIP</td>
    <td align="right">HOTELSMALL GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">GUESTROOM415_418 ZN</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">1544.400</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1544.400</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">GUESTROOM419 ZN SMALLHOTEL GUESTROOM4OCC ELEC EQUIP</td>
    <td align="right">HOTELSMALL GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">GUESTROOM419 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">386.100</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">386.100</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">GUESTROOM420_423 ZN SMALLHOTEL GUESTROOM4OCC ELEC EQUIP</td>
    <td align="right">HOTELSMALL GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">GUESTROOM420_423 ZN</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">1544.400</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1544.400</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">GUESTROOM424 ZN SMALLHOTEL GUESTROOM4OCC ELEC EQUIP</td>
    <td align="right">HOTELSMALL GUESTROOM_EQP_SCH_BASE</td>
    <td align="right">GUESTROOM424 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">386.100</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">386.100</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">GUESTROOM402_405 ZN SMALLHOTEL GUESTROOM4VAC ELEC EQUIP</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM402_405 ZN</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">1544.510</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">GUESTROOM406_408 ZN SMALLHOTEL GUESTROOM4VAC ELEC EQUIP</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM406_408 ZN</td>
    <td align="right">105.36</td>
    <td align="right">4.8</td>
    <td align="right">1247.489</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">GUESTROOM413 ZN SMALLHOTEL GUESTROOM4VAC ELEC EQUIP</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM413 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">386.127</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">GUESTROOM414 ZN SMALLHOTEL GUESTROOM4VAC ELEC EQUIP</td>
    <td align="right">HOTELSMALL ALWAYSOFF</td>
    <td align="right">GUESTROOM414 ZN</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">386.100</td>
    <td align="right">11.840</td>
    <td align="right">257.611</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">LAUNDRYROOMFLR1 ZN SMALLHOTEL LAUNDRY ELEC EQUIP</td>
    <td align="right">HOTELSMALL LAUNDRYROOM_EQP_ELEC_SCH</td>
    <td align="right">LAUNDRYROOMFLR1 ZN</td>
    <td align="right">97.83</td>
    <td align="right">10.5</td>
    <td align="right">2706.210</td>
    <td align="right">27.663</td>
    <td align="right">257.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2706.210</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">MEETINGROOMFLR1 ZN SMALLHOTEL MEETING ELEC EQUIP</td>
    <td align="right">HOTELSMALL MEETINGROOM_EQP_SCH</td>
    <td align="right">MEETINGROOMFLR1 ZN</td>
    <td align="right">80.27</td>
    <td align="right">43.2</td>
    <td align="right">495.971</td>
    <td align="right">6.178</td>
    <td align="right">11.480</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">267.824</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">FRONTOFFICEFLR1 ZN SMALLHOTEL OFFICE ELEC EQUIP</td>
    <td align="right">HOTELSMALL OFF_EQUIP_SCH</td>
    <td align="right">FRONTOFFICEFLR1 ZN</td>
    <td align="right">130.44</td>
    <td align="right">10.0</td>
    <td align="right">1797.120</td>
    <td align="right">13.778</td>
    <td align="right">179.272</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1797.120</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">EMPLOYEELOUNGEFLR1 ZN SMALLHOTEL STAFFLOUNGE ELEC EQUIP</td>
    <td align="right">HOTELSMALL EMPLOYEELOUNGE_EQP_SCH</td>
    <td align="right">EMPLOYEELOUNGEFLR1 ZN</td>
    <td align="right">32.61</td>
    <td align="right">18.0</td>
    <td align="right">702.000</td>
    <td align="right">21.528</td>
    <td align="right">39.002</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">702.000</td>
  </tr>
</table>
<br><br>
<b>GasEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_GasEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">LAUNDRYROOMFLR1 ZN SMALLHOTEL LAUNDRY GAS EQUIP</td>
    <td align="right">HOTELSMALL LAUNDRYROOM_EQP_GAS_SCH</td>
    <td align="right">LAUNDRYROOMFLR1 ZN</td>
    <td align="right">97.83</td>
    <td align="right">10.5</td>
    <td align="right">40087.638</td>
    <td align="right">409.781</td>
    <td align="right">3806.993</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">40087.638</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">FRONTLOUNGEFLR1 ZN</td>
    <td align="right">5</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Adjacent Zones with Windows</td>
    <td align="right">Adjacent Zone Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">FRONTLOUNGEFLR1 ZN</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">200.0GAL NATURAL GAS WATER HEATER - 200KBTU/HR 0.807 THERM EFF</td>
    <td align="right">0.7570</td>
    <td align="right">58614.2</td>
    <td align="right">0.804</td>
    <td align="right">0.4597</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300.0GAL NATURAL GAS WATER HEATER - 300KBTU/HR 0.806 THERM EFF</td>
    <td align="right">1.1356</td>
    <td align="right">87921.3</td>
    <td align="right">0.564</td>
    <td align="right">0.4311</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORRIDOR1 DOOR INFILTRATION</td>
    <td align="right">HOTELSMALL INFIL_DOOR_OPENING_SCH</td>
    <td align="right">CORRIDORFLR1 ZN</td>
    <td align="right">150.51</td>
    <td align="right">0.0</td>
    <td align="right">0.592</td>
    <td align="right">3.932E-003</td>
    <td align="right">1.810E-002</td>
    <td align="right">4.222</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORRIDORFLR1 INFILTRATION</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">CORRIDORFLR1 ZN</td>
    <td align="right">150.51</td>
    <td align="right">0.0</td>
    <td align="right">1.863E-002</td>
    <td align="right">1.238E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.133</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORRIDORFLR2 INFILTRATION</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">CORRIDORFLR2 ZN</td>
    <td align="right">125.42</td>
    <td align="right">0.0</td>
    <td align="right">1.048E-002</td>
    <td align="right">8.354E-005</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.110</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORRIDORFLR3 INFILTRATION</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">CORRIDORFLR3 ZN</td>
    <td align="right">125.42</td>
    <td align="right">0.0</td>
    <td align="right">1.048E-002</td>
    <td align="right">8.354E-005</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.110</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORRIDORFLR4 INFILTRATION</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">CORRIDORFLR4 ZN</td>
    <td align="right">125.42</td>
    <td align="right">0.0</td>
    <td align="right">1.048E-002</td>
    <td align="right">8.354E-005</td>
    <td align="right">7.285E-005</td>
    <td align="right">0.110</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ELEVATORCOREFLR1 INFILTRATION</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">ELEVATORCOREFLR1 ZN</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">3.492E-003</td>
    <td align="right">2.320E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ELEVATORCOREFLR2 INFILTRATION</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">ELEVATORCOREFLR2 ZN</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">2.857E-003</td>
    <td align="right">1.899E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ELEVATORCOREFLR3 INFILTRATION</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">ELEVATORCOREFLR3 ZN</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">2.857E-003</td>
    <td align="right">1.899E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ELEVATORCOREFLR4 INFILTRATION</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">ELEVATORCOREFLR4 ZN</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">2.857E-003</td>
    <td align="right">1.899E-004</td>
    <td align="right">1.424E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">EMPLOYEELOUNGEFLR1 INFILTRATION</td>
    <td align="right">HOTELSMALL COMMONAREA_INFIL_SCH</td>
    <td align="right">EMPLOYEELOUNGEFLR1 ZN</td>
    <td align="right">32.61</td>
    <td align="right">18.0</td>
    <td align="right">7.567E-003</td>
    <td align="right">2.320E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">EXERCISECENTERFLR1 INFILTRATION</td>
    <td align="right">HOTELSMALL COMMONAREA_INFIL_SCH</td>
    <td align="right">EXERCISECENTERFLR1 ZN</td>
    <td align="right">32.61</td>
    <td align="right">7.0</td>
    <td align="right">7.567E-003</td>
    <td align="right">2.320E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">FRONTLOUNGEFLR1 INFILTRATION</td>
    <td align="right">HOTELSMALL COMMONAREA_INFIL_SCH</td>
    <td align="right">FRONTLOUNGEFLR1 ZN</td>
    <td align="right">163.06</td>
    <td align="right">52.7</td>
    <td align="right">5.355E-002</td>
    <td align="right">3.284E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.353</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">FRONTOFFICEFLR1 INFILTRATION</td>
    <td align="right">HOTELSMALL COMMONAREA_INFIL_SCH</td>
    <td align="right">FRONTOFFICEFLR1 ZN</td>
    <td align="right">130.44</td>
    <td align="right">10.0</td>
    <td align="right">3.027E-002</td>
    <td align="right">2.320E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">FRONTSTAIRSFLR1 INFILTRATION</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">FRONTSTAIRSFLR1 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">2.037E-002</td>
    <td align="right">1.015E-003</td>
    <td align="right">5.696E-004</td>
    <td align="right">1.090</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">FRONTSTAIRSFLR2 INFILTRATION</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">FRONTSTAIRSFLR2 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">1.667E-002</td>
    <td align="right">8.306E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">1.090</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">FRONTSTAIRSFLR3 INFILTRATION</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">FRONTSTAIRSFLR3 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">1.667E-002</td>
    <td align="right">8.306E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">1.090</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">FRONTSTAIRSFLR4 INFILTRATION</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">FRONTSTAIRSFLR4 ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">1.667E-002</td>
    <td align="right">8.306E-004</td>
    <td align="right">3.379E-004</td>
    <td align="right">1.090</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">FRONTSTORAGEFLR1 INFILTRATION</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">FRONTSTORAGEFLR1 ZN</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">2.910E-003</td>
    <td align="right">2.320E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">FRONTSTORAGEFLR2 INFILTRATION</td>
    <td align="right">ALWAYS ON</td>
