
Version,
  8.9;                                    !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  {eb82bbe9-2a37-4320-8d21-cf2e9518c49f}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  90.1-2010-SmallHotel-ASHRAE 169-2006-5B created: 2016-10-04 13:28:55 -0600, !- Name
  180,                                    !- North Axis {deg}
  Suburbs,                                !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  CorridorFlr1 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_CorridorFlr1_1_0_0,                   !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_CorridorFlr2_10004_0_10003,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  26.87108442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 4 {m}
  23.82308442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 5 {m}
  23.82308442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 6 {m}
  0.04868442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 7 {m}
  0.04868442, 8.27902922, 3.3528;         !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  C_CorridorFlr1_1_1_0,                   !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom206_208_10005_0_10004,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 1 {m}
  26.87108442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  23.82308442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  23.82308442, 0.04884522, 3.3528;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_10003_0_10002,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_RearStairsFlr1_5_0_0,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_ExerciseCenterFlr1_10013_0_10011,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  23.8230844241, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  23.8230844241, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  23.8230844241, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_ExerciseCenterFlr1_10014_0_10012,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  19.86068442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  19.86068442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_FrontOfficeFlr1_10015_0_10013,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  19.86068442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 0,           !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStorageFlr1_10016_0_10014,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 0,           !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 0,           !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStairsFlr1_10017_0_10015,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.1078292198, 0,           !- X,Y,Z Vertex 2 {m}
  0.04868442, 10.1078292198, 0,           !- X,Y,Z Vertex 3 {m}
  0.04868442, 10.1078292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_FrontLoungeFlr1_10018_0_10016,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 8.2790292198, 3.3528,       !- X,Y,Z Vertex 1 {m}
  0.04868442, 8.2790292198, 0,            !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_RestroomFlr1_10019_0_10017,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  23.82308442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  23.82308442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_RestroomFlr1_10020_0_10018,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  23.8230844241, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  23.8230844241, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  23.8230844241, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_MeetingRoomFlr1_10021_0_10019,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 0.04884522, 3.3528,      !- X,Y,Z Vertex 1 {m}
  26.8710844241, 0.04884522, 0,           !- X,Y,Z Vertex 2 {m}
  26.8710844241, 8.27902922, 0,           !- X,Y,Z Vertex 3 {m}
  26.8710844241, 8.27902922, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_22_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_MeetingRoomFlr1_10022_0_10020,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  26.87108442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  36.62468442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  36.62468442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_23_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_MechanicalRoomFlr1_10023_0_10021,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.62468442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  36.62468442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  40.58708442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  40.58708442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_24_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom101_10024_0_10022,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  40.58708442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  44.54948442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  44.54948442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_25_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom102_10025_0_10023,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.54948442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  44.54948442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_26_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom103_10026_0_10024,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_27_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_RearStorageFlr1_10027_0_10025,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  54.91326842, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom104_10007_0_10005,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom105_10008_0_10006,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  44.54948442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  44.54948442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_EmployeeLoungeFlr1_10009_0_10007,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.54948442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  44.54948442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  40.58708442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  40.58708442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_LaundryRoomFlr1_10010_0_10008,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  40.58708442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_ElevatorCoreFlr1_10011_0_10009,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  26.87108442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr1_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_ElevatorCoreFlr1_10012_0_10010,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  26.8710844241, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S_CorridorFlr1_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  26.8710844241, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  54.9132684242, 8.2790292198, 0,         !- X,Y,Z Vertex 4 {m}
  26.8710844241, 8.2790292198, 0,         !- X,Y,Z Vertex 5 {m}
  26.8710844241, 0.0488452197, 0,         !- X,Y,Z Vertex 6 {m}
  23.8230844241, 0.0488452197, 0,         !- X,Y,Z Vertex 7 {m}
  23.8230844241, 8.2790292198, 0,         !- X,Y,Z Vertex 8 {m}
  0.048684424, 8.2790292198, 0,           !- X,Y,Z Vertex 9 {m}
  0.048684424, 10.1078292198, 0,          !- X,Y,Z Vertex 10 {m}
  23.8230844241, 10.1078292198, 0,        !- X,Y,Z Vertex 11 {m}
  23.8230844241, 18.3374292198, 0;        !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  W_CorridorFlr1_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_CorridorFlr1_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  0.048684424, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D_CorridorFlr1_16_0_0_0_0,              !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_CorridorFlr1_16_0_0,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.04868442, 10.10582922, 2.4364,        !- X,Y,Z Vertex 1 {m}
  0.04868442, 10.10582922, 0.002,         !- X,Y,Z Vertex 2 {m}
  0.04868442, 8.28102922, 0.002,          !- X,Y,Z Vertex 3 {m}
  0.04868442, 8.28102922, 2.4364;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_CorridorFlr1_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 1 {m}
  23.8230844241, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  26.8710844241, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  26.8710844241, 0.0488452197, 3.3528;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_CorridorFlr1_20_0_0_0_0,              !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_CorridorFlr1_20_0_0,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.7774844241, 0.0488452197, 2.5508,    !- X,Y,Z Vertex 1 {m}
  24.7774844241, 0.0488452197, 0.1924,    !- X,Y,Z Vertex 2 {m}
  25.9166844241, 0.0488452197, 0.1924,    !- X,Y,Z Vertex 3 {m}
  25.9166844241, 0.0488452197, 2.5508;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_CorridorFlr1_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  CorridorFlr1 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 8.2790292198, 3.3528,    !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.2790292198, 0,         !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.1078292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_CorridorFlr1_2_0_0_0_0,               !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_CorridorFlr1_2_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684432135, 8.6238292198, 2.5508, !- X,Y,Z Vertex 1 {m}
  54.9132684432135, 8.6238292198, 0.1924, !- X,Y,Z Vertex 2 {m}
  54.9132684432135, 9.7630292198, 0.1924, !- X,Y,Z Vertex 3 {m}
  54.9132684432135, 9.7630292198, 2.5508; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Entry Canopy,                           !- Name
  W_CorridorFlr1_16_0_0,                  !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.57177703814647, 3.35263649464074,  !- X,Y,Z Vertex 1 {m}
  0, 13.7153311144394, 3.35263649464074,  !- X,Y,Z Vertex 2 {m}
  -9.14355407629293, 13.7153311144394, 3.35263649464074, !- X,Y,Z Vertex 3 {m}
  -9.14355407629293, 4.57177703814647, 3.35263649464074; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Corridor1 door Infiltration,            !- Name
  CorridorFlr1 ZN,                        !- Zone or ZoneList Name
  HotelSmall INFIL_Door_Opening_SCH,      !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.591821538,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  CorridorFlr1 Infiltration,              !- Name
  CorridorFlr1 ZN,                        !- Zone or ZoneList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  CorridorFlr1 ZN Thermostat,             !- Name
  CorridorFlr1 ZN,                        !- Zone or ZoneList Name
  CorridorFlr1 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel Corridor Thermostat 3;       !- Control Name 1

Schedule:Compact,
  CorridorFlr1 ZN Thermostat Schedule,    !- Name
  CorridorFlr1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  CorridorFlr1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel Corridor Thermostat 3,       !- Name
  HotelSmall CommonArea_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
  HotelSmall CommonArea_ClgSP_Sch;        !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  HotelSmall CommonArea_HtgSP_Sch Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.111;                                 !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b99c055b-8f11-4074-bebc-37cc71495d26}, !- Name
  HotelSmall CommonArea_HtgSP_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall CommonArea_HtgSP_Sch Default, !- Monday Schedule:Day Name
  HotelSmall CommonArea_HtgSP_Sch Default, !- Tuesday Schedule:Day Name
  HotelSmall CommonArea_HtgSP_Sch Default, !- Wednesday Schedule:Day Name
  HotelSmall CommonArea_HtgSP_Sch Default, !- Thursday Schedule:Day Name
  HotelSmall CommonArea_HtgSP_Sch Default, !- Friday Schedule:Day Name
  HotelSmall CommonArea_HtgSP_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall CommonArea_HtgSP_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall CommonArea_HtgSP_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall CommonArea_HtgSP_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall CommonArea_HtgSP_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall CommonArea_HtgSP_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall CommonArea_HtgSP_Sch,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {b99c055b-8f11-4074-bebc-37cc71495d26}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  HotelSmall CommonArea_HtgSP_Sch Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.111;                                 !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall CommonArea_HtgSP_Sch Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.111;                                 !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall CommonArea_ClgSP_Sch Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.889;                                 !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {fd20ad86-707b-41a9-b4ce-cad04aa0a713}, !- Name
  HotelSmall CommonArea_ClgSP_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall CommonArea_ClgSP_Sch Default, !- Monday Schedule:Day Name
  HotelSmall CommonArea_ClgSP_Sch Default, !- Tuesday Schedule:Day Name
  HotelSmall CommonArea_ClgSP_Sch Default, !- Wednesday Schedule:Day Name
  HotelSmall CommonArea_ClgSP_Sch Default, !- Thursday Schedule:Day Name
  HotelSmall CommonArea_ClgSP_Sch Default, !- Friday Schedule:Day Name
  HotelSmall CommonArea_ClgSP_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall CommonArea_ClgSP_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall CommonArea_ClgSP_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall CommonArea_ClgSP_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall CommonArea_ClgSP_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall CommonArea_ClgSP_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall CommonArea_ClgSP_Sch,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {fd20ad86-707b-41a9-b4ce-cad04aa0a713}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  HotelSmall CommonArea_ClgSP_Sch Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.889;                                 !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall CommonArea_ClgSP_Sch Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.889;                                 !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  CorridorFlr1 ZN,                        !- Zone Name
  CorridorFlr1 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  CorridorFlr1 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  CorridorFlr1 ZN Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 46,                                !- Zone Air Node Name
  CorridorFlr1 ZN Return Air Node;        !- Zone Return Air Node or NodeList Name

NodeList,
  CorridorFlr1 ZN Inlet Node List,        !- Name
  Node 139;                               !- Node Name 1

NodeList,
  CorridorFlr1 ZN Exhaust Node List,      !- Name
  Node 138;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  CorridorFlr1 ZN PTAC,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 138,                               !- Air Inlet Node Name
  Node 139,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  CorridorFlr1 ZN PTAC OA Mixer,          !- Outdoor Air Mixer Name
  0.13,                                   !- Cooling Supply Air Flow Rate {m3/s}
  0.13,                                   !- Heating Supply Air Flow Rate {m3/s}
  0.13,                                   !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  CorridorFlr1 ZN PTAC Fan,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CorridorFlr1 ZN PTAC Electric Htg Coil, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CorridorFlr1 ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 11.1EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Mixer,
  CorridorFlr1 ZN PTAC OA Mixer,          !- Name
  CorridorFlr1 ZN PTAC Mixed Air Node,    !- Mixed Air Node Name
  CorridorFlr1 ZN PTAC OA Node,           !- Outdoor Air Stream Node Name
  CorridorFlr1 ZN PTAC Relief Air Node,   !- Relief Air Stream Node Name
  Node 138;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  CorridorFlr1 ZN PTAC OA Node;           !- Node or NodeList Name 1

Fan:ConstantVolume,
  CorridorFlr1 ZN PTAC Fan,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  CorridorFlr1 ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 139;                               !- Air Outlet Node Name

Coil:Heating:Electric,
  CorridorFlr1 ZN PTAC Electric Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  CorridorFlr1 ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  CorridorFlr1 ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  CorridorFlr1 ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 11.1EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  2638,                                   !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.75950828544976,                       !- Gross Rated Cooling COP {W/W}
  0.13,                                   !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  CorridorFlr1 ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
  CorridorFlr1 ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT,                  !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  CorridorFlr1 ZN Equipment List,         !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  CorridorFlr1 ZN PTAC,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  CorridorFlr1 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel Corridor Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  CorridorFlr1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  CorridorFlr1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  SmallHotel Corridor Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  CorridorFlr2 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_CorridorFlr2_1_0_0,                   !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  CorridorFlr2 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_CorridorFlr3_10102_0_10063,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.27902922, 6.096,         !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  26.87108442, 18.33742922, 6.096,        !- X,Y,Z Vertex 4 {m}
  23.82308442, 18.33742922, 6.096,        !- X,Y,Z Vertex 5 {m}
  23.82308442, 10.10782922, 6.096,        !- X,Y,Z Vertex 6 {m}
  0.04868442, 10.10782922, 6.096,         !- X,Y,Z Vertex 7 {m}
  0.04868442, 8.27902922, 6.096;          !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  F_CorridorFlr2_10004_0_10003,           !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  CorridorFlr2 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_CorridorFlr1_1_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.27902922, 3.3528,        !- X,Y,Z Vertex 4 {m}
  0.04868442, 8.27902922, 3.3528,         !- X,Y,Z Vertex 5 {m}
  0.04868442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 6 {m}
  23.82308442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 7 {m}
  23.82308442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_10100_0_10062,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr2 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_RearStairsFlr2_5_0_0,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr2 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom220_223_10109_0_10069,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 1 {m}
  23.8230844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  23.8230844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  23.8230844241, 10.10782922, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr2 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom220_223_10110_0_10070,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr2 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom224_10111_0_10071,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr2 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStorageFlr2_10112_0_10072,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr2 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStairsFlr2_10113_0_10073,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  0.04868442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  0.04868442, 10.1078292198, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr2 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom201_10114_0_10074,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 1 {m}
  0.04868442, 8.2790292198, 3.3528,       !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.2790292198, 3.3528,       !- X,Y,Z Vertex 3 {m}
  4.01108442, 8.2790292198, 6.096;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr2 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom202_205_10115_0_10075,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.2790292198, 3.3528,       !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr2 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom206_208_10116_0_10076,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr2 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom209_212_10117_0_10077,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr2 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom213_10118_0_10078,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr2 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_RearStorageFlr2_10119_0_10079,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  54.91326842, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr2 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom214_10104_0_10064,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr2 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom215_218_10105_0_10065,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  32.66228442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  32.66228442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr2 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom219_10106_0_10066,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr2 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_ElevatorCoreFlr2_10107_0_10067,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  26.87108442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr2_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr2 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_ElevatorCoreFlr2_10108_0_10068,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 1 {m}
  26.8710844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.33742922, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_CorridorFlr2_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  CorridorFlr2 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  0.048684424, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_CorridorFlr2_15_0_0_0_0,              !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_CorridorFlr2_15_0_0,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.048684427609612, 9.655105636, 5.6128, !- X,Y,Z Vertex 1 {m}
  0.048684427609612, 9.655105636, 4.1928, !- X,Y,Z Vertex 2 {m}
  0.048684427609612, 8.731752804, 4.1928, !- X,Y,Z Vertex 3 {m}
  0.048684427609612, 8.731752804, 5.6128; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_CorridorFlr2_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  CorridorFlr2 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 8.2790292198, 6.096,     !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.2790292198, 3.3528,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.1078292198, 3.3528,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.1078292198, 6.096;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_CorridorFlr2_2_0_0_0_0,               !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_CorridorFlr2_2_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.91326842, 8.731752804, 5.6128,       !- X,Y,Z Vertex 1 {m}
  54.91326842, 8.731752804, 4.1928,       !- X,Y,Z Vertex 2 {m}
  54.91326842, 9.655105636, 4.1928,       !- X,Y,Z Vertex 3 {m}
  54.91326842, 9.655105636, 5.6128;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_CorridorFlr2_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  CorridorFlr2 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.3374292198, 6.096;    !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  CorridorFlr2 Infiltration,              !- Name
  CorridorFlr2 ZN,                        !- Zone or ZoneList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606515,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  CorridorFlr2 ZN Thermostat,             !- Name
  CorridorFlr2 ZN,                        !- Zone or ZoneList Name
  CorridorFlr2 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel Corridor Thermostat 1;       !- Control Name 1

Schedule:Compact,
  CorridorFlr2 ZN Thermostat Schedule,    !- Name
  CorridorFlr2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  CorridorFlr2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel Corridor Thermostat 1,       !- Name
  HotelSmall CommonArea_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
  HotelSmall CommonArea_ClgSP_Sch;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  CorridorFlr2 ZN,                        !- Zone Name
  CorridorFlr2 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  CorridorFlr2 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  CorridorFlr2 ZN Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  CorridorFlr2 ZN Return Air Node;        !- Zone Return Air Node or NodeList Name

NodeList,
  CorridorFlr2 ZN Inlet Node List,        !- Name
  Node 141;                               !- Node Name 1

NodeList,
  CorridorFlr2 ZN Exhaust Node List,      !- Name
  Node 140;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  CorridorFlr2 ZN PTAC,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 140,                               !- Air Inlet Node Name
  Node 141,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  CorridorFlr2 ZN PTAC OA Mixer,          !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  CorridorFlr2 ZN PTAC Fan,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CorridorFlr2 ZN PTAC Electric Htg Coil, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CorridorFlr2 ZN PTAC 1spd DX AC Clg Coil 17kBtu/hr 9.3EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  CorridorFlr2 ZN PTAC OA Mixer,          !- Name
  CorridorFlr2 ZN PTAC Mixed Air Node,    !- Mixed Air Node Name
  CorridorFlr2 ZN PTAC OA Node,           !- Outdoor Air Stream Node Name
  CorridorFlr2 ZN PTAC Relief Air Node,   !- Relief Air Stream Node Name
  Node 140;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  CorridorFlr2 ZN PTAC OA Node;           !- Node or NodeList Name 1

Fan:ConstantVolume,
  CorridorFlr2 ZN PTAC Fan,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  CorridorFlr2 ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 141;                               !- Air Outlet Node Name

Coil:Heating:Electric,
  CorridorFlr2 ZN PTAC Electric Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  CorridorFlr2 ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  CorridorFlr2 ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 1,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF 1,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 1,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF 1,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 1,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  CorridorFlr2 ZN PTAC 1spd DX AC Clg Coil 17kBtu/hr 9.3EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.15612584678454,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  CorridorFlr2 ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
  CorridorFlr2 ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT 1,      !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF 1,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT 1,                !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF 1,                 !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR 1,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  CorridorFlr2 ZN Equipment List,         !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  CorridorFlr2 ZN PTAC,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  CorridorFlr2 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel Corridor Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  CorridorFlr2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  CorridorFlr2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  CorridorFlr3 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_CorridorFlr3_1_0_0,                   !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  CorridorFlr3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_CorridorFlr4_10200_0_10108,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.27902922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  26.87108442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 4 {m}
  23.82308442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 5 {m}
  23.82308442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 6 {m}
  0.04868442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 7 {m}
  0.04868442, 8.27902922, 8.8392;         !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  F_CorridorFlr3_10102_0_10063,           !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  CorridorFlr3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_CorridorFlr2_1_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 18.33742922, 6.096,        !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.27902922, 6.096,         !- X,Y,Z Vertex 4 {m}
  0.04868442, 8.27902922, 6.096,          !- X,Y,Z Vertex 5 {m}
  0.04868442, 10.10782922, 6.096,         !- X,Y,Z Vertex 6 {m}
  23.82308442, 10.10782922, 6.096,        !- X,Y,Z Vertex 7 {m}
  23.82308442, 18.33742922, 6.096;        !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_10198_0_10107,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_RearStairsFlr3_5_0_0,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom320_323_10207_0_10114,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  23.8230844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 2 {m}
  23.8230844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 3 {m}
  23.8230844241, 10.10782922, 8.8392;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom320_323_10208_0_10115,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom324_10209_0_10116,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStorageFlr3_10210_0_10117,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStairsFlr3_10211_0_10118,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  0.04868442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  0.04868442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom301_10212_0_10119,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 1 {m}
  0.04868442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 3 {m}
  4.01108442, 8.2790292198, 8.8392;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom302_305_10213_0_10120,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom306_308_10214_0_10121,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom309_312_10215_0_10122,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom313_10216_0_10123,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_RearStorageFlr3_10217_0_10124,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  54.91326842, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom314_10202_0_10109,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom315_318_10203_0_10110,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  32.66228442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  32.66228442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom319_10204_0_10111,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_ElevatorCoreFlr3_10205_0_10112,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  26.87108442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr3_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr3 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_ElevatorCoreFlr3_10206_0_10113,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  26.8710844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.33742922, 8.8392;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_CorridorFlr3_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  CorridorFlr3 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  0.048684424, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_CorridorFlr3_15_0_0_0_0,              !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_CorridorFlr3_15_0_0,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 9.655105636, 8.356,        !- X,Y,Z Vertex 1 {m}
  0.048684424, 9.655105636, 6.936,        !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.731752804, 6.936,        !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.731752804, 8.356;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_CorridorFlr3_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  CorridorFlr3 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 8.2790292198, 8.8392,    !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.2790292198, 6.096,     !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.1078292198, 6.096,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.1078292198, 8.8392;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_CorridorFlr3_2_0_0_0_0,               !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_CorridorFlr3_2_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 8.731752804, 8.356,      !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.731752804, 6.936,      !- X,Y,Z Vertex 2 {m}
  54.9132684242, 9.655105636, 6.936,      !- X,Y,Z Vertex 3 {m}
  54.9132684242, 9.655105636, 8.356;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_CorridorFlr3_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  CorridorFlr3 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.3374292198, 8.8392;   !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  CorridorFlr3 Infiltration,              !- Name
  CorridorFlr3 ZN,                        !- Zone or ZoneList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  CorridorFlr3 ZN Thermostat,             !- Name
  CorridorFlr3 ZN,                        !- Zone or ZoneList Name
  CorridorFlr3 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel Corridor Thermostat 2;       !- Control Name 1

Schedule:Compact,
  CorridorFlr3 ZN Thermostat Schedule,    !- Name
  CorridorFlr3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  CorridorFlr3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel Corridor Thermostat 2,       !- Name
  HotelSmall CommonArea_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
  HotelSmall CommonArea_ClgSP_Sch;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  CorridorFlr3 ZN,                        !- Zone Name
  CorridorFlr3 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  CorridorFlr3 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  CorridorFlr3 ZN Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  CorridorFlr3 ZN Return Air Node;        !- Zone Return Air Node or NodeList Name

NodeList,
  CorridorFlr3 ZN Inlet Node List,        !- Name
  Node 143;                               !- Node Name 1

NodeList,
  CorridorFlr3 ZN Exhaust Node List,      !- Name
  Node 142;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  CorridorFlr3 ZN PTAC,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 142,                               !- Air Inlet Node Name
  Node 143,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  CorridorFlr3 ZN PTAC OA Mixer,          !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  CorridorFlr3 ZN PTAC Fan,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CorridorFlr3 ZN PTAC Electric Htg Coil, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CorridorFlr3 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 10.8EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  CorridorFlr3 ZN PTAC OA Mixer,          !- Name
  CorridorFlr3 ZN PTAC Mixed Air Node,    !- Mixed Air Node Name
  CorridorFlr3 ZN PTAC OA Node,           !- Outdoor Air Stream Node Name
  CorridorFlr3 ZN PTAC Relief Air Node,   !- Relief Air Stream Node Name
  Node 142;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  CorridorFlr3 ZN PTAC OA Node;           !- Node or NodeList Name 1

Fan:ConstantVolume,
  CorridorFlr3 ZN PTAC Fan,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  CorridorFlr3 ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 143;                               !- Air Outlet Node Name

Coil:Heating:Electric,
  CorridorFlr3 ZN PTAC Electric Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  CorridorFlr3 ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  CorridorFlr3 ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 2,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF 2,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 2,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF 2,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 2,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  CorridorFlr3 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 10.8EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.65437809339364,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  CorridorFlr3 ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
  CorridorFlr3 ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT 2,      !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF 2,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT 2,                !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF 2,                 !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR 2,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  CorridorFlr3 ZN Equipment List,         !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  CorridorFlr3 ZN PTAC,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  CorridorFlr3 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel Corridor Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  CorridorFlr3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  CorridorFlr3 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  CorridorFlr4 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  F_CorridorFlr4_10200_0_10108,           !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  CorridorFlr4 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_CorridorFlr3_1_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.27902922, 8.8392,        !- X,Y,Z Vertex 4 {m}
  0.04868442, 8.27902922, 8.8392,         !- X,Y,Z Vertex 5 {m}
  0.04868442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 6 {m}
  23.82308442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 7 {m}
  23.82308442, 18.33742922, 8.8392;       !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_10287_0_10151,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr4 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_RearStairsFlr4_5_0_0,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr4 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom420_423_10295_0_10157,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 18.33742922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  23.8230844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  23.8230844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  23.8230844241, 10.10782922, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr4 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom420_423_10296_0_10158,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr4 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom424_10297_0_10159,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.1078292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr4 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStorageFlr4_10298_0_10160,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr4 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStairsFlr4_10299_0_10161,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.1078292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  0.04868442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  0.04868442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr4 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom401_10300_0_10162,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 8.2790292198, 11.5824,      !- X,Y,Z Vertex 1 {m}
  0.04868442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 3 {m}
  4.01108442, 8.2790292198, 11.5824;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr4 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom402_405_10301_0_10163,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.2790292198, 11.5824,      !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr4 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom406_408_10302_0_10164,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr4 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom409_412_10303_0_10165,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr4 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom413_10304_0_10166,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr4 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_RearStorageFlr4_10305_0_10167,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  54.91326842, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr4 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom414_10290_0_10152,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr4 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom415_418_10291_0_10153,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  32.66228442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  32.66228442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr4 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom419_10292_0_10154,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr4 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_ElevatorCoreFlr4_10293_0_10155,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  26.87108442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_CorridorFlr4_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  CorridorFlr4 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_ElevatorCoreFlr4_10294_0_10156,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 10.10782922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  26.8710844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.33742922, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  R_CorridorFlr4_1_0_0,                   !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  CorridorFlr4 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 1 {m}
  54.9132684242, 10.1078292198, 11.5824,  !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.1078292198, 11.5824,  !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 4 {m}
  23.8230844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 5 {m}
  23.8230844241, 10.1078292198, 11.5824,  !- X,Y,Z Vertex 6 {m}
  0.048684424, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 7 {m}
  0.048684424, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  W_CorridorFlr4_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  CorridorFlr4 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  0.048684424, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_CorridorFlr4_15_0_0_0_0,              !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_CorridorFlr4_15_0_0,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 9.655105636, 11.0992,      !- X,Y,Z Vertex 1 {m}
  0.048684424, 9.655105636, 9.6792,       !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.731752804, 9.6792,       !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.731752804, 11.0992;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_CorridorFlr4_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  CorridorFlr4 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.2790292198, 8.8392,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.1078292198, 8.8392,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.1078292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_CorridorFlr4_2_0_0_0_0,               !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_CorridorFlr4_2_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.91326842, 8.731752804, 11.0992,      !- X,Y,Z Vertex 1 {m}
  54.91326842, 8.731752804, 9.6792,       !- X,Y,Z Vertex 2 {m}
  54.91326842, 9.655105636, 9.6792,       !- X,Y,Z Vertex 3 {m}
  54.91326842, 9.655105636, 11.0992;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_CorridorFlr4_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  CorridorFlr4 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.3374292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  CorridorFlr4 Infiltration,              !- Name
  CorridorFlr4 ZN,                        !- Zone or ZoneList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  7.28518692713986e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  CorridorFlr4 ZN Thermostat,             !- Name
  CorridorFlr4 ZN,                        !- Zone or ZoneList Name
  CorridorFlr4 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel Corridor4 Thermostat 1;      !- Control Name 1

Schedule:Compact,
  CorridorFlr4 ZN Thermostat Schedule,    !- Name
  CorridorFlr4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  CorridorFlr4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel Corridor4 Thermostat 1,      !- Name
  HotelSmall CommonArea_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
  HotelSmall CommonArea_ClgSP_Sch;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  CorridorFlr4 ZN,                        !- Zone Name
  CorridorFlr4 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  CorridorFlr4 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  CorridorFlr4 ZN Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 53,                                !- Zone Air Node Name
  CorridorFlr4 ZN Return Air Node;        !- Zone Return Air Node or NodeList Name

NodeList,
  CorridorFlr4 ZN Inlet Node List,        !- Name
  Node 145;                               !- Node Name 1

NodeList,
  CorridorFlr4 ZN Exhaust Node List,      !- Name
  Node 144;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  CorridorFlr4 ZN PTAC,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 144,                               !- Air Inlet Node Name
  Node 145,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  CorridorFlr4 ZN PTAC OA Mixer,          !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  CorridorFlr4 ZN PTAC Fan,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  CorridorFlr4 ZN PTAC Electric Htg Coil, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  CorridorFlr4 ZN PTAC 1spd DX AC Clg Coil 17kBtu/hr 9.3EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  CorridorFlr4 ZN PTAC OA Mixer,          !- Name
  CorridorFlr4 ZN PTAC Mixed Air Node,    !- Mixed Air Node Name
  CorridorFlr4 ZN PTAC OA Node,           !- Outdoor Air Stream Node Name
  CorridorFlr4 ZN PTAC Relief Air Node,   !- Relief Air Stream Node Name
  Node 144;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  CorridorFlr4 ZN PTAC OA Node;           !- Node or NodeList Name 1

Fan:ConstantVolume,
  CorridorFlr4 ZN PTAC Fan,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  CorridorFlr4 ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 145;                               !- Air Outlet Node Name

Coil:Heating:Electric,
  CorridorFlr4 ZN PTAC Electric Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  CorridorFlr4 ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  CorridorFlr4 ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 3,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF 3,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 3,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF 3,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  CorridorFlr4 ZN PTAC 1spd DX AC Clg Coil 17kBtu/hr 9.3EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.15544978510282,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  CorridorFlr4 ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
  CorridorFlr4 ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT 3,      !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF 3,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT 3,                !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF 3,                 !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR 3,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  CorridorFlr4 ZN Equipment List,         !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  CorridorFlr4 ZN PTAC,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  CorridorFlr4 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel Corridor4 Ventilation,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  CorridorFlr4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  CorridorFlr4 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  SmallHotel Corridor4 Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  ElevatorCoreFlr1 ZN,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_ElevatorCoreFlr1_1_0_0,               !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  ElevatorCoreFlr1 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_ElevatorCoreFlr2_10077_0_10051,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  28.69988442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  26.87108442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  26.87108442, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ElevatorCoreFlr1_10011_0_10009,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  ElevatorCoreFlr1 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr1_8_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ElevatorCoreFlr1_10012_0_10010,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  ElevatorCoreFlr1 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr1_9_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ElevatorCoreFlr1_10075_0_10050,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  ElevatorCoreFlr1 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_LaundryRoomFlr1_4_0_0,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  28.6998844241, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S_ElevatorCoreFlr1_0_0_0,               !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  ElevatorCoreFlr1 ZN,                    !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  28.6998844241, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.3374292198, 0;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_ElevatorCoreFlr1_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  ElevatorCoreFlr1 ZN,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  ElevatorCoreFlr1 Infiltration,          !- Name
  ElevatorCoreFlr1 ZN,                    !- Zone or ZoneList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  ElevatorCoreFlr2 ZN,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_ElevatorCoreFlr2_1_0_0,               !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  ElevatorCoreFlr2 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_ElevatorCoreFlr3_10166_0_10095,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  28.69988442, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  26.87108442, 18.33742922, 6.096,        !- X,Y,Z Vertex 3 {m}
  26.87108442, 10.10782922, 6.096;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_ElevatorCoreFlr2_10077_0_10051,       !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  ElevatorCoreFlr2 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_ElevatorCoreFlr1_1_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  26.87108442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ElevatorCoreFlr2_10107_0_10067,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  ElevatorCoreFlr2 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr2_7_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ElevatorCoreFlr2_10108_0_10068,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  ElevatorCoreFlr2 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr2_8_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.10782922, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ElevatorCoreFlr2_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  ElevatorCoreFlr2 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom219_10167_0_10096,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 1 {m}
  28.6998844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.33742922, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_ElevatorCoreFlr2_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  ElevatorCoreFlr2 ZN,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.3374292198, 6.096;    !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  ElevatorCoreFlr2 Infiltration,          !- Name
  ElevatorCoreFlr2 ZN,                    !- Zone or ZoneList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  ElevatorCoreFlr3 ZN,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_ElevatorCoreFlr3_1_0_0,               !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  ElevatorCoreFlr3 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_ElevatorCoreFlr4_10257_0_10140,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  28.69988442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  26.87108442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  26.87108442, 10.10782922, 8.8392;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_ElevatorCoreFlr3_10166_0_10095,       !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  ElevatorCoreFlr3 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_ElevatorCoreFlr2_1_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 18.33742922, 6.096,        !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  26.87108442, 18.33742922, 6.096;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ElevatorCoreFlr3_10205_0_10112,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  ElevatorCoreFlr3 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr3_7_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ElevatorCoreFlr3_10206_0_10113,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  ElevatorCoreFlr3 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr3_8_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.10782922, 8.8392;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ElevatorCoreFlr3_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  ElevatorCoreFlr3 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom319_10258_0_10141,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  28.6998844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.33742922, 8.8392;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_ElevatorCoreFlr3_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  ElevatorCoreFlr3 ZN,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.3374292198, 8.8392;   !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  ElevatorCoreFlr3 Infiltration,          !- Name
  ElevatorCoreFlr3 ZN,                    !- Zone or ZoneList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  ElevatorCoreFlr4 ZN,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  F_ElevatorCoreFlr4_10257_0_10140,       !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  ElevatorCoreFlr4 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_ElevatorCoreFlr3_1_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  26.87108442, 18.33742922, 8.8392;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ElevatorCoreFlr4_10293_0_10155,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  ElevatorCoreFlr4 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr4_7_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ElevatorCoreFlr4_10294_0_10156,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  ElevatorCoreFlr4 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr4_8_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.33742922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.10782922, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ElevatorCoreFlr4_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  ElevatorCoreFlr4 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom419_10337_0_10175,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.10782922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  28.6998844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.33742922, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  R_ElevatorCoreFlr4_1_0_0,               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  ElevatorCoreFlr4 ZN,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.1078292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.1078292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_ElevatorCoreFlr4_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  ElevatorCoreFlr4 ZN,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.3374292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  ElevatorCoreFlr4 Infiltration,          !- Name
  ElevatorCoreFlr4 ZN,                    !- Zone or ZoneList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000142393347401629,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  EmployeeLoungeFlr1 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_EmployeeLoungeFlr1_1_0_0,             !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  EmployeeLoungeFlr1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom215_218_10068_0_10046,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.54948442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  44.54948442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  40.58708442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  40.58708442, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_EmployeeLoungeFlr1_10009_0_10007,     !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  EmployeeLoungeFlr1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr1_6_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  40.58708442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  44.54948442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  44.54948442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_EmployeeLoungeFlr1_10066_0_10045,     !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  EmployeeLoungeFlr1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom105_4_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  44.5494844242, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  44.5494844242, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  44.5494844242, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_EmployeeLoungeFlr1_4_0_0,             !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  EmployeeLoungeFlr1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_LaundryRoomFlr1_10070_0_10047,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5870844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  40.5870844242, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  40.5870844242, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  40.5870844242, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S_EmployeeLoungeFlr1_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  EmployeeLoungeFlr1 ZN,                  !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  44.5494844242, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  40.5870844242, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  40.5870844242, 18.3374292198, 0;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_EmployeeLoungeFlr1_3_0_0,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  EmployeeLoungeFlr1 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  44.5494844242, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  40.5870844242, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  40.5870844242, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_EmployeeLoungeFlr1_3_0_0_0_0,         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_EmployeeLoungeFlr1_3_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.1378844242, 18.3374292198, 2.3984,   !- X,Y,Z Vertex 1 {m}
  43.1378844242, 18.3374292198, 0.9544,   !- X,Y,Z Vertex 2 {m}
  41.9986844242, 18.3374292198, 0.9544,   !- X,Y,Z Vertex 3 {m}
  41.9986844242, 18.3374292198, 2.3984;   !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  EmployeeLoungeFlr1 Infiltration,        !- Name
  EmployeeLoungeFlr1 ZN,                  !- Zone or ZoneList Name
  HotelSmall CommonArea_Infil_Sch,        !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  EmployeeLoungeFlr1 ZN Thermostat,       !- Name
  EmployeeLoungeFlr1 ZN,                  !- Zone or ZoneList Name
  EmployeeLoungeFlr1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel StaffLounge Thermostat 1;    !- Control Name 1

Schedule:Compact,
  EmployeeLoungeFlr1 ZN Thermostat Schedule, !- Name
  EmployeeLoungeFlr1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EmployeeLoungeFlr1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel StaffLounge Thermostat 1,    !- Name
  HotelSmall CommonArea_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
  HotelSmall CommonArea_ClgSP_Sch;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EmployeeLoungeFlr1 ZN,                  !- Zone Name
  EmployeeLoungeFlr1 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  EmployeeLoungeFlr1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 63,                                !- Zone Air Node Name
  Node 159;                               !- Zone Return Air Node or NodeList Name

NodeList,
  EmployeeLoungeFlr1 ZN Inlet Node List,  !- Name
  Node 158;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  EmployeeLoungeFlr1 ZN SAC Diffuser,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 158,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  EmployeeLoungeFlr1 ZN Equipment List,   !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  EmployeeLoungeFlr1 ZN SAC Diffuser,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  EmployeeLoungeFlr1 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel StaffLounge Ventilation,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  EmployeeLoungeFlr1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  EmployeeLoungeFlr1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  SmallHotel Split-AC Operation Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0ee134d2-6aca-48a2-89d6-2481abc89cda}, !- Name
  SmallHotel Split-AC Operation Default,  !- Sunday Schedule:Day Name
  SmallHotel Split-AC Operation Default,  !- Monday Schedule:Day Name
  SmallHotel Split-AC Operation Default,  !- Tuesday Schedule:Day Name
  SmallHotel Split-AC Operation Default,  !- Wednesday Schedule:Day Name
  SmallHotel Split-AC Operation Default,  !- Thursday Schedule:Day Name
  SmallHotel Split-AC Operation Default,  !- Friday Schedule:Day Name
  SmallHotel Split-AC Operation Default,  !- Saturday Schedule:Day Name
  SmallHotel Split-AC Operation Default,  !- Holiday Schedule:Day Name
  SmallHotel Split-AC Operation Default,  !- SummerDesignDay Schedule:Day Name
  SmallHotel Split-AC Operation Default,  !- WinterDesignDay Schedule:Day Name
  SmallHotel Split-AC Operation Default,  !- CustomDay1 Schedule:Day Name
  SmallHotel Split-AC Operation Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel Split-AC Operation,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {0ee134d2-6aca-48a2-89d6-2481abc89cda}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  SmallHotel Split-AC Operation,          !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  EmployeeLoungeFlr1 ZN,                  !- Zone Name 1
  SmallHotel StaffLounge Ventilation,     !- Design Specification Outdoor Air Object Name 1
  EmployeeLoungeFlr1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  ExerciseCenterFlr1 ZN,                  !- Zone Name 2
  SmallHotel Exercise Ventilation,        !- Design Specification Outdoor Air Object Name 2
  ExerciseCenterFlr1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  RestroomFlr1 ZN,                        !- Zone Name 3
  SmallHotel PublicRestroom Ventilation,  !- Design Specification Outdoor Air Object Name 3
  RestroomFlr1 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 3

DesignSpecification:OutdoorAir,
  SmallHotel StaffLounge Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  ExerciseCenterFlr1 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_ExerciseCenterFlr1_1_0_0,             !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  ExerciseCenterFlr1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom220_223_10081_0_10052,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  23.82308442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  19.86068442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  19.86068442, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ExerciseCenterFlr1_10013_0_10011,     !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  ExerciseCenterFlr1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr1_11_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  23.8230844241, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ExerciseCenterFlr1_10014_0_10012,     !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  ExerciseCenterFlr1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr1_12_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  19.86068442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  23.82308442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  23.82308442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_ExerciseCenterFlr1_4_0_0,             !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  ExerciseCenterFlr1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_FrontOfficeFlr1_10083_0_10053,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  19.8606844241, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  19.8606844241, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  19.8606844241, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S_ExerciseCenterFlr1_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  ExerciseCenterFlr1 ZN,                  !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  23.8230844241, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  19.8606844241, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  19.8606844241, 18.3374292198, 0;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_ExerciseCenterFlr1_3_0_0,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  ExerciseCenterFlr1 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  23.8230844241, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  19.8606844241, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  19.8606844241, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_ExerciseCenterFlr1_3_0_0_0_0,         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_ExerciseCenterFlr1_3_0_0,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.4114844241, 18.3374292204512, 2.3984, !- X,Y,Z Vertex 1 {m}
  22.4114844241, 18.3374292204512, 0.9544, !- X,Y,Z Vertex 2 {m}
  21.2722844241, 18.3374292204512, 0.9544, !- X,Y,Z Vertex 3 {m}
  21.2722844241, 18.3374292204512, 2.3984; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  ExerciseCenterFlr1 Infiltration,        !- Name
  ExerciseCenterFlr1 ZN,                  !- Zone or ZoneList Name
  HotelSmall CommonArea_Infil_Sch,        !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  ExerciseCenterFlr1 ZN Thermostat,       !- Name
  ExerciseCenterFlr1 ZN,                  !- Zone or ZoneList Name
  ExerciseCenterFlr1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel Exercise Thermostat 1;       !- Control Name 1

Schedule:Compact,
  ExerciseCenterFlr1 ZN Thermostat Schedule, !- Name
  ExerciseCenterFlr1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ExerciseCenterFlr1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel Exercise Thermostat 1,       !- Name
  HotelSmall CommonArea_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
  HotelSmall CommonArea_ClgSP_Sch;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ExerciseCenterFlr1 ZN,                  !- Zone Name
  ExerciseCenterFlr1 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  ExerciseCenterFlr1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 20,                                !- Zone Air Node Name
  Node 157;                               !- Zone Return Air Node or NodeList Name

NodeList,
  ExerciseCenterFlr1 ZN Inlet Node List,  !- Name
  Node 150;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  ExerciseCenterFlr1 ZN SAC Diffuser,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 150,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  ExerciseCenterFlr1 ZN Equipment List,   !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  ExerciseCenterFlr1 ZN SAC Diffuser,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  ExerciseCenterFlr1 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel Exercise Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ExerciseCenterFlr1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ExerciseCenterFlr1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  SmallHotel Exercise Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  FrontLoungeFlr1 ZN,                     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_FrontLoungeFlr1_1_0_0,                !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  FrontLoungeFlr1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom201_10031_0_10028,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 0.04884522, 3.3528,         !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.27902922, 3.3528,         !- X,Y,Z Vertex 2 {m}
  0.04868442, 8.27902922, 3.3528,         !- X,Y,Z Vertex 3 {m}
  0.04868442, 0.04884522, 3.3528;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  C_FrontLoungeFlr1_1_1_0,                !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  FrontLoungeFlr1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom202_205_10032_0_10029,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.27902922, 3.3528,         !- X,Y,Z Vertex 3 {m}
  4.01108442, 0.04884522, 3.3528;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontLoungeFlr1_10018_0_10016,        !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  FrontLoungeFlr1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr1_17_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  0.04868442, 8.2790292198, 0,            !- X,Y,Z Vertex 3 {m}
  0.04868442, 8.2790292198, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontLoungeFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  FrontLoungeFlr1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_RestroomFlr1_10033_0_10030,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 0.04884522, 3.3528,      !- X,Y,Z Vertex 1 {m}
  19.8606844241, 0.04884522, 0,           !- X,Y,Z Vertex 2 {m}
  19.8606844241, 8.27902922, 0,           !- X,Y,Z Vertex 3 {m}
  19.8606844241, 8.27902922, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S_FrontLoungeFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  FrontLoungeFlr1 ZN,                     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  19.8606844241, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  0.048684424, 0.0488452197, 0,           !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.2790292198, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_FrontLoungeFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  FrontLoungeFlr1 ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  0.048684424, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  0.048684424, 0.0488452197, 0,           !- X,Y,Z Vertex 3 {m}
  0.048684424, 0.0488452197, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_FrontLoungeFlr1_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  FrontLoungeFlr1 ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 0.0488452197, 3.3528,      !- X,Y,Z Vertex 1 {m}
  0.048684424, 0.0488452197, 0,           !- X,Y,Z Vertex 2 {m}
  19.8606844241, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  19.8606844241, 0.0488452197, 3.3528;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_FrontLoungeFlr1_5_0_0_0_0,            !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_FrontLoungeFlr1_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.003084424, 0.0488452197, 2.3984,      !- X,Y,Z Vertex 1 {m}
  1.003084424, 0.0488452197, 0.9544,      !- X,Y,Z Vertex 2 {m}
  3.056684424, 0.0488452197, 0.9544,      !- X,Y,Z Vertex 3 {m}
  3.056684424, 0.0488452197, 2.3984;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_FrontLoungeFlr1_5_0_0_0_1,            !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_FrontLoungeFlr1_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.965484424, 0.0488452197, 2.3984,      !- X,Y,Z Vertex 1 {m}
  4.965484424, 0.0488452197, 0.9544,      !- X,Y,Z Vertex 2 {m}
  7.019084424, 0.0488452197, 0.9544,      !- X,Y,Z Vertex 3 {m}
  7.019084424, 0.0488452197, 2.3984;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_FrontLoungeFlr1_5_0_0_0_2,            !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_FrontLoungeFlr1_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.927884424, 0.0488452197, 2.3984,      !- X,Y,Z Vertex 1 {m}
  8.927884424, 0.0488452197, 0.9544,      !- X,Y,Z Vertex 2 {m}
  10.981484424, 0.0488452197, 0.9544,     !- X,Y,Z Vertex 3 {m}
  10.981484424, 0.0488452197, 2.3984;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_FrontLoungeFlr1_5_0_0_0_3,            !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_FrontLoungeFlr1_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.890284424, 0.0488452197, 2.3984,     !- X,Y,Z Vertex 1 {m}
  12.890284424, 0.0488452197, 0.9544,     !- X,Y,Z Vertex 2 {m}
  14.943884424, 0.0488452197, 0.9544,     !- X,Y,Z Vertex 3 {m}
  14.943884424, 0.0488452197, 2.3984;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_FrontLoungeFlr1_5_0_0_0_4,            !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_FrontLoungeFlr1_5_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.8526844241, 0.0488452197, 2.3984,    !- X,Y,Z Vertex 1 {m}
  16.8526844241, 0.0488452197, 0.9544,    !- X,Y,Z Vertex 2 {m}
  18.9062844241, 0.0488452197, 0.9544,    !- X,Y,Z Vertex 3 {m}
  18.9062844241, 0.0488452197, 2.3984;    !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  FrontLoungeFlr1 Infiltration,           !- Name
  FrontLoungeFlr1 ZN,                     !- Zone or ZoneList Name
  HotelSmall CommonArea_Infil_Sch,        !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  {eb31b463-b78b-4ab6-a22e-cce98c9ed0cd}, !- Name
  FrontLoungeFlr1 ZN,                     !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  FrontLoungeFlr1 Daylt Sensor 1,         !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  FrontLoungeFlr1 Daylt Sensor 1,         !- Daylighting Reference Point Name 1
  0.120349205237047,                      !- Fraction of Zone Controlled by Reference Point 1
  300,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  FrontLoungeFlr1 Daylt Sensor 2,         !- Daylighting Reference Point Name 2
  0.120349205237047,                      !- Fraction of Zone Controlled by Reference Point 2
  300;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  FrontLoungeFlr1 Daylt Sensor 1,         !- Name
  FrontLoungeFlr1 ZN,                     !- Zone Name
  2.029884424,                            !- X-Coordinate of Reference Point {m}
  2.4472452197,                           !- Y-Coordinate of Reference Point {m}
  0.9144;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  FrontLoungeFlr1 Daylt Sensor 2,         !- Name
  FrontLoungeFlr1 ZN,                     !- Zone Name
  5.992284424,                            !- X-Coordinate of Reference Point {m}
  2.4472452197,                           !- Y-Coordinate of Reference Point {m}
  0.9144;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  FrontLoungeFlr1 ZN Thermostat,          !- Name
  FrontLoungeFlr1 ZN,                     !- Zone or ZoneList Name
  FrontLoungeFlr1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel GuestLounge Thermostat 1;    !- Control Name 1

Schedule:Compact,
  FrontLoungeFlr1 ZN Thermostat Schedule, !- Name
  FrontLoungeFlr1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  FrontLoungeFlr1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel GuestLounge Thermostat 1,    !- Name
  HotelSmall CommonArea_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
  HotelSmall CommonArea_ClgSP_Sch;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  FrontLoungeFlr1 ZN,                     !- Zone Name
  FrontLoungeFlr1 ZN Equipment List,      !- Zone Conditioning Equipment List Name
  FrontLoungeFlr1 ZN Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  Node 173;                               !- Zone Return Air Node or NodeList Name

NodeList,
  FrontLoungeFlr1 ZN Inlet Node List,     !- Name
  Node 166;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  FrontLoungeFlr1 ZN SAC Diffuser,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 166,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  FrontLoungeFlr1 ZN Equipment List,      !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  FrontLoungeFlr1 ZN SAC Diffuser,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  FrontLoungeFlr1 ZN,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel GuestLounge Ventilation,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  FrontLoungeFlr1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  FrontLoungeFlr1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  SmallHotel Split-AC Operation,          !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  FrontLoungeFlr1 ZN,                     !- Zone Name 1
  SmallHotel GuestLounge Ventilation,     !- Design Specification Outdoor Air Object Name 1
  FrontLoungeFlr1 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  SmallHotel GuestLounge Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  FrontOfficeFlr1 ZN,                     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_FrontOfficeFlr1_1_0_0,                !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  FrontOfficeFlr1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom220_223_10085_0_10054,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86068442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  7.97348442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.10782922, 3.3528;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  C_FrontOfficeFlr1_1_1_0,                !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  FrontOfficeFlr1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom224_10086_0_10055,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  7.97348442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.01108442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.10782922, 3.3528;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontOfficeFlr1_10015_0_10013,        !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  FrontOfficeFlr1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr1_13_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 0,           !- X,Y,Z Vertex 2 {m}
  19.86068442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  19.86068442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontOfficeFlr1_10083_0_10053,        !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  FrontOfficeFlr1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_ExerciseCenterFlr1_4_0_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  19.8606844241, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  19.8606844241, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  19.8606844241, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontOfficeFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  FrontOfficeFlr1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStorageFlr1_10088_0_10056,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  4.011084424, 18.33742922, 0,            !- X,Y,Z Vertex 2 {m}
  4.011084424, 10.10782922, 0,            !- X,Y,Z Vertex 3 {m}
  4.011084424, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S_FrontOfficeFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  FrontOfficeFlr1 ZN,                     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  19.8606844241, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  4.011084424, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  4.011084424, 18.3374292198, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_FrontOfficeFlr1_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  FrontOfficeFlr1 ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  19.8606844241, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  4.011084424, 18.3374292198, 0,          !- X,Y,Z Vertex 3 {m}
  4.011084424, 18.3374292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_FrontOfficeFlr1_3_0_0_0_0,            !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_FrontOfficeFlr1_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.4490844241, 18.3374292197494, 2.3984, !- X,Y,Z Vertex 1 {m}
  18.4490844241, 18.3374292197494, 0.9544, !- X,Y,Z Vertex 2 {m}
  17.3098844241, 18.3374292197494, 0.9544, !- X,Y,Z Vertex 3 {m}
  17.3098844241, 18.3374292197494, 2.3984; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_FrontOfficeFlr1_3_0_0_0_1,            !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_FrontOfficeFlr1_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.486684424, 18.3374292197494, 2.3984, !- X,Y,Z Vertex 1 {m}
  14.486684424, 18.3374292197494, 0.9544, !- X,Y,Z Vertex 2 {m}
  13.347484424, 18.3374292197494, 0.9544, !- X,Y,Z Vertex 3 {m}
  13.347484424, 18.3374292197494, 2.3984; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_FrontOfficeFlr1_3_0_0_0_2,            !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_FrontOfficeFlr1_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.524284424, 18.3374292197494, 2.3984, !- X,Y,Z Vertex 1 {m}
  10.524284424, 18.3374292197494, 0.9544, !- X,Y,Z Vertex 2 {m}
  9.385084424, 18.3374292197494, 0.9544,  !- X,Y,Z Vertex 3 {m}
  9.385084424, 18.3374292197494, 2.3984;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_FrontOfficeFlr1_3_0_0_0_3,            !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_FrontOfficeFlr1_3_0_0,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.561884424, 18.3374292197494, 2.3984,  !- X,Y,Z Vertex 1 {m}
  6.561884424, 18.3374292197494, 0.9544,  !- X,Y,Z Vertex 2 {m}
  5.422684424, 18.3374292197494, 0.9544,  !- X,Y,Z Vertex 3 {m}
  5.422684424, 18.3374292197494, 2.3984;  !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  FrontOfficeFlr1 Infiltration,           !- Name
  FrontOfficeFlr1 ZN,                     !- Zone or ZoneList Name
  HotelSmall CommonArea_Infil_Sch,        !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  FrontOfficeFlr1 ZN Thermostat,          !- Name
  FrontOfficeFlr1 ZN,                     !- Zone or ZoneList Name
  FrontOfficeFlr1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel Office Thermostat 1;         !- Control Name 1

Schedule:Compact,
  FrontOfficeFlr1 ZN Thermostat Schedule, !- Name
  FrontOfficeFlr1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  FrontOfficeFlr1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel Office Thermostat 1,         !- Name
  HotelSmall CommonArea_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
  HotelSmall CommonArea_ClgSP_Sch;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  FrontOfficeFlr1 ZN,                     !- Zone Name
  FrontOfficeFlr1 ZN Equipment List,      !- Zone Conditioning Equipment List Name
  FrontOfficeFlr1 ZN Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 18,                                !- Zone Air Node Name
  Node 185;                               !- Zone Return Air Node or NodeList Name

NodeList,
  FrontOfficeFlr1 ZN Inlet Node List,     !- Name
  Node 178;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  FrontOfficeFlr1 ZN SAC Diffuser,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 178,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  FrontOfficeFlr1 ZN Equipment List,      !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  FrontOfficeFlr1 ZN SAC Diffuser,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  FrontOfficeFlr1 ZN,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel Office Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  FrontOfficeFlr1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  FrontOfficeFlr1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  FrontOfficeFlr1 ZN,                     !- Zone Name 1
  SmallHotel Office Ventilation,          !- Design Specification Outdoor Air Object Name 1
  FrontOfficeFlr1 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  SmallHotel Office Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  FrontStairsFlr1 ZN,                     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_FrontStairsFlr1_1_0_0,                !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  FrontStairsFlr1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_FrontStairsFlr2_10090_0_10057,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  2.48708442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  0.04868442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  0.04868442, 10.10782922, 3.3528;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStairsFlr1_10017_0_10015,        !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  FrontStairsFlr1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr1_15_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  0.04868442, 10.1078292198, 0,           !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 0,           !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStairsFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  FrontStairsFlr1 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStorageFlr1_10091_0_10058,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  2.487084424, 10.10782922, 0,            !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.33742922, 0,            !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S_FrontStairsFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  FrontStairsFlr1 ZN,                     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.3374292198, 0,          !- X,Y,Z Vertex 1 {m}
  2.487084424, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  0.048684424, 18.3374292198, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_FrontStairsFlr1_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  FrontStairsFlr1 ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.3374292198, 0,          !- X,Y,Z Vertex 2 {m}
  0.048684424, 18.3374292198, 0,          !- X,Y,Z Vertex 3 {m}
  0.048684424, 18.3374292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_FrontStairsFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  FrontStairsFlr1 ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3374292198, 0,          !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  FrontStairsFlr1 Infiltration,           !- Name
  FrontStairsFlr1 ZN,                     !- Zone or ZoneList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  FrontStairsFlr1 ZN Thermostat,          !- Name
  FrontStairsFlr1 ZN,                     !- Zone or ZoneList Name
  FrontStairsFlr1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel Stair Thermostat 3;          !- Control Name 1

Schedule:Compact,
  FrontStairsFlr1 ZN Thermostat Schedule, !- Name
  FrontStairsFlr1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  FrontStairsFlr1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel Stair Thermostat 3,          !- Name
  HotelSmall SemiHeated_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
  SmallHotel UnitHeater ClgSP Sch;        !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  HotelSmall SemiHeated_HtgSP_Sch Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {833a6751-be55-4b6f-a34c-34f717f289e2}, !- Name
  HotelSmall SemiHeated_HtgSP_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall SemiHeated_HtgSP_Sch Default, !- Monday Schedule:Day Name
  HotelSmall SemiHeated_HtgSP_Sch Default, !- Tuesday Schedule:Day Name
  HotelSmall SemiHeated_HtgSP_Sch Default, !- Wednesday Schedule:Day Name
  HotelSmall SemiHeated_HtgSP_Sch Default, !- Thursday Schedule:Day Name
  HotelSmall SemiHeated_HtgSP_Sch Default, !- Friday Schedule:Day Name
  HotelSmall SemiHeated_HtgSP_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall SemiHeated_HtgSP_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall SemiHeated_HtgSP_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall SemiHeated_HtgSP_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall SemiHeated_HtgSP_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall SemiHeated_HtgSP_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall SemiHeated_HtgSP_Sch,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {833a6751-be55-4b6f-a34c-34f717f289e2}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  HotelSmall SemiHeated_HtgSP_Sch Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall SemiHeated_HtgSP_Sch Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel UnitHeater ClgSP Sch Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {a0ff8222-dd0f-497e-8067-a9d5b9a9ebfc}, !- Name
  SmallHotel UnitHeater ClgSP Sch Default, !- Sunday Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default, !- Monday Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default, !- Tuesday Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default, !- Wednesday Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default, !- Thursday Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default, !- Friday Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default, !- Saturday Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default, !- Holiday Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default, !- CustomDay1 Schedule:Day Name
  SmallHotel UnitHeater ClgSP Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SmallHotel UnitHeater ClgSP Sch,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {a0ff8222-dd0f-497e-8067-a9d5b9a9ebfc}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SmallHotel UnitHeater ClgSP Sch Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SmallHotel UnitHeater ClgSP Sch Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  FrontStairsFlr1 ZN,                     !- Zone Name
  FrontStairsFlr1 ZN Equipment List,      !- Zone Conditioning Equipment List Name
  FrontStairsFlr1 ZN Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  FrontStairsFlr1 ZN Exhaust Node List,   !- Zone Air Exhaust Node or NodeList Name
  Node 48,                                !- Zone Air Node Name
  FrontStairsFlr1 ZN Return Air Node;     !- Zone Return Air Node or NodeList Name

NodeList,
  FrontStairsFlr1 ZN Inlet Node List,     !- Name
  Node 201;                               !- Node Name 1

NodeList,
  FrontStairsFlr1 ZN Exhaust Node List,   !- Name
  Node 200;                               !- Node Name 1

ZoneHVAC:UnitHeater,
  FrontStairsFlr1 ZN UnitHeater,          !- Name
  Always On,                              !- Availability Schedule Name
  Node 200,                               !- Air Inlet Node Name
  Node 201,                               !- Air Outlet Node Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  FrontStairsFlr1 ZN UnitHeater Fan,      !- Supply Air Fan Name
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  FrontStairsFlr1 ZN UnitHeater Electric Htg Coil, !- Heating Coil Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Yes,                                    !- Supply Air Fan Operation During No Heating
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Heating Convergence Tolerance

Schedule:Day:Interval,
  Always On Default,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {4dd05e85-acad-4280-a398-e6d9d07f9c9d}, !- Name
  Always On Default,                      !- Sunday Schedule:Day Name
  Always On Default,                      !- Monday Schedule:Day Name
  Always On Default,                      !- Tuesday Schedule:Day Name
  Always On Default,                      !- Wednesday Schedule:Day Name
  Always On Default,                      !- Thursday Schedule:Day Name
  Always On Default,                      !- Friday Schedule:Day Name
  Always On Default,                      !- Saturday Schedule:Day Name
  Always On Default,                      !- Holiday Schedule:Day Name
  Always On Default,                      !- SummerDesignDay Schedule:Day Name
  Always On Default,                      !- WinterDesignDay Schedule:Day Name
  Always On Default,                      !- CustomDay1 Schedule:Day Name
  Always On Default;                      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {4dd05e85-acad-4280-a398-e6d9d07f9c9d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Fan:ConstantVolume,
  FrontStairsFlr1 ZN UnitHeater Fan,      !- Name
  Always On,                              !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 200,                               !- Air Inlet Node Name
  FrontStairsFlr1 ZN UnitHeater Fan Outlet Node; !- Air Outlet Node Name

Coil:Heating:Electric,
  FrontStairsFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  FrontStairsFlr1 ZN UnitHeater Fan Outlet Node, !- Air Inlet Node Name
  Node 201;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  FrontStairsFlr1 ZN Equipment List,      !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:UnitHeater,                    !- Zone Equipment Object Type 1
  FrontStairsFlr1 ZN UnitHeater,          !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  FrontStairsFlr1 ZN,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel Stair Ventilation,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  FrontStairsFlr1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  FrontStairsFlr1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  SmallHotel Stair Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  FrontStairsFlr2 ZN,                     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_FrontStairsFlr2_1_0_0,                !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  FrontStairsFlr2 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_FrontStairsFlr3_10192_0_10104,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.10782922, 6.096,         !- X,Y,Z Vertex 1 {m}
  2.48708442, 18.33742922, 6.096,         !- X,Y,Z Vertex 2 {m}
  0.04868442, 18.33742922, 6.096,         !- X,Y,Z Vertex 3 {m}
  0.04868442, 10.10782922, 6.096;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_FrontStairsFlr2_10090_0_10057,        !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  FrontStairsFlr2 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_FrontStairsFlr1_1_0_0,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  0.04868442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  0.04868442, 18.33742922, 3.3528;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStairsFlr2_10113_0_10073,        !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  FrontStairsFlr2 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr2_14_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  0.04868442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStairsFlr2_10189_0_10103,        !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  FrontStairsFlr2 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStorageFlr2_4_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  2.487084424, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.33742922, 6.096;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_FrontStairsFlr2_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  FrontStairsFlr2 ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 18.3374292198, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_FrontStairsFlr2_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  FrontStairsFlr2 ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  FrontStairsFlr2 Infiltration,           !- Name
  FrontStairsFlr2 ZN,                     !- Zone or ZoneList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606515,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  FrontStairsFlr2 ZN Thermostat,          !- Name
  FrontStairsFlr2 ZN,                     !- Zone or ZoneList Name
  FrontStairsFlr2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel Stair Thermostat 1;          !- Control Name 1

Schedule:Compact,
  FrontStairsFlr2 ZN Thermostat Schedule, !- Name
  FrontStairsFlr2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  FrontStairsFlr2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel Stair Thermostat 1,          !- Name
  HotelSmall SemiHeated_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
  SmallHotel UnitHeater ClgSP Sch;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  FrontStairsFlr2 ZN,                     !- Zone Name
  FrontStairsFlr2 ZN Equipment List,      !- Zone Conditioning Equipment List Name
  FrontStairsFlr2 ZN Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  FrontStairsFlr2 ZN Exhaust Node List,   !- Zone Air Exhaust Node or NodeList Name
  Node 36,                                !- Zone Air Node Name
  FrontStairsFlr2 ZN Return Air Node;     !- Zone Return Air Node or NodeList Name

NodeList,
  FrontStairsFlr2 ZN Inlet Node List,     !- Name
  Node 203;                               !- Node Name 1

NodeList,
  FrontStairsFlr2 ZN Exhaust Node List,   !- Name
  Node 202;                               !- Node Name 1

ZoneHVAC:UnitHeater,
  FrontStairsFlr2 ZN UnitHeater,          !- Name
  Always On,                              !- Availability Schedule Name
  Node 202,                               !- Air Inlet Node Name
  Node 203,                               !- Air Outlet Node Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  FrontStairsFlr2 ZN UnitHeater Fan,      !- Supply Air Fan Name
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  FrontStairsFlr2 ZN UnitHeater Electric Htg Coil, !- Heating Coil Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Yes,                                    !- Supply Air Fan Operation During No Heating
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Heating Convergence Tolerance

Fan:ConstantVolume,
  FrontStairsFlr2 ZN UnitHeater Fan,      !- Name
  Always On,                              !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 202,                               !- Air Inlet Node Name
  FrontStairsFlr2 ZN UnitHeater Fan Outlet Node; !- Air Outlet Node Name

Coil:Heating:Electric,
  FrontStairsFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  FrontStairsFlr2 ZN UnitHeater Fan Outlet Node, !- Air Inlet Node Name
  Node 203;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  FrontStairsFlr2 ZN Equipment List,      !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:UnitHeater,                    !- Zone Equipment Object Type 1
  FrontStairsFlr2 ZN UnitHeater,          !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  FrontStairsFlr2 ZN,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel Stair Ventilation,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  FrontStairsFlr2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  FrontStairsFlr2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  FrontStairsFlr3 ZN,                     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_FrontStairsFlr3_1_0_0,                !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  FrontStairsFlr3 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_FrontStairsFlr4_10282_0_10149,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  2.48708442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  0.04868442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  0.04868442, 10.10782922, 8.8392;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_FrontStairsFlr3_10192_0_10104,        !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  FrontStairsFlr3 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_FrontStairsFlr2_1_0_0,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 18.33742922, 6.096,         !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.10782922, 6.096,         !- X,Y,Z Vertex 2 {m}
  0.04868442, 10.10782922, 6.096,         !- X,Y,Z Vertex 3 {m}
  0.04868442, 18.33742922, 6.096;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStairsFlr3_10211_0_10118,        !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  FrontStairsFlr3 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr3_14_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  0.04868442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStairsFlr3_10279_0_10148,        !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  FrontStairsFlr3 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStorageFlr3_4_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  2.487084424, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.33742922, 6.096,        !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.33742922, 8.8392;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_FrontStairsFlr3_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  FrontStairsFlr3 ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 18.3374292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_FrontStairsFlr3_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  FrontStairsFlr3 ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  FrontStairsFlr3 Infiltration,           !- Name
  FrontStairsFlr3 ZN,                     !- Zone or ZoneList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  FrontStairsFlr3 ZN Thermostat,          !- Name
  FrontStairsFlr3 ZN,                     !- Zone or ZoneList Name
  FrontStairsFlr3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel Stair Thermostat 6;          !- Control Name 1

Schedule:Compact,
  FrontStairsFlr3 ZN Thermostat Schedule, !- Name
  FrontStairsFlr3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  FrontStairsFlr3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel Stair Thermostat 6,          !- Name
  HotelSmall SemiHeated_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
  SmallHotel UnitHeater ClgSP Sch;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  FrontStairsFlr3 ZN,                     !- Zone Name
  FrontStairsFlr3 ZN Equipment List,      !- Zone Conditioning Equipment List Name
  FrontStairsFlr3 ZN Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  FrontStairsFlr3 ZN Exhaust Node List,   !- Zone Air Exhaust Node or NodeList Name
  Node 64,                                !- Zone Air Node Name
  FrontStairsFlr3 ZN Return Air Node;     !- Zone Return Air Node or NodeList Name

NodeList,
  FrontStairsFlr3 ZN Inlet Node List,     !- Name
  Node 205;                               !- Node Name 1

NodeList,
  FrontStairsFlr3 ZN Exhaust Node List,   !- Name
  Node 204;                               !- Node Name 1

ZoneHVAC:UnitHeater,
  FrontStairsFlr3 ZN UnitHeater,          !- Name
  Always On,                              !- Availability Schedule Name
  Node 204,                               !- Air Inlet Node Name
  Node 205,                               !- Air Outlet Node Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  FrontStairsFlr3 ZN UnitHeater Fan,      !- Supply Air Fan Name
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  FrontStairsFlr3 ZN UnitHeater Electric Htg Coil, !- Heating Coil Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Yes,                                    !- Supply Air Fan Operation During No Heating
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Heating Convergence Tolerance

Fan:ConstantVolume,
  FrontStairsFlr3 ZN UnitHeater Fan,      !- Name
  Always On,                              !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 204,                               !- Air Inlet Node Name
  FrontStairsFlr3 ZN UnitHeater Fan Outlet Node; !- Air Outlet Node Name

Coil:Heating:Electric,
  FrontStairsFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  FrontStairsFlr3 ZN UnitHeater Fan Outlet Node, !- Air Inlet Node Name
  Node 205;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  FrontStairsFlr3 ZN Equipment List,      !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:UnitHeater,                    !- Zone Equipment Object Type 1
  FrontStairsFlr3 ZN UnitHeater,          !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  FrontStairsFlr3 ZN,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel Stair Ventilation,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  FrontStairsFlr3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  FrontStairsFlr3 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  FrontStairsFlr4 ZN,                     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  F_FrontStairsFlr4_10282_0_10149,        !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  FrontStairsFlr4 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_FrontStairsFlr3_1_0_0,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  0.04868442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  0.04868442, 18.33742922, 8.8392;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStairsFlr4_10299_0_10161,        !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  FrontStairsFlr4 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr4_14_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 10.1078292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  0.04868442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStairsFlr4_10354_0_10178,        !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  FrontStairsFlr4 ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStorageFlr4_4_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 10.10782922, 11.5824,      !- X,Y,Z Vertex 1 {m}
  2.487084424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.33742922, 11.5824;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  R_FrontStairsFlr4_1_0_0,                !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  FrontStairsFlr4 ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 2 {m}
  0.048684424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_FrontStairsFlr4_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  FrontStairsFlr4 ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 18.3374292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_FrontStairsFlr4_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  FrontStairsFlr4 ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  FrontStairsFlr4 Infiltration,           !- Name
  FrontStairsFlr4 ZN,                     !- Zone or ZoneList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000337882519258102,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  FrontStairsFlr4 ZN Thermostat,          !- Name
  FrontStairsFlr4 ZN,                     !- Zone or ZoneList Name
  FrontStairsFlr4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel Stair4 Thermostat 2;         !- Control Name 1

Schedule:Compact,
  FrontStairsFlr4 ZN Thermostat Schedule, !- Name
  FrontStairsFlr4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  FrontStairsFlr4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel Stair4 Thermostat 2,         !- Name
  HotelSmall SemiHeated_HtgSP_Sch,        !- Heating Setpoint Temperature Schedule Name
  SmallHotel UnitHeater ClgSP Sch;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  FrontStairsFlr4 ZN,                     !- Zone Name
  FrontStairsFlr4 ZN Equipment List,      !- Zone Conditioning Equipment List Name
  FrontStairsFlr4 ZN Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  FrontStairsFlr4 ZN Exhaust Node List,   !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  FrontStairsFlr4 ZN Return Air Node;     !- Zone Return Air Node or NodeList Name

NodeList,
  FrontStairsFlr4 ZN Inlet Node List,     !- Name
  Node 207;                               !- Node Name 1

NodeList,
  FrontStairsFlr4 ZN Exhaust Node List,   !- Name
  Node 206;                               !- Node Name 1

ZoneHVAC:UnitHeater,
  FrontStairsFlr4 ZN UnitHeater,          !- Name
  Always On,                              !- Availability Schedule Name
  Node 206,                               !- Air Inlet Node Name
  Node 207,                               !- Air Outlet Node Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  FrontStairsFlr4 ZN UnitHeater Fan,      !- Supply Air Fan Name
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  FrontStairsFlr4 ZN UnitHeater Electric Htg Coil, !- Heating Coil Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Yes,                                    !- Supply Air Fan Operation During No Heating
  ,                                       !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Heating Convergence Tolerance

Fan:ConstantVolume,
  FrontStairsFlr4 ZN UnitHeater Fan,      !- Name
  Always On,                              !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 206,                               !- Air Inlet Node Name
  FrontStairsFlr4 ZN UnitHeater Fan Outlet Node; !- Air Outlet Node Name

Coil:Heating:Electric,
  FrontStairsFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  FrontStairsFlr4 ZN UnitHeater Fan Outlet Node, !- Air Inlet Node Name
  Node 207;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  FrontStairsFlr4 ZN Equipment List,      !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:UnitHeater,                    !- Zone Equipment Object Type 1
  FrontStairsFlr4 ZN UnitHeater,          !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  FrontStairsFlr4 ZN,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel Stair4 Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  FrontStairsFlr4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  FrontStairsFlr4 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  SmallHotel Stair4 Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  FrontStorageFlr1 ZN,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_FrontStorageFlr1_1_0_0,               !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  FrontStorageFlr1 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_FrontStorageFlr2_10093_0_10059,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  4.01108442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  2.48708442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.10782922, 3.3528;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStorageFlr1_10016_0_10014,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  FrontStorageFlr1 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr1_14_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.1078292198, 0,           !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 0,           !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStorageFlr1_10088_0_10056,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  FrontStorageFlr1 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_FrontOfficeFlr1_4_0_0,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  4.011084424, 10.10782922, 0,            !- X,Y,Z Vertex 2 {m}
  4.011084424, 18.33742922, 0,            !- X,Y,Z Vertex 3 {m}
  4.011084424, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStorageFlr1_10091_0_10058,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  FrontStorageFlr1 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStairsFlr1_2_0_0,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.33742922, 0,            !- X,Y,Z Vertex 2 {m}
  2.487084424, 10.10782922, 0,            !- X,Y,Z Vertex 3 {m}
  2.487084424, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S_FrontStorageFlr1_0_0_0,               !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  FrontStorageFlr1 ZN,                    !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 18.3374292198, 0,          !- X,Y,Z Vertex 1 {m}
  4.011084424, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  2.487084424, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.3374292198, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_FrontStorageFlr1_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  FrontStorageFlr1 ZN,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  4.011084424, 18.3374292198, 0,          !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.3374292198, 0,          !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.3374292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  FrontStorageFlr1 Infiltration,          !- Name
  FrontStorageFlr1 ZN,                    !- Zone or ZoneList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  FrontStorageFlr2 ZN,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_FrontStorageFlr2_1_0_0,               !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  FrontStorageFlr2 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_FrontStorageFlr3_10187_0_10102,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.10782922, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.01108442, 18.33742922, 6.096,         !- X,Y,Z Vertex 2 {m}
  2.48708442, 18.33742922, 6.096,         !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.10782922, 6.096;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_FrontStorageFlr2_10093_0_10059,       !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  FrontStorageFlr2 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_FrontStorageFlr1_1_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  2.48708442, 18.33742922, 3.3528;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStorageFlr2_10112_0_10072,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  FrontStorageFlr2 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr2_13_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 6.096;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStorageFlr2_10184_0_10101,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  FrontStorageFlr2 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom224_4_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  4.011084424, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  4.011084424, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  4.011084424, 18.33742922, 6.096;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStorageFlr2_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  FrontStorageFlr2 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStairsFlr2_10189_0_10103,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.33742922, 6.096,        !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  2.487084424, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  2.487084424, 10.10782922, 6.096;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_FrontStorageFlr2_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  FrontStorageFlr2 ZN,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  4.011084424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.3374292198, 6.096;      !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  FrontStorageFlr2 Infiltration,          !- Name
  FrontStorageFlr2 ZN,                    !- Zone or ZoneList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  FrontStorageFlr3 ZN,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_FrontStorageFlr3_1_0_0,               !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  FrontStorageFlr3 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_FrontStorageFlr4_10277_0_10147,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  4.01108442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  2.48708442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.10782922, 8.8392;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F_FrontStorageFlr3_10187_0_10102,       !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  FrontStorageFlr3 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_FrontStorageFlr2_1_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 18.33742922, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.10782922, 6.096,         !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.10782922, 6.096,         !- X,Y,Z Vertex 3 {m}
  2.48708442, 18.33742922, 6.096;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStorageFlr3_10210_0_10117,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  FrontStorageFlr3 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr3_13_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStorageFlr3_10274_0_10146,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  FrontStorageFlr3 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom324_4_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  4.011084424, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  4.011084424, 18.33742922, 6.096,        !- X,Y,Z Vertex 3 {m}
  4.011084424, 18.33742922, 8.8392;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStorageFlr3_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  FrontStorageFlr3 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStairsFlr3_10279_0_10148,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  2.487084424, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  2.487084424, 10.10782922, 8.8392;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_FrontStorageFlr3_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  FrontStorageFlr3 ZN,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  4.011084424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.3374292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  FrontStorageFlr3 Infiltration,          !- Name
  FrontStorageFlr3 ZN,                    !- Zone or ZoneList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  FrontStorageFlr4 ZN,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  F_FrontStorageFlr4_10277_0_10147,       !- Name
  Floor,                                  !- Surface Type
  int_slab_floor_smallhotel,              !- Construction Name
  FrontStorageFlr4 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  C_FrontStorageFlr3_1_0_0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  2.48708442, 18.33742922, 8.8392;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStorageFlr4_10298_0_10160,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  FrontStorageFlr4 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr4_13_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.1078292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStorageFlr4_10350_0_10177,       !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  FrontStorageFlr4 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom424_4_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 10.10782922, 11.5824,      !- X,Y,Z Vertex 1 {m}
  4.011084424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  4.011084424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  4.011084424, 18.33742922, 11.5824;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_FrontStorageFlr4_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  FrontStorageFlr4 ZN,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_FrontStairsFlr4_10354_0_10178,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.33742922, 11.5824,      !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  2.487084424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  2.487084424, 10.10782922, 11.5824;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  R_FrontStorageFlr4_1_0_0,               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  FrontStorageFlr4 ZN,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  4.011084424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 3 {m}
  2.487084424, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_FrontStorageFlr4_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  FrontStorageFlr4 ZN,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  4.011084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.3374292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  FrontStorageFlr4 Infiltration,          !- Name
  FrontStorageFlr4 ZN,                    !- Zone or ZoneList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000142393347401629,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  GuestRoom101 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_GuestRoom101_1_0_0,                   !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  GuestRoom101 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom209_212_10048_0_10037,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.54948442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 1 {m}
  44.54948442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  40.58708442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  40.58708442, 0.04884522, 3.3528;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom101_10024_0_10022,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom101 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr1_24_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.54948442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  44.54948442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  40.58708442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  40.58708442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom101_10045_0_10036,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom101 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_MechanicalRoomFlr1_2_0_0,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5870844242, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  40.5870844242, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  40.5870844242, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  40.5870844242, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom101_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom101 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom102_10049_0_10038,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 0.04884522, 3.3528,      !- X,Y,Z Vertex 1 {m}
  44.5494844242, 0.04884522, 0,           !- X,Y,Z Vertex 2 {m}
  44.5494844242, 8.27902922, 0,           !- X,Y,Z Vertex 3 {m}
  44.5494844242, 8.27902922, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S_GuestRoom101_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  GuestRoom101 ZN,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  44.5494844242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  40.5870844242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  40.5870844242, 8.2790292198, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W_GuestRoom101_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  GuestRoom101 ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5870844242, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 1 {m}
  40.5870844242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  44.5494844242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  44.5494844242, 0.0488452197, 3.3528;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W_GuestRoom101_5_0_0_0_0,               !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  W_GuestRoom101_5_0_0,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.9986844242, 0.04884522, 2.3984,      !- X,Y,Z Vertex 1 {m}
  41.9986844242, 0.04884522, 0.9544,      !- X,Y,Z Vertex 2 {m}
  43.1378844242, 0.04884522, 0.9544,      !- X,Y,Z Vertex 3 {m}
  43.1378844242, 0.04884522, 2.3984;      !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  GuestRoom101 Infiltration,              !- Name
  GuestRoom101 ZN,                        !- Zone or ZoneList Name
  HotelSmall GuestRoom_Infil_Sch,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  GuestRoom101 ZN Thermostat,             !- Name
  GuestRoom101 ZN,                        !- Zone or ZoneList Name
  GuestRoom101 ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  SmallHotel GuestRoom123Vac Thermostat 6; !- Control Name 1

Schedule:Compact,
  GuestRoom101 ZN Thermostat Schedule,    !- Name
  GuestRoom101 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GuestRoom101 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SmallHotel GuestRoom123Vac Thermostat 6, !- Name
  HotelSmall VacGuestRoom_HtgSP_Sch,      !- Heating Setpoint Temperature Schedule Name
  HotelSmall VacGuestRoom_ClgSP_Sch;      !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  HotelSmall VacGuestRoom_HtgSP_Sch Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18.889;                                 !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b3b9f0c4-4363-477d-ae27-e26e077673a4}, !- Name
  HotelSmall VacGuestRoom_HtgSP_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall VacGuestRoom_HtgSP_Sch Default, !- Monday Schedule:Day Name
  HotelSmall VacGuestRoom_HtgSP_Sch Default, !- Tuesday Schedule:Day Name
  HotelSmall VacGuestRoom_HtgSP_Sch Default, !- Wednesday Schedule:Day Name
  HotelSmall VacGuestRoom_HtgSP_Sch Default, !- Thursday Schedule:Day Name
  HotelSmall VacGuestRoom_HtgSP_Sch Default, !- Friday Schedule:Day Name
  HotelSmall VacGuestRoom_HtgSP_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall VacGuestRoom_HtgSP_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall VacGuestRoom_HtgSP_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall VacGuestRoom_HtgSP_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall VacGuestRoom_HtgSP_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall VacGuestRoom_HtgSP_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall VacGuestRoom_HtgSP_Sch,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {b3b9f0c4-4363-477d-ae27-e26e077673a4}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  HotelSmall VacGuestRoom_HtgSP_Sch Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18.889;                                 !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall VacGuestRoom_HtgSP_Sch Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18.889;                                 !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall VacGuestRoom_ClgSP_Sch Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.333;                                 !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {564f2e49-675c-4edb-b3cb-519367060f97}, !- Name
  HotelSmall VacGuestRoom_ClgSP_Sch Default, !- Sunday Schedule:Day Name
  HotelSmall VacGuestRoom_ClgSP_Sch Default, !- Monday Schedule:Day Name
  HotelSmall VacGuestRoom_ClgSP_Sch Default, !- Tuesday Schedule:Day Name
  HotelSmall VacGuestRoom_ClgSP_Sch Default, !- Wednesday Schedule:Day Name
  HotelSmall VacGuestRoom_ClgSP_Sch Default, !- Thursday Schedule:Day Name
  HotelSmall VacGuestRoom_ClgSP_Sch Default, !- Friday Schedule:Day Name
  HotelSmall VacGuestRoom_ClgSP_Sch Default, !- Saturday Schedule:Day Name
  HotelSmall VacGuestRoom_ClgSP_Sch Default, !- Holiday Schedule:Day Name
  HotelSmall VacGuestRoom_ClgSP_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall VacGuestRoom_ClgSP_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall VacGuestRoom_ClgSP_Sch Default, !- CustomDay1 Schedule:Day Name
  HotelSmall VacGuestRoom_ClgSP_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall VacGuestRoom_ClgSP_Sch,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {564f2e49-675c-4edb-b3cb-519367060f97}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  HotelSmall VacGuestRoom_ClgSP_Sch Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.333;                                 !- Value Until Time 1

Schedule:Day:Interval,
  HotelSmall VacGuestRoom_ClgSP_Sch Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.333;                                 !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  GuestRoom101 ZN,                        !- Zone Name
  GuestRoom101 ZN Equipment List,         !- Zone Conditioning Equipment List Name
  GuestRoom101 ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  GuestRoom101 ZN Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 47,                                !- Zone Air Node Name
  GuestRoom101 ZN Return Air Node;        !- Zone Return Air Node or NodeList Name

NodeList,
  GuestRoom101 ZN Inlet Node List,        !- Name
  Node 69;                                !- Node Name 1

NodeList,
  GuestRoom101 ZN Exhaust Node List,      !- Name
  Node 68;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom101 ZN PTAC,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 68,                                !- Air Inlet Node Name
  Node 69,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  GuestRoom101 ZN PTAC OA Mixer,          !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  GuestRoom101 ZN PTAC Fan,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  GuestRoom101 ZN PTAC Electric Htg Coil, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  GuestRoom101 ZN PTAC 1spd DX AC Clg Coil 2kBtu/hr 11.7EER, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete;                     !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  GuestRoom101 ZN PTAC OA Mixer,          !- Name
  GuestRoom101 ZN PTAC Mixed Air Node,    !- Mixed Air Node Name
  GuestRoom101 ZN PTAC OA Node,           !- Outdoor Air Stream Node Name
  GuestRoom101 ZN PTAC Relief Air Node,   !- Relief Air Stream Node Name
  Node 68;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  GuestRoom101 ZN PTAC OA Node;           !- Node or NodeList Name 1

Fan:ConstantVolume,
  GuestRoom101 ZN PTAC Fan,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  GuestRoom101 ZN PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 69;                                !- Air Outlet Node Name

Coil:Heating:Electric,
  GuestRoom101 ZN PTAC Electric Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  GuestRoom101 ZN PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  GuestRoom101 ZN PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 7,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF 7,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 7,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF 7,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 7,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  GuestRoom101 ZN PTAC 1spd DX AC Clg Coil 2kBtu/hr 11.7EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.95608404191065,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  GuestRoom101 ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
  GuestRoom101 ZN PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT 7,      !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF 7,                       !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT 7,                !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF 7,                 !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR 7,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  GuestRoom101 ZN Equipment List,         !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  GuestRoom101 ZN PTAC,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  GuestRoom101 ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SmallHotel GuestRoom123Vac Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GuestRoom101 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GuestRoom101 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  SmallHotel GuestRoom123Vac Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  GuestRoom102 ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  C_GuestRoom102_1_0_0,                   !- Name
  Ceiling,                                !- Surface Type
  int_slab_ceiling_smallhotel,            !- Construction Name
  GuestRoom102 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F_GuestRoom209_212_10052_0_10039,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  44.54948442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  44.54948442, 0.04884522, 3.3528;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom102_10025_0_10023,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom102 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_CorridorFlr1_25_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  44.54948442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  44.54948442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom102_10049_0_10038,           !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom102 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom101_2_0_0,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  44.5494844242, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  44.5494844242, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  44.5494844242, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  P_GuestRoom102_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  int_wall_smallhotel,                    !- Construction Name
  GuestRoom102 ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  P_GuestRoom103_10053_0_10040,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.04884522, 3.3528,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.04884522, 0,           !- X,Y,Z Vertex 2 {m}
