{
  "meta": {
    "request": {
      "section_number": "8.4.5.6",
      "edition": "2025"
    },
    "exists": true,
    "sha256": "7baa87d63d32e8c75d53cb05e2dd3691cdaa611e5c013e96b96321d07c895709"
  },
  "payload": {
    "edition": "2025",
    "section_number": "8.4.5.6",
    "article_number": "8.4.5.6",
    "reference": "8.4.5.6",
    "title": "Purchased Energy",
    "division": "B",
    "hierarchy_level": "article",
    "hierarchy_path": [
      "Division B",
      "Part 8",
      "Section 8.4",
      "Subsection 8.4.5"
    ],
    "part_number": "8",
    "full_text": "1) Where a primary heating system of the proposed building uses purchased energy, the reference building's corresponding system shall be modeled in accordance with the requirements of Article 8.4.5.9. adjusted as follows:\na) one gas-fired modulating boiler complying with Section 5.2. shall be used to represent the purchased energy equipment, and\nb) the total capacity of the boiler, relative to the reference building's total heating capacity, shall correspond to the ratio of the proposed building's purchased energy capacity divided by its total heating capacity.\n2) Where a primary cooling system of the proposed building uses purchased energy, the reference building's corresponding system shall be modeled in accordance with the requirements of Article 8.4.5.10. adjusted as follows:\na) one air-cooled electric chiller complying with Table 8.4.3.5. shall be used to represent the purchased energy equipment, and\nb) the total capacity of the chiller, relative to the reference building's total cooling capacity, shall correspond to the ratio of the proposed building's purchased energy capacity divided by its total cooling capacity.\n3) Where a primary service water heating system of the proposed building uses purchased energy, the reference building's corresponding system shall be modeled in accordance with the requirements of Article 8.4.5.20. adjusted as follows:\na) one gas-fired service water heater shall be used to represent the purchased energy equipment,\nb) where the proposed building's purchased energy system is used to heat service water in a heater with a storage tank, the service water heater shall have the same storage capacity, and\nc) the total heating capacity of the service water heaters, relative to the reference building's total service water heating capacity, shall correspond to the ratio of the proposed building's purchased energy capacity divided by its total heating capacity.\n4) The operating schedule, priority of use and other operational characteristics of the proposed building's use of purchased energy shall apply to the equipment representing the purchased energy in Sentences (1) to (3).",
    "page_start": 219,
    "page_end": 220,
    "sentences": [],
    "tables": [
      {
        "table_number": "8.4.5.7.-A",
        "title": "HVAC System Selection for the Reference Building",
        "headers": [
          "Building or Space Type of the Proposed Building",
          "Size of Building or Space(1)(2)",
          "Type of HVAC System Required(3)"
        ],
        "row_count": 16,
        "note": "Use get_table('necb', '8.4.5.7.-A') for full structured rows."
      }
    ]
  }
}
