{"get_section:necb:2025:A:1.1.1.1":{"article_number":"1.1.1.1","division":"A","edition":"2025","full_text":"1) Except as provided in Sentence (2), this Code applies to\na) the design and construction of\ni) all new buildings described in Sentence 1.3.3.2.(1) of Division A of the NBC, and\nii) additions, and\nb) the alteration of all existing buildings described in Sentence 1.3.3.2.(1) of Division A of the NBC.\n(See Note A-1.1.1.1.(1).)\n2) This Code does not apply to farm buildings.","hierarchy_level":"article","hierarchy_path":["Division A","Part 1","Section 1.1","Subsection 1.1.1"],"page_end":21,"page_start":21,"part_number":"1","reference":"1.1.1.1","section_number":"1.1.1.1","title":"Application of this Code"},"get_section:necb:2025:A:1.4.1.2":{"article_number":"1.4.1.2","division":"A","edition":"2025","full_text":"1) The words and terms in italics in this Code shall have the following meanings:\nAddition means any conditioned space that is added to an existing building and that increases the building's floor surface area by more than 10 m².\nAir barrier assembly means the combination of air barrier materials and air barrier accessories within the environmental separator that are designed to act as a continuous barrier to the movement of air through the environmental separator.\nAirflow control area means a portion of a building to which the flow of air from the heating, ventilating or air-conditioning air distribution system can be reduced or stopped without reducing or stopping the flow of air to other portions of the building.\nAir-supported structure* means a structure consisting of a pliable membrane that achieves and maintains its shape and support by internal air pressure.\nAlteration* means a change or extension to any matter or thing or to any occupancy regulated by this Code.\nAnnual energy consumption means the annual sum of the lighting, service water heating and space-conditioning energy consumption of the proposed building design, as calculated in accordance with the requirements of Part 8 of Division B.\nAssembly occupancy* means the occupancy or the use of a building, or part thereof, by a gathering of persons for civic, political, travel, religious, social, educational, recreational or like purposes, or for the consumption of food or drink.\nAuthority having jurisdiction* means the governmental body responsible for the enforcement of any part of this Code or the official or agency designated by that body to exercise such a function.\nBoiler means an appliance+ intended to supply hot water or steam for space or service water heating purposes, except storage-type service water heaters.\nBuilding* means any structure used or intended for supporting or sheltering any use or occupancy.\nBuilding energy target means the annual energy consumption of a hypothetical replica of the proposed building, using the same energy sources for the same functions and having the same environmental requirements, occupancy, climatic data and operation schedules as the proposed building, but made to comply with all applicable prescriptive requirements of this Code.\nBuilding envelope means the collection of components that separate conditioned space from unconditioned space, the exterior air or the ground, or that separate conditioned spaces intended to be conditioned to temperatures differing by more than 10°C at design conditions. (See Note A-1.4.1.2.(1).)\nBuilding height* (in storeys) means the number of storeys contained between the roof and the floor of the first storey.\nCeiling height (CH) means the average height of the ceiling where there is a ceiling and the average height of the base of the installed luminaires where there is no ceiling.\nCoefficient of performance (COP) means, for a heat pump in the heating mode, the ratio of the rate of net heat output to the total energy input expressed in consistent units and under designated rating conditions, as described in the standards referenced in this Code; for refrigerating equipment or a heat pump in the cooling mode, COP means the ratio of the rate of heat removal to the rate of energy input in consistent units and under designated rating conditions, as described in the standards referenced in this Code.\nCombustion efficiency (Ec) means a measure of the efficiency of fuel-burning equipment in converting fuel to heat, as obtained through the procedures described in the standards referenced in this Code.\nConditioned space* means any space within a building, the temperature of which is controlled to limit variation in response to the exterior ambient temperature by the provision, either directly or indirectly, of heating or cooling over substantial portions of the year.\nDwelling unit* means a suite operated as a housekeeping unit, used or intended to be used by one or more persons and usually containing cooking, eating, living, sleeping and sanitary facilities.\nEnclosed space means a volume substantially surrounded by solid surfaces such as full-height walls or partitions, floors, ceilings, and openable devices such as doors and operable windows.\nEnergy-efficiency ratio (EER) means, for refrigerating equipment or a heat pump in the cooling mode, the ratio of net cooling capacity in Btu/h to the total rate of electric input in watts, under designated operating conditions, as described in the standards referenced in this Code.\nEnergy factor (EF) means a measure of overall energy efficiency in terms of energy output compared to energy consumption over a 24-h usage cycle and is obtained as described in the standards referenced in this Code.\nExhaust duct means a duct through which air is conveyed from an interior space to the outdoors or to unconditioned space.\nExisting building* means a building that was constructed at least five years ago. (See Note A-1.4.1.2.(1).)\nExit* means that part of a means of egress,+ including doorways, that leads from the floor area+ it serves to a separate building, an open public thoroughfare, or an exterior open space protected from fire exposure from the building and having access to an open public thoroughfare.\nExterior entrance means a doorway used for entering, or for entering and exiting, a building, that leads from an exterior space to a space provided with interior lighting.\nExterior exit means a doorway used only for exiting from an area provided with interior lighting to an exterior space.\nExterior lighting means lighting other than interior lighting.\nFacade lighting means lighting installed to highlight features of the principal front of a building or a face of a building that overlooks a street or open space and includes lighting installed on the facade and on constructed or natural surfaces in close proximity to the facade. Facade lighting does not include signage or other lighting installed on the facade that is intended to light exterior spaces or surfaces other than the facade.\nFarm building* means a building or part thereof that contains an agricultural occupancy.+\nFenestration means all building envelope assemblies, including their frames, that transfer visible light, such as windows, clerestories, skylights, translucent wall panels, glass block assemblies, transoms, sidelights, sliding, overhead or swinging glass doors, and glazed inserts in doors, etc.\nFirewall* means a type of fire separation+ of noncombustible construction+ that subdivides a building or separates adjoining buildings to resist the spread of fire and that has a fire-resistance rating+ as prescribed in the NBC or NFC and has structural stability to remain intact under fire conditions for the required fire-rated time.\nFloor surface area means the area of a floor surface, including heated garages, measured from the interior surface of the perimeter walls at or near floor level, including the area occupied by columns, interior walls and openings in the floor.\nFoundation* means a system or arrangement of foundation units+ through which the loads from a building are transferred to supporting soil+ or rock.+\nFrame in a door, window or other glazed area means the associated head, jambs, sill and, where applicable, mullions which, when assembled, house the door, sash or fixed glazing.\nFurnace* means a space-heating appliance+ using warm air as the heating medium and usually having provision for the attachment of ducts.\nGeneral lighting means lighting that provides primary illumination throughout an interior area. General lighting shall not include decorative lighting or lighting that provides a dissimilar level of illumination within that area to serve a specialized application or feature.\nGrade* means the lowest of the average levels of finished ground adjoining each exterior wall of a building, except that localized depressions need not be considered in the determination of average levels of finished ground. (See First storey.+)\nGross lighted area means the total area served by interior lighting, including the areas occupied by partitions but excluding areas occupied by exterior enclosing assemblies and by elevator and service shafts. (See Note A-1.4.1.2.(1).)\nHeat trap means an energy-conserving arrangement of the water piping entering or leaving a service water heater constructed to counteract the convective forces of the hot water (thermosyphoning) during standby periods.\nHeritage building* means an existing building that is formally recognized by a federal, provincial, territorial or municipal authority for its heritage value. (See Note A-1.4.1.2.(1).)\nInstalled interior lighting power means the power used by all the lighting systems that are part of the complete interior lighting design.\nIntegrated energy-efficiency ratio (IEER) means a single-number figure of merit expressing cooling part-load energy efficiency for air-conditioning and heat pump equipment that is based on weighted operation at various load capacities of the equipment, as described in the standards referenced in this Code.\nIntegrated part-load value (IPLV) means a single-number figure of merit based on part-load energy-efficiency ratio or coefficient of performance expressing part-load efficiency for air-conditioning and heat pump equipment that is based on weighted operation at various load capacities of the equipment, as described in the standards referenced in this Code.\nInterior lighting means\n(a) lighting installed in spaces that are within the building envelope, and\n(b) lighting installed in unconditioned or conditioned spaces that are sheltered from the outdoor environment and intended to light only those spaces, except for lighting at exterior entrances and exterior exits.\n(See Note A-1.4.1.2.(1).)\nInterior lighting power allowance means the maximum lighting power allowed to be provided to illuminate the interior of a building.\nLandscape lighting means lighting installed to highlight landscape elements, such as trees, shrubs, rocks and pools. Landscape lighting does not include lighting of exterior spaces or walkways.\nOccupancy* means the use or intended use of a building or part thereof for the shelter or support of persons, animals or property.\nOpaque building assembly means a building assembly that is part of the building envelope, other than doors, and does not admit light.\nOverall thermal transmittance (U-value) means the rate, in W/(m²xK), at which heat is transferred through a building assembly that is subject to a temperature difference. It represents the amount of heat transferred through a unit area in a unit of time induced under steady-state conditions by a unit temperature difference between the environments on its two faces. The U-value reflects the capacity of all elements to transfer heat through the thickness of the assembly, as well as, for instance, through air films on both faces of above-ground components. Where heat is not transferred homogeneously across the area being considered, the overall thermal transmittance shall be determined. (See Note A-1.4.1.2.(1).)\nPartition* means an interior wall 1 storey or part-storey in height that is not loadbearing.+ Plenum* means a chamber forming part of an air duct system.\nPrimary system means the combination of equipment working as a system that converts electricity or fuel to heating or cooling and may distribute it to one or more secondary systems (e.g. boilers and chillers), where such equipment is not already defined as part of the secondary system.\nRepair garage* means a building or part thereof where facilities are provided for the repair or servicing of motor vehicles.\nReturn duct* means a duct for conveying air from a space being heated, ventilated or air-conditioned back to the heating, ventilating or air-conditioning appliance.+\nSash means an assembly of secondary framing members that fits within the primary frame of a window and whose main purpose is to hold and support the glass in operable windows; however, a sash is often included in fixed windows to maintain a uniform appearance with operable windows.\nSeasonal energy-efficiency ratio (SEER) means the total cooling, in Btu, provided by a central air conditioner or heat pump during its normal annual usage period for cooling, divided by its total electric power usage, in watt-hours, during that same period.\nSecondary system means a system that provides air for the purposes of ventilating, heating and cooling a thermal block (e.g. fan system). Secondary systems may include dedicated equipment that converts electricity or fuel to heating or cooling. Secondary systems can be single-zone-serving only a single thermal block-or multiple-zone-serving one or more thermal blocks.\nService water means water for plumbing systems, but not water for systems used exclusively for space-heating or -cooling, or for processes.\nSidelighting means the illumination of building interiors with daylight admitted through fenestration located on an exterior wall, such as windows.\nSkylight means a form of fenestration that is inclined less than 60° from the horizontal.\nStandby losses (SL) are the heat losses incurred by a storage-type service water heater under a stable condition when no water is withdrawn from the tank and the water temperature is held constant by the thermostats.\nStorage garage* means a building or part thereof intended for the storage or parking of motor vehicles and containing no provision for the repair or servicing of such vehicles. (See Note A-1.4.1.2.(1).)\nStorage-type service water heater* means a service water heater+ with an integral hot water storage tank.\nStorey* means that portion of a building that is situated between the top of any floor and the top of the floor next above it, and if there is no floor above it, that portion between the top of such floor and the ceiling above it.\nSuite* means a single room or series of rooms of complementary use, operated under a single tenancy, and includes dwelling units, individual guest rooms in motels, hotels, boarding houses, rooming houses and dormitories as well as individual stores and individual or complementary rooms for business and personal services occupancies.+ (See Note A-1.4.1.2.(1).)\nSupply air handler means that part of a heating, ventilating and air-conditioning system that conditions return air and/or outdoor air and delivers it to the supply ducts.\nSupply duct* means a duct for conveying air from a heating, ventilating or air-conditioning appliance+ to a space to be heated, ventilated or air-conditioned.\nTemperature-control zone means a space that is controlled by an individual temperature-control device.\nTheatre* means a place of public assembly intended for the production and viewing of the performing arts or the screening and viewing of motion pictures, and consisting of an auditorium with permanently fixed seats intended solely for a viewing audience.\nThermal block means a space or group of spaces that is considered as one homogeneous space for modeling purposes. A thermal block shall be:\n(a) one temperature-control zone,\n(b) a group of temperature-control zones\n(i) that are served by the same secondary system or by systems that can be considered to be identical,\n(ii) that are operated and controlled in the same way, and\n(iii) whose space use and envelope characteristics are sufficiently similar that the heating and cooling energy consumption obtained by modeling the group of zones as a thermal block is not significantly different from what would be obtained by summing the results for the individual zones modeled separately, or\n(c) a zone consisting entirely of indirectly conditioned spaces.\nThermal efficiency (Eₜ) means a measure of the efficiency of fuel-burning equipment in converting fuel to heat, as obtained through the procedures described in the standards referenced in this Code.\nToplighting means the illumination of building interiors with daylight admitted through fenestration located on the roof, such as skylights and roof monitors.\nUnit heater* means a suspended space heater+ with an integral air-circulating fan.\n1.4.2. Symbols and Other Abbreviations","hierarchy_level":"article","hierarchy_path":["Division A","Part 1","Section 1.4","Subsection 1.4.1"],"page_end":28,"page_start":24,"part_number":"1","reference":"1.4.1.2","section_number":"1.4.1.2","title":"Defined Terms"},"get_section:necb:2025:B:1.1.1.1":{"article_number":"1.1.1.1","division":"B","edition":"2025","full_text":"1) This Part applies to all buildings covered in this Code. (See Article 1.1.1.1. of Division A.)\n1.1.2. Compliance","hierarchy_level":"article","hierarchy_path":["Division B","Part 1","Section 1.1","Subsection 1.1.1"],"page_end":51,"page_start":51,"part_number":"1","reference":"1.1.1.1","section_number":"1.1.1.1","title":"Application"},"get_section:necb:2025:B:11.4.1.1":{"article_number":"11.4.1.1","division":"B","edition":"2025","full_text":"1) Except as provided in Sentence (5), compliance with this Part shall be achieved by designing and constructing buildings in accordance with one of the GHG emissions performance levels A to F specified in Table 11.4.1.1., each of which corresponds to\na) the annual operational GHG emissions of the proposed building, expressed as a percent operational GHG emissions target, or\nb) the percentage of improvement of the annual operational GHG emissions of the proposed building relative to the operational GHG emissions target of the reference building, expressed as a percent improvement.\nTable 11.4.1.1. GHG Emissions Performance Levels Forming Part of Sentences 11.4.1.1.(1) and (2)\nNotes to Table 11.4.1.1.:\n(1) See Sentence (2).\n2) Compliance of the proposed building with one of GHG emissions performance levels A to F specified in Table 11.4.1.1. shall be determined by\na) dividing the annual operational GHG emissions of the proposed building by the operational GHG emissions target of the reference building to derive the percent operational GHG emissions target, or\nb) subtracting the annual operational GHG emissions of the proposed building from the operational GHG emissions target of the reference building and dividing the result by the operational GHG emissions target of the reference building to derive the percent improvement.\n3) The annual operational GHG emissions of the proposed building shall be determined in accordance with Article 11.4.3.1.\n4) The operational GHG emissions target of the reference building shall be determined in accordance with Article 11.4.4.1.\n5) Where the building cannot reasonably be connected to the provincial or territorial electrical power grid, compliance with this Part shall be achieved by reporting the annual operational GHG emissions of the proposed building calculated in accordance with Article 11.4.3.1.\n11.4.2. GHG Emissions Factors","hierarchy_level":"article","hierarchy_path":["Division B","Part 11","Section 11.4","Subsection 11.4.1"],"page_end":281,"page_start":280,"part_number":"11","reference":"11.4.1.1","section_number":"11.4.1.1","tables":[{"headers":["GHG Emissions Performance Level","Percent Operational GHG Emissions Target¹¹","Percent Improvement¹)"],"note":"Use get_table('necb', '11.4.1.1') for full structured rows.","row_count":6,"table_number":"11.4.1.1","title":"GHG Emissions Performance Levels"},{"headers":["Province or Territory","Electricity(1) (GHG Emissions Factor, g CO₂e/kWh)","Utility Gas(2) (GHG Emissions Factor, g CO₂e/kWh)"],"note":"Use get_table('necb', '11.4.2.1.-A') for full structured rows.","row_count":13,"table_number":"11.4.2.1.-A","title":"GHG Emissions Factors for Electricity and Utility Gas by Province or Territory"},{"headers":["Energy Source","In g CO₂ e/L (GHG Emissions Factor(1))","In g CO2 e/kWh (GHG Emissions Factor(1))"],"note":"Use get_table('necb', '11.4.2.1.-B') for full structured rows.","row_count":4,"table_number":"11.4.2.1.-B","title":"GHG Emissions Factors for Other Energy Sources"}],"title":"Compliance"},"get_section:necb:2025:B:11.4.2.1":{"article_number":"11.4.2.1","division":"B","edition":"2025","full_text":"(See Note A-11.4.2.1.)\n1) Except as provided in Sentences (2) to (4), the GHG emissions factors used in Articles 11.4.3.1. and 11.4.4.1. shall be in conformance with the values established by the provincial or territorial government having jurisdiction.\n2) Where permitted by the provincial or territorial government having jurisdiction, the GHG emissions factor for an energy source may be obtained from the regulated utility responsible for providing the energy source to the building site.\n3) Where they have not been established in accordance with Sentences (1) and (2), the GHG emissions factors shall be in conformance with Tables 11.4.2.1.-A and 11.4.2.1.-B.\nTable 11.4.2.1.-A GHG Emissions Factors for Electricity and Utility Gas by Province or Territory Forming Part of Sentence 11.4.2.1.(3)\nNotes to Table 11.4.2.1.-A:\n(1) GHG emissions factors for electricity are an average of the 2031-2035 values provided by Environment and Climate Change Canada at https://data-donnees.az.ec.gc.ca/data/substances/montor/canada-s-greenhouse-gas-emissions-projections were current in June 2023.\n(2) GHG emissions factors for utility gas are based on estimates in the Environment and Climate Change Canada \"National Inventory Report 1990-2020: Greenhouse Gas Sources and Sinks in Canada.\"\nTable 11.4.2.1.-B GHG Emissions Factors for Other Energy Sources Forming Part of Sentence 11.4.2.1.(3)\nNotes to Table 11.4.2.1.-B:\n(1) GHG emissions factors are values provided by Environment and Climate Change Canada at https://www.canada.ca/en/environment-climate- change/services/climate-hange/pricing-polluton-howit-wil-wor/outut-based-pricing-system/federa-greenhouse-gas-ofset-sstem/emision- factors-reference-values.html (Version 1.1).\n4) For energy sources supplied by a district energy plant, the GHG emissions factors shall\na) be in conformance with Table 11.4.2.1.-C, or\nb) be determined by a qualified person representing the district energy plant operator (see Note A-11.4.2.1.(4)(b) and (5)).\nTable 11.4.2.1.-C GHG Emissions Factors for Energy Sources Supplied by a District Energy Plant Forming Part of Sentence 11.4.2.1.(4)\nNotes to Table 11.4.2.1.-C:\n(1) GHG emissions factors are from ANSI/ASHRAE 228, \"Standard Method of Evaluating Zero Net Energy and Zero Net Carbon Building Performance.\"\n5) Where they have not otherwise been established in accordance with this Article, the GHG emissions factors shall be determined by a qualified person. (See Note A-11.4.2.1.(4)(b) and (5).)\n11.4.3. Annual Operational GHG Emissions of the Proposed Building","hierarchy_level":"article","hierarchy_path":["Division B","Part 11","Section 11.4","Subsection 11.4.2"],"page_end":282,"page_start":281,"part_number":"11","reference":"11.4.2.1","section_number":"11.4.2.1","tables":[{"headers":["Province or Territory","Electricity(1) (GHG Emissions Factor, g CO₂e/kWh)","Utility Gas(2) (GHG Emissions Factor, g CO₂e/kWh)"],"note":"Use get_table('necb', '11.4.2.1.-A') for full structured rows.","row_count":13,"table_number":"11.4.2.1.-A","title":"GHG Emissions Factors for Electricity and Utility Gas by Province or Territory"},{"headers":["Energy Source","In g CO₂ e/L (GHG Emissions Factor(1))","In g CO2 e/kWh (GHG Emissions Factor(1))"],"note":"Use get_table('necb', '11.4.2.1.-B') for full structured rows.","row_count":4,"table_number":"11.4.2.1.-B","title":"GHG Emissions Factors for Other Energy Sources"},{"headers":["Energy Source","GHG Emissions Factor,¹) g CO₂ e/kWh"],"note":"Use get_table('necb', '11.4.2.1.-C') for full structured rows.","row_count":3,"table_number":"11.4.2.1.-C","title":"GHG Emissions Factors for Energy Sources Supplied by a District Energy Plant"}],"title":"General"},"get_section:necb:2025:B:3.1.1.7":{"article_number":"3.1.1.7","division":"B","edition":"2025","full_text":"1) For the purpose of compliance with this Part, the calculated overall thermal transmittance of opaque assemblies shall include the effect of thermal bridging for all elements of the assembly, including\na) point thermal bridges,\nb) linear thermal bridges, and\nc) thermal bridges at junctions between building envelope materials, components and assemblies.\n(See Note A-3.1.1.7.(1).)\n2) In calculating the overall thermal transmittance of the assemblies in Sentence (1), penetrations through the assemblies by components of the building's mechanical, electrical and plumbing systems need not be taken into account. (See Note A-3.1.1.7.(2).)\n3) Where a component of the building envelope is protected by an enclosed unconditioned space, such as a sun porch, enclosed veranda or vestibule, the unconditioned enclosure may be considered to have an overall thermal transmittance of 6.25 W/(m²xK). (See Note A-3.1.1.7.(3).)\n4) For the purposes of this Article, wall assemblies inclined less than 60° from the horizontal shall be considered as roof assemblies, and roof assemblies inclined 60° or more from the horizontal shall be considered as wall assemblies.\nSection 3.2. Prescriptive Path\n3.2.1. General","hierarchy_level":"article","hierarchy_path":["Division B","Part 3","Section 3.1","Subsection 3.1.1"],"page_end":71,"page_start":71,"part_number":"3","reference":"3.1.1.7","section_number":"3.1.1.7","title":"Calculation of Overall Thermal Transmittance"},"get_section:necb:2025:B:3.2.1.4":{"article_number":"3.2.1.4","division":"B","edition":"2025","equations":[{"latex":"\\text{FDWR} = 0.40 \\text{ for } \\text{HDD} \\leq 4000\n\n\\text{FDWR} = \\frac{2000 - 0.2 \\times \\text{HDD}}{3000} \\text{ for } 4000 < \\text{HDD} < 7000\n\n\\text{FDWR} = 0.20 \\text{ for } \\text{HDD} \\geq 7000\n\n\\text{HDD} = \\text{the heating degree-days of the location of the building}","raw_text":"FDWR = 0.40 for HDD ≤ 4000,","text":"FDWR = 0.40 for HDD ≤ 4000\n\nFDWR = (2000 - 0.2 × HDD)/(3000) for 4000 < HDD < 7000\n\nFDWR = 0.20 for HDD ≥ 7000\n\nHDD = the heating degree-days of the location of the building"},{"latex":"\\text{FDWR} = 0.40 \\text{ for } \\text{HDD} < 4000\n\n\\text{FDWR} = \\frac{2000 - 0.2 \\times \\text{HDD}}{3000} \\text{ for } 4000 < \\text{HDD} < 7000\n\n\\text{FDWR} = 0.20 \\text{ for } \\text{HDD} \\geq 7000\n\n\\text{HDD} = \\text{the heating degree-days of the location of the building}","raw_text":"FDWR = (2000 0.2 X HDD) /3000 for 4000 < HDD < 7000, and","text":"FDWR = 0.40 for HDD < 4000\n\nFDWR = (2000 - 0.2 × HDD)/(3000) for 4000 < HDD < 7000\n\nFDWR = 0.20 for HDD ≥ 7000\n\nHDD = the heating degree-days of the location of the building"},{"latex":"\\text{FDWR} = \\frac{2000 - 0.2 \\times \\text{HDD}}{3000} \\text{ for } 4000 < \\text{HDD} < 7000\n\n\\text{FDWR} = 0.20 \\text{ for } \\text{HDD} \\geq 7000\n\n\\text{HDD} = \\text{the heating degree-days of the location of the building}","raw_text":"FDWR = 0.20 for HDD ≥ 7000,","text":"FDWR = (2000 - 0.2 × HDD)/(3000) for 4000 < HDD < 7000\n\nFDWR = 0.20 for HDD ≥ 7000\n\nHDD = the heating degree-days of the location of the building"},{"latex":"\\text{HDD} = \\text{the heating degree-days of the location of the building determined according to Sentence 1.1.4.1.(1).}","raw_text":"HDD = the heating degree-days of the location of the building determined according","text":"HDD = the heating degree-days of the location of the building determined according to Sentence 1.1.4.1.(1)."}],"full_text":"1) The maximum allowable total vertical fenestration and door area to gross wall area ratio (FDWR), determined in accordance with Article 3.1.1.6., shall be as follows:\nFDWR = 0.40 for HDD ≤ 4000, FDWR = (2000 0.2 X HDD) /3000 for 4000 < HDD < 7000, and FDWR = 0.20 for HDD ≥ 7000,\nwhere HDD = the heating degree-days of the location of the building determined according to Sentence 1.1.4.1.(1).\n(See Note A-3.2.1.4.(1).)\n2) The total skylight area shall be less than 2% of the gross roof area as determined in Article 3.1.1.6.\n3.2.2. Above-ground Components of the Building Envelope\n\n[Verified formulas for this article]\n- FDWR = 0.40 for HDD ≤ 4000\n\nFDWR = (2000 - 0.2 × HDD)/(3000) for 4000 < HDD < 7000\n\nFDWR = 0.20 for HDD ≥ 7000\n\nHDD = the heating degree-days of the location of the building\n- FDWR = 0.40 for HDD < 4000\n\nFDWR = (2000 - 0.2 × HDD)/(3000) for 4000 < HDD < 7000\n\nFDWR = 0.20 for HDD ≥ 7000\n\nHDD = the heating degree-days of the location of the building\n- FDWR = (2000 - 0.2 × HDD)/(3000) for 4000 < HDD < 7000\n\nFDWR = 0.20 for HDD ≥ 7000\n\nHDD = the heating degree-days of the location of the building\n- HDD = the heating degree-days of the location of the building determined according to Sentence 1.1.4.1.(1).","hierarchy_level":"article","hierarchy_path":["Division B","Part 3","Section 3.2","Subsection 3.2.1"],"page_end":72,"page_start":72,"part_number":"3","reference":"3.2.1.4","section_number":"3.2.1.4","title":"Allowable Fenestration and Door Area"},"get_section:necb:2025:B:3.2.2.2":{"article_number":"3.2.2.2","division":"B","edition":"2025","full_text":"1) Except as provided in Sentences (3) and (4) and in Sentence 3.2.1.3.(1), the overall thermal transmittance of above-ground opaque building assemblies shall be not\nmore than that shown in Table 3.2.2.2. for the building or part thereof enclosed by the opaque building assembly, for the applicable heating degree-day category taken at 18°C. (See Note A-3.2.2.2.(1).)\nTable 3.2.2.2. Overall Thermal Transmittance of Above-ground Opaque Building Assemblies Forming Part of Sentences 3.2.2.2.(1) and (2)\nNotes to Table 3.2.2.2.:\n(1) See Sentence 1.1.4.1.(1).\n(2) See Note A-Table 3.2.2.2.\n2) Except as provided in Sentences (3), (4) and 3.2.1.3.(1), the overall thermal transmittance of above-ground opaque building assemblies in semi-heated buildings, as defined in Sentence 1.2.1.2.(2), shall be not more than that shown in Table 3.2.2.2. for the building or part thereof enclosed by the opaque building assembly, for the applicable heating degree-day category taken at 15°C.\n3) The overall thermal transmittance of portions of a foundation wall that are above ground, where the top of a foundation wall is less than 0.4 m above the adjoining ground level, shall be not more than that shown in Table 3.2.3.1.\n4) Where radiant heating cables or heating or cooling pipes or membranes are embedded in the surface of an above-ground opaque building assembly, this assembly shall have an overall thermal transmittance no greater than 80% of that required by Sentence (1). (See Note A-3.2.2.2.(4).)","hierarchy_level":"article","hierarchy_path":["Division B","Part 3","Section 3.2","Subsection 3.2.2"],"page_end":73,"page_start":72,"part_number":"3","reference":"3.2.2.2","section_number":"3.2.2.2","tables":[{"headers":["Above-ground Opaque Building Assembly","Zone 4: < 3000","Zone 5: 3000 to 3999","Zone 6: 4000 to 4999","Zone 7A: 5000 to 5999","Zone 7B: 6000 to 6999","Zone 8: ≥ 7000"],"note":"Use get_table('necb', '3.2.2.2') for full structured rows.","row_count":3,"table_number":"3.2.2.2","title":"Overall Thermal Transmittance of Above-ground Opaque Building Assemblies"}],"title":"Thermal Characteristics of Above-ground Opaque Building Assemblies"},"get_section:necb:2025:B:3.2.2.3":{"article_number":"3.2.2.3","division":"B","edition":"2025","full_text":"1) For the purposes of this Article, the term \"fenestration\" does not include doors, which are covered in Article 3.2.2.4.\n2) Except as provided in Sentences (3) and 3.2.1.3.(1), the overall thermal transmittance of fenestration shall be not more than that shown in Table 3.2.2.3. for the applicable heating degree-day category taken at 18°C, as determined in accordance with Article 3.1.1.5.\n3) Except as provided in Sentence 3.2.1.3.(1), the overall thermal transmittance of fenestration in semi-heated buildings, as defined in Sentence 1.2.1.2.(2), shall be not more than that shown in Table 3.2.2.3. for the applicable heating degree-day category taken at 15°C, as determined in accordance with Article 3.1.1.5.\nNotes to Table 3.2.2.3.:\n(1) See Sentence 1.1.4.1.(1).\n(2) See Note A-Table 3.2.2.2.","hierarchy_level":"article","hierarchy_path":["Division B","Part 3","Section 3.2","Subsection 3.2.2"],"page_end":74,"page_start":73,"part_number":"3","reference":"3.2.2.3","section_number":"3.2.2.3","tables":[{"headers":["Above-ground Opaque Building Assembly","Zone 4: < 3000","Zone 5: 3000 to 3999","Zone 6: 4000 to 4999","Zone 7A: 5000 to 5999","Zone 7B: 6000 to 6999","Zone 8: ≥ 7000"],"note":"Use get_table('necb', '3.2.2.2') for full structured rows.","row_count":3,"table_number":"3.2.2.2","title":"Overall Thermal Transmittance of Above-ground Opaque Building Assemblies"},{"headers":["Component","Zone 4: < 3000","Zone 5: 3000 to 3999","Zone 6: 4000 to 4999","Zone 7A: 5000 to 5999","Zone 7B: 6000 to 6999","Zone 8: ≥ 7000"],"note":"Use get_table('necb', '3.2.2.3') for full structured rows.","row_count":2,"table_number":"3.2.2.3","title":"Overall Thermal Transmittance of Fenestration"},{"headers":["Component","Zone 4: < 3000","Zone 5: 3000 to 3999","Zone 6: 4000 to 4999","Zone 7A: 5000 to 5999","Zone 7B: 6000 to 6999","Zone 8: ≥ 7000"],"note":"Use get_table('necb', '3.2.2.4') for full structured rows.","row_count":1,"table_number":"3.2.2.4","title":"Overall Thermal Transmittance of Doors"}],"title":"Thermal Characteristics of Fenestration"},"get_section:necb:2025:B:3.2.3.1":{"article_number":"3.2.3.1","division":"B","edition":"2025","full_text":"1) Except as provided in Sentences (2) and (4), the overall thermal transmittance of walls or portions thereof that are below the exterior ground level and are part of the\nbuilding envelope shall be not greater than that shown in Table 3.2.3.1. for the applicable heating-degree-day category taken at 18°C.\n2) Except as provided in Sentence (4), the overall thermal transmittance of walls or portions thereof that are below the exterior ground level and are part of the building envelope of semi-heated buildings, as defined in Sentence 1.2.1.2.(2), shall be not greater than that shown in Table 3.2.3.1. for the applicable heating-degree-day category taken at 15°C.\nTable 3.2.3.1. Overall Thermal Transmittance of Building Assemblies in Contact with the Ground Forming Part of Sentences 3.2.2.2.(3), 3.2.3.1.(1) and (2), 3.2.3.2.(1) and (2), and 3.2.3.3.(1) to (4)\nNotes to Table 3.2.3.1.:\n(1) See Sentence 1.1.4.1.(1).\n(2) See Note A-Table 3.2.2.2.\n3) Insulation on walls or portions thereof that are in contact with the ground shall extend 2.4 m down from ground level or to the bottom of the wall, whichever is less. (See Note A-3.2.3.1.(3).)\n4) Where radiant heating cables or heating or cooling pipes or membranes are embedded in the surface of a wall or portion thereof that is below the exterior ground level and that separates conditioned space from the ground, the wall shall have an overall thermal transmittance no greater than 80% of that required by Sentence (1). (See Note A-3.2.2.2.(4).)\n5) Where the top of the footing is less than 0.6 m below the exterior ground level, the same level of insulation stated in Sentence (1) shall be placed on the top or bottom surface of the floor for a distance not less than 1.2 m from the perimeter.","hierarchy_level":"article","hierarchy_path":["Division B","Part 3","Section 3.2","Subsection 3.2.3"],"page_end":75,"page_start":74,"part_number":"3","reference":"3.2.3.1","section_number":"3.2.3.1","tables":[{"headers":["Component","Zone 4: < 3000","Zone 5: 3000 to 3999","Zone 6: 4000 to 4999","Zone 7A: 5000 to 5999","Zone 7B: 6000 to 6999","Zone 8: ≥ 7000"],"note":"Use get_table('necb', '3.2.2.3') for full structured rows.","row_count":2,"table_number":"3.2.2.3","title":"Overall Thermal Transmittance of Fenestration"},{"headers":["Component","Zone 4: < 3000","Zone 5: 3000 to 3999","Zone 6: 4000 to 4999","Zone 7A: 5000 to 5999","Zone 7B: 6000 to 6999","Zone 8: ≥ 7000"],"note":"Use get_table('necb', '3.2.2.4') for full structured rows.","row_count":1,"table_number":"3.2.2.4","title":"Overall Thermal Transmittance of Doors"},{"headers":["Assembly in Contact with the Ground","Zone 4: < 3000","Zone 5: 3000 to 3999","Zone 6: 4000 to 4999","Zone 7A: 5000 to 5999","Zone 7B: 6000 to 6999","Zone 8: ≥ 7000"],"note":"Use get_table('necb', '3.2.3.1') for full structured rows.","row_count":3,"table_number":"3.2.3.1","title":"Overall Thermal Transmittance of Building Assemblies in Contact with the Ground"}],"title":"Thermal Characteristics of Walls in Contact with the Ground"},"get_section:necb:2025:B:3.2.3.3":{"article_number":"3.2.3.3","division":"B","edition":"2025","full_text":"(See Note A-3.2.3.3.)\n1) Except as provided in Sentences (2) and (4), the overall thermal transmittance of floors separating conditioned space from the ground that are less than 0.6 m below grade shall be not greater than that shown in Table 3.2.3.1. for the applicable heating-degree-day category taken at 18°C.\n2) Except as provided in Sentence (4), the overall thermal transmittance of floors separating conditioned space from the ground that are less than 0.6 m below grade in\nsemi-heated buildings, as defined in Sentence 1.2.1.2.(2), shall be not greater than that shown in Table 3.2.3.1. for the applicable heating-degree-day category taken at 15°C.\n3) Floors-on-ground with no embedded heating ducts, cables or heating or cooling pipes that are required to be insulated shall have insulation placed on their top or bottom surface for a distance of not less than 1.2 m from their perimeter or over their full area as shown in Table 3.2.3.1. for the applicable heating-degree-day category.\n4) Floors-on-ground with embedded heating ducts or cables or heating and cooling pipes shall\na) have an overall thermal transmittance that is no greater than that shown in Table 3.2.3.1. for the applicable heating-degree-day category, and\nb) be insulated under their full area.\n5) Except where the wall insulation is placed on the outside of the foundation wall and extends down to the level of the bottom of the floor, the insulation for floors-on-ground that are required to be insulated shall extend vertically around the perimeter of the floor.\n3.2.4. Air Leakage","hierarchy_level":"article","hierarchy_path":["Division B","Part 3","Section 3.2","Subsection 3.2.3"],"page_end":76,"page_start":75,"part_number":"3","reference":"3.2.3.3","section_number":"3.2.3.3","tables":[{"headers":["Assembly in Contact with the Ground","Zone 4: < 3000","Zone 5: 3000 to 3999","Zone 6: 4000 to 4999","Zone 7A: 5000 to 5999","Zone 7B: 6000 to 6999","Zone 8: ≥ 7000"],"note":"Use get_table('necb', '3.2.3.1') for full structured rows.","row_count":3,"table_number":"3.2.3.1","title":"Overall Thermal Transmittance of Building Assemblies in Contact with the Ground"}],"title":"Thermal Characteristics of Floors in Contact with the Ground"},"get_section:necb:2025:B:3.2.4.1":{"article_number":"3.2.4.1","division":"B","edition":"2025","full_text":"1) To control air leakage into and out of the conditioned space, the building envelope shall be designed and constructed with a continuous air barrier system comprised of air barrier assemblies by complying with\na) Article 3.2.4.2., or\nb) Article 3.2.4.3.","hierarchy_level":"article","hierarchy_path":["Division B","Part 3","Section 3.2","Subsection 3.2.4"],"page_end":76,"page_start":76,"part_number":"3","reference":"3.2.4.1","section_number":"3.2.4.1","title":"General"},"get_section:necb:2025:B:3.2.4.2":{"article_number":"3.2.4.2","division":"B","edition":"2025","full_text":"1) The air barrier system shall have a normalized air leakage rate not greater than 1.50 L/(sxm²) when tested in accordance with ASTM E3158, \"Standard Test Method for Measuring the Air Leakage Rate of a Large or Multizone Building,\" at a pressure differential of 75 Pa, using the following criteria:\na) the building shall be prepared in accordance with the building envelope test described in the standard,\nb) the air leakage test shall be conducted under both pressurized and depressurized conditions, and\nc) the air leakage area used to determine the normalized air leakage rate shall include all the surfaces separating conditioned space from unconditioned space.\n(See Note A-3.2.4.2.(1).)\n2) The air leakage rates measured in accordance with Sentence (1) shall be averaged.","hierarchy_level":"article","hierarchy_path":["Division B","Part 3","Section 3.2","Subsection 3.2.4"],"page_end":76,"page_start":76,"part_number":"3","reference":"3.2.4.2","section_number":"3.2.4.2","title":"Air Barrier System"},"get_section:necb:2025:B:3.4.1.2":{"article_number":"3.4.1.2","division":"B","edition":"2025","full_text":"1) Notwithstanding application of the performance path provisions, Article 3.2.1.1. and Subsection 3.2.4. shall apply.\nSection 3.5. Objective and Functional Statements\n3.5.1. Objective and Functional Statements","hierarchy_level":"article","hierarchy_path":["Division B","Part 3","Section 3.4","Subsection 3.4.1"],"page_end":79,"page_start":79,"part_number":"3","reference":"3.4.1.2","section_number":"3.4.1.2","tables":[{"headers":["Provision","Functional Statements and Objectives(1)"],"note":"Use get_table('necb', '3.5.1.1') for full structured rows.","row_count":79,"table_number":"3.5.1.1","title":"Objectives and Functional Statements Attributed to the"}],"title":"Limitations"},"get_section:necb:2025:B:4.2.1.6":{"article_number":"4.2.1.6","division":"B","edition":"2025","full_text":"1) The interior lighting power allowance using the space-by-space method shall be determined as follows:\na) the gross interior floor area of each enclosed space shall be determined based on the inside dimensions of the space,\nb) the allowed lighting power density (LPD) for each enclosed space shall be determined using Table 4.2.1.6. for the exact space type or a space type that most closely represents the proposed use of each space,\nc) the lighting power allowance for each enclosed space shall be calculated by multiplying the floor area determined in Clause (a) by the allowed LPD determined in Clause (b), and\nd) the interior lighting power allowance for the entire building shall be calculated by summing the lighting power allowances of all enclosed spaces determined in Clause (c).\n4.2.1.6.\nTable 4.2.1.6. (Continued)\n4-6 Division B\n4.2.1.6.\nTable 4.2.1.6. (Continued)\n4-8 Division B\n4.2.1.6.\n(1) X: all lighting controls marked with an \"X\" must be implemented in this space type A/B: at least one of the lighting controls marked with an \"A\" and at least one of those marked with a \"B\" must be implemented in this space type\nTable 4.2.1.6. (Continued)\nNotes to Table 4.2.1.6.:\n4-10 Division B\n4.2.2. Interior Lighting Controls","hierarchy_level":"article","hierarchy_path":["Division B","Part 4","Section 4.2","Subsection 4.2.1"],"page_end":102,"page_start":94,"part_number":"4","reference":"4.2.1.6","section_number":"4.2.1.6","tables":[{"headers":["Space Type","Space Category","Lighting Power Density, W/m²","Manual [see 4.2.2.1.(3)]","Restricted to Manual ON [see 4.2.2.1.(6)]","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]","Bi-Level [see 4.2.2.1.(9)]","Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)","Automatic Partial OFF [see 4.2.2.1.(16)]","Automatic Full OFF(5) [see 4.2.2.1.(18)]","Scheduled Shut-off [see 4.2.2.1.(20)]","Note"],"note":"Use get_table('necb', '4.2.1.6') for full structured rows.","row_count":101,"table_number":"4.2.1.6","title":"Lighting Power Density Using the Space-by-Space Method and Minimum Lighting Control Requirements"}],"title":"Calculation of Interior Lighting Power Allowance Using the Space-by-Space Method"},"get_section:necb:2025:B:4.2.2.1":{"article_number":"4.2.2.1","division":"B","edition":"2025","full_text":"(See Note A-4.2.2.1.)\n1) Except as provided in Sentence (2), interior lighting controls shall be installed in accordance with this Article for each space type in the building.\n2) Where the LPD requirements are determined in accordance with the space-by-space method described in Article 4.2.1.6., the same space types shall be used to determine the applicable lighting control requirements from Table 4.2.1.6.\n3) At least one manual lighting control device shall be installed in conformance with Sentence (4) in each space type listed in Table 4.2.1.6. to control all the lighting\na) in each area less than or equal to 250 m², where the area of the space is less than or equal to 1 .000 m², and\nb) in each area less than or equal to 1 000 m², where the area of the space is greater than 1 000 m².\n4) Except as provided in Sentence (5), manual lighting control devices referred to in Sentence (3) shall be installed in a readily accessible location from which occupants can see the controlled lighting.\n5) Manual lighting control devices are permitted to be located remotely for reasons of safety or security, provided each control device\na) has an indicator pilot light that is integral or adjacent to the control device, and\nb) bears a label identifying which lighting it controls.\n6) Except as provided in Sentence (7), none of the lighting in spaces requiring controls that are restricted to \"Manual ON\" in accordance with Table 4.2.1.6. shall turn on automatically.\n7) Sentence (6) need not apply where \"Manual ON\" operation of the general lighting would endanger the safety or security of the building occupants.\n8) Up to 50% of the lighting power for the general lighting, and for no other lighting, in spaces requiring controls that are restricted to \"Partial Automatic ON\" in accordance with Table 4.2.1.6. is permitted to turn on automatically.\n9) The general lighting in spaces requiring \"Bi-Level\" lighting control in accordance with Table 4.2.1.6. shall have controls that allow at least one intermediate level of lighting, in addition to \"full ON\" and \"full OFF,\" that is between 30% and 70% full lighting power, or continuous dimming.\n10) Except as provided in Sentence (12), the general lighting in primary and secondary sidelighted areas, as applicable, in spaces requiring \"Automatic Daylight Responsive Controls for Sidelighting\" in accordance with Table 4.2.1.6. shall be separately controlled by photocontrols that comply with Sentence (11), where\na) the combined input power of all the general lighting that is completely or partially within the primary sidelighted areas is 150 W or greater, or\nb) the combined input power of all the general lighting that is completely or partially within the primary and secondary sidelighted areas is 300 W or greater.\n11) The photocontrols required in Sentence (10) shall\na) reduce electric lighting power in response to available daylight through\ni) at least one intermediate level of lighting that is equivalent to 50% to 70% of design lighting power, at least one other intermediate level of lighting that is equivalent to 20% to 40% of design lighting power, or the lowest dimming level the technology allows, as well as a control point that turns off all the controlled lighting, or\nii) continuous dimming,\nb) control the general lighting in the secondary sidelighted area independently of the general lighting in the primary sidelighted area, and\nc) be readily accessible for calibration adjustments.\n(See Note A-4.2.2.1.(11) and (14).)\n12) General lighting in the following areas need not comply with Sentence (10):\na) primary sidelighted areas where the vertical projected distance from the top of the windows to the top of any adjacent structure divided by the horizontal distance from the window to the adjacent structure is greater than or equal to 2,\nb) sidelighted areas where the total glazing area is less than 2 m², and\nc) retail spaces.\n13) Except as provided in Sentence (15), the general lighting in daylighted areas under skylights and roof monitors in spaces requiring \"Automatic Daylight Responsive Controls for Toplighting\" in accordance with Table 4.2.1.6. shall be controlled by photocontrols that comply with Sentence (14), where the combined input power of all the general lighting that is completely or partially within the daylighted areas under skylights and under roof monitors is 150 W or greater.\n14) The photocontrols required in Sentence (13) shall\na) reduce electric lighting power in response to available daylight through\ni) at least one intermediate level of lighting that is equivalent to 50% to 70% of design lighting power, at least one other intermediate level of lighting that is equivalent to 20% to 40% of design lighting power, or the lowest dimming level the technology allows, as well as a control point that turns off all the controlled lighting, or\nii) continuous dimming,\nb) control the general lighting in overlapping toplighted and sidelighted areas together with the general lighting in the daylighted areas under skylights or roof monitors, and\nc) be readily accessible for calibration adjustments.\n(See Note A-4.2.2.1.(11) and (14).)\n15) General lighting in the following areas need not comply with Sentence (13):\na) daylighted areas under skylights and roof monitors where it can be demonstrated that existing adjacent structures or natural objects block direct sunlight for more than 1 .500 hours per year between 8 a.m. and 4 p.m.,\nb) daylighted areas where the visual transmittance, VT, of the skylights and roof monitors is less than 0.4, and\nc) spaces in buildings located above the 55°N latitude where the input power of the general lighting within daylighted areas is less than 200 W.\n16) Except as provided in Sentence (17), the power for general lighting in spaces requiring controls that are \"Automatic Partial OFF\" in accordance with Table 4.2.1.6. shall automatically reduce by 50% or more within 20 min of the space being unoccupied.\n17) General lighting need not be controlled in accordance with Sentence (16) where\na) the lighting power density for the space is not greater than 8.6 W/m²,\nb) the space is lit by high-intensity discharge (HID) lamps, and\nc) the power for the general lighting in the space reduces automatically by 30% or more within 20 min of the space being unoccupied.\n18) Except as provided in Sentence (19), the lighting in spaces requiring controls that are \"Automatic Full OFF\" in accordance with Table 4.2.1.6. shall be controlled by automatic control devices that shut off the lighting within 20 min of the space being unoccupied, where each automatic control device controls an area not greater than 50 m².\n19) The following lighting applications need not comply with Sentence (18):\na) general lighting and task lighting in shop and laboratory classrooms,\nb) general lighting and task lighting in spaces where automatic shut-off would endanger the safety or security of the building occupants, and\nc) lighting required to operate continuously due to operational requirements.\n20) Except as provided in Sentence (23), the lighting in spaces requiring controls that are \"Scheduled Shut-off\" in accordance with Table 4.2.1.6. shall shut off automatically during periods when the spaces are scheduled to be unoccupied by means of control devices complying with Sentence (21) that are\na) time-of-day operated control devices that automatically turn the lighting off at programmed times, or\nb) signals from other automatic control devices or alarm/security systems.\n21) A control device installed to meet the requirements of Sentence (20) shall control the lighting for an area of not more than 2 500 m² on not more than one floor.\n22) Any manual control device installed to override the \"Scheduled Shut-off\" control device required in Sentence (20) shall\na) turn the lighting on for 2 h or less per activation during scheduled \"off\" periods, and\nb) control an area of 500 m² or less.\n23) Lighting need not be controlled in accordance with Sentence (20) where it is\na) required to operate continuously due to operational requirements,\nb) located in spaces where patient care is rendered, or\nc) located in spaces where automatic shut-off would endanger the safety or security of the building occupants.","hierarchy_level":"article","hierarchy_path":["Division B","Part 4","Section 4.2","Subsection 4.2.2"],"page_end":104,"page_start":102,"part_number":"4","reference":"4.2.2.1","section_number":"4.2.2.1","title":"Interior Lighting Controls"},"get_section:necb:2025:B:4.2.2.3":{"article_number":"4.2.2.3","division":"B","edition":"2025","full_text":"(See Note A-4.2.2.3.)\n1) The total primary sidelighted area shall refer to the combined primary sidelighted areas without double-counting overlapping areas. (See Note A-4.2.2.3.(1) and (5).)\n2) Each primary sidelighted area, which is the floor area directly adjacent to vertical glazing below the ceiling, shall be calculated as the product of the width of the primary sidelighted area, as determined in Sentence (3), and its depth, as determined in Sentence (4).\n3) The width of the primary sidelighted area shall be calculated as the width of the window plus, on each side, the smaller of the following values:\na) ½ of the window head height, or\nb) the distance to any vertical obstruction that is 1.5 m or more in height.\n4) The depth of the primary sidelighted area shall be calculated as the horizontal distance perpendicular to the glazing that is the smaller of the following values:\na) one window head height, which is the distance from the floor to the top of the glazing, or\nb) the distance to any vertical obstruction that is 1.5 m or more in height.\n5) The total secondary sidelighted area shall refer to the combined secondary sidelighted areas without double-counting overlapping areas. (See Note A-4.2.2.3.(1) and (5).)\n6) Each secondary sidelighted area, which is the floor area directly adjacent to a primary sidelighted area, shall be calculated as the product of the width of the secondary sidelighted area, as determined in Sentence (7), and its depth, as determined in Sentence (8).\n7) Except as provided in Sentence (9), the width of a secondary sidelighted area shall be calculated as the width of the window plus, on each side, the smaller of the following values:\na) ½ of the window head height, or\nb) the distance to any vertical obstruction that is 1.5 m or more in height.\n8) Except as provided in Sentence (9), the depth of a secondary sidelighted area shall be calculated as the horizontal distance perpendicular to the glazing, which begins at the primary sidelighted area and ends at the smaller of the following values:\na) one window head height, which is the distance from the floor to the top of the glazing, or\nb) the distance to any vertical obstruction that is 1.5 m or more in height.\n9) Where the adjacent primary sidelighted area ends at a vertical obstruction that is 1.5 m or higher or extends beyond the limit of an adjacent daylighted area under skylight or primary sidelighted area, then no secondary sidelighted area exists beyond such obstruction or the limit of such areas.\nDetermination of Daylighted Area Under Roof Monitors","hierarchy_level":"article","hierarchy_path":["Division B","Part 4","Section 4.2","Subsection 4.2.2"],"page_end":105,"page_start":104,"part_number":"4","reference":"4.2.2.3","section_number":"4.2.2.3","title":"Determination of Primary and Secondary Sidelighted Areas"},"get_section:necb:2025:B:4.2.2.4":{"article_number":"4.2.2.4","division":"B","edition":"2025","full_text":"(See Note A-4.2.2.4.)\n1) The daylighted area under roof monitors shall refer to the combined daylighted area under each roof monitor without double-counting overlapping areas. (See Note A-4.2.2.4.(1) and 4.2.2.5.(1).)\n2) The daylighted area under each roof monitor shall be calculated as the product of Clauses (a) and (b):\na) the width of the vertical glazing above the ceiling plus the smallest of the following measurements applied to each side of the glazing:\ni) 0.6 m,\nii) the distance to any vertical obstruction that is 1.5 m or more in height, or\niii) the distance to the edge of any primary sidelighted area, and\nb) the smallest of the following measurements applied horizontally from the bottom edge of the glazing:\ni) the monitor's sill height, which is the vertical distance from the floor to the bottom edge of the monitor's glazing, or\nii) the distance to the nearest face of any vertical obstruction where any part of the obstruction is farther away than the difference between the height of the obstruction and the monitor's sill height.\n(See Note A-4.2.2.4.(2).)","hierarchy_level":"article","hierarchy_path":["Division B","Part 4","Section 4.2","Subsection 4.2.2"],"page_end":105,"page_start":105,"part_number":"4","reference":"4.2.2.4","section_number":"4.2.2.4","title":""},"get_section:necb:2025:B:4.2.2.5":{"article_number":"4.2.2.5","division":"B","edition":"2025","full_text":"1) The daylighted area under skylights shall refer to the combined daylighted area under each skylight without double-counting overlapping areas. (See Note A-4.2.2.4.(1) and 4.2.2.5.(1).)\n2) The daylighted area under each skylight shall be calculated as the area of the skylight's projection from the ceiling onto the floor plus the horizontal distances\nextending from that projection assessed separately in each direction using the smallest of the following values:\na) 70% of the ceiling height,\nb) the distance to any primary sidelighted area, as determined in accordance with Article 4.2.2.3., or the daylighted area under roof monitors, or\nc) the distance to the nearest face of any vertical obstruction where any part of the obstruction is farther away than 70% of the distance between the top of the obstruction and the ceiling.\n(See Note A-4.2.2.5.(2).)","hierarchy_level":"article","hierarchy_path":["Division B","Part 4","Section 4.2","Subsection 4.2.2"],"page_end":106,"page_start":105,"part_number":"4","reference":"4.2.2.5","section_number":"4.2.2.5","tables":[{"headers":["Lighting Zone","Description"],"note":"Use get_table('necb', '4.2.3.1.-A') for full structured rows.","row_count":5,"table_number":"4.2.3.1.-A","title":"Lighting Zones Used to Determine Exterior Lighting Allowances"}],"title":"Determination of Daylighted Area Under Skylights"},"get_section:necb:2025:B:4.2.3.1":{"article_number":"4.2.3.1","division":"B","edition":"2025","full_text":"1) Exterior lighting allowances shall be based on the lighting zone in which the building is located, as determined from Table 4.2.3.1.-A.\nTable 4.2.3.1.-A Lighting Zones Used to Determine Exterior Lighting Allowances Forming Part of Sentence 4.2.3.1.(1)\n2) The basic site allowance to be applied in the calculation of maximum connected exterior lighting power in Sentences (3) to (5) shall not exceed the limits specified in Table 4.2.3.1.-B for the applicable lighting zone.\n3) Except as provided in Sentence (6), the connected exterior lighting power for each specific building exterior application listed in Table 4.2.3.1.-C that is to be\nilluminated shall not be greater than the individual allowance for that application taken from Table 4.2.3.1.-C for the applicable lighting zone plus any unused power applied from the basic site allowance listed in Table 4.2.3.1.-B. (See Note A-4.2.3.1.(3).)\nTable 4.2.3.1.-B Basic Site Allowances for Exterior Lighting Forming Part of Sentences 4.2.3.1.(2) and (3)\n4) Except as provided in Sentence (6), the connected exterior lighting power for all general building exterior applications not listed in Table 4.2.3.1.-C that are to be illuminated shall not be greater than the sum of the individual allowances for these applications provided in Table 4.2.3.1.-D for the applicable lighting zone plus any remaining basic site allowance not used in compliance with Sentence (3). (See Note A-4.2.3.1.(4).)\nTable 4.2.3.1.-C Lighting Power Allowances for Specific Building Exterior Applications Forming Part of Sentences 4.2.3.1.(3) and (4)\n5) Except as provided in Sentence (6), the connected exterior lighting power for all building exterior applications not listed in Table 4.2.3.1.-D that are to be illuminated shall not be greater than the sum of the individual allowances for these applications provided in Table 4.2.3.1.-E for the applicable lighting zone plus any remaining basic site allowance not used in compliance with Sentences (3) and (4). (See Note A-4.2.3.1.(5).)\n6) The following exterior lighting applications need not comply with Sentences (1) to (5) where the lighting is equipped with an independent control device that complies with the requirements of Subsection 4.2.4.:\na) specialized signal, directional, and marker lighting associated with transportation,\nb) lighting for advertising and directional signage,\nc) lighting integral to equipment or instrumentation and installed by its manufacturer,\nd) lighting for theatrical purposes, including performance, stage, film and video production,\ne) lighting for athletic activity areas,\nf) temporary lighting,\ng) lighting for industrial production, material handling, transportation sites, and associated storage areas for industrial sites,\nh) lighting for theme elements in theme/amusement parks, and\ni) lighting used to highlight features of art objects, public monuments and designated national or provincial historic sites.\nTable 4.2.3.1.-D Lighting Power Allowances for General Building Exterior Applications Forming Part of Sentences 4.2.3.1.(4) and (5)\nTable 4.2.3.1.-E Lighting Power Allowances for Building Exterior Applications Not Covered in Article 4.2.3.1. Forming Part of Sentence 4.2.3.1.(5)\n4.2.4. Exterior Lighting Controls","hierarchy_level":"article","hierarchy_path":["Division B","Part 4","Section 4.2","Subsection 4.2.3"],"page_end":109,"page_start":106,"part_number":"4","reference":"4.2.3.1","section_number":"4.2.3.1","tables":[{"headers":["Lighting Zone","Description"],"note":"Use get_table('necb', '4.2.3.1.-A') for full structured rows.","row_count":5,"table_number":"4.2.3.1.-A","title":"Lighting Zones Used to Determine Exterior Lighting Allowances"},{"headers":["Zone 0","Zone 1","Zone 2","Zone 3","Zone 4"],"note":"Use get_table('necb', '4.2.3.1.-B') for full structured rows.","row_count":1,"table_number":"4.2.3.1.-B","title":"Basic Site Allowances for Exterior Lighting"},{"headers":["Exterior Application","Zone 0","Zone 1","Zone 2","Zone 3","Zone 4"],"note":"Use get_table('necb', '4.2.3.1.-C') for full structured rows.","row_count":6,"table_number":"4.2.3.1.-C","title":"Lighting Power Allowances for Specific Building Exterior Applications"},{"headers":["Exterior Application","Category","Zone 0","Zone 1","Zone 2","Zone 3","Zone 4"],"note":"Use get_table('necb', '4.2.3.1.-D') for full structured rows.","row_count":13,"table_number":"4.2.3.1.-D","title":"Lighting Power Allowances for General Building Exterior Applications"},{"headers":["Exterior Application","Zone 0","Zone 1","Zone 2","Zone 3","Zone 4"],"note":"Use get_table('necb', '4.2.3.1.-E') for full structured rows.","row_count":1,"table_number":"4.2.3.1.-E","title":"Lighting Power Allowances for Building Exterior Applications Not Covered in Article 4.2.3.1."}],"title":"Exterior Lighting"},"get_section:necb:2025:B:5.2.1.1":{"article_number":"5.2.1.1","division":"B","edition":"2025","full_text":"1) Heating, ventilating and air-conditioning systems shall be sized in accordance with good engineering practice such as that prescribed in the NBC. (See Note A-5.2.1.1.(1).)","hierarchy_level":"article","hierarchy_path":["Division B","Part 5","Section 5.2","Subsection 5.2.1"],"page_end":139,"page_start":139,"part_number":"5","reference":"5.2.1.1","section_number":"5.2.1.1","title":"Load Calculations"},"get_section:necb:2025:B:5.2.10.1":{"article_number":"5.2.10.1","division":"B","edition":"2025","equations":[{"latex":"\\text{NR} = \\text{energy recovery system is not required at any design supply fan airflow rate}\n\n\\text{R} = \\text{energy recovery system is required at all design supply fan airflow rates}","raw_text":"NR = energy recovery system is not required at any design supply fan airflow rate","text":"NR = energy recovery system is not required at any design supply fan airflow rate\n\nR = energy recovery system is required at all design supply fan airflow rates"},{"latex":"\\text{NR} = \\text{energy recovery system is not required at any design supply fan airflow rate}\n\n\\text{R} = \\text{energy recovery system is required at all design supply fan airflow rates}","raw_text":"R = energy recovery system is required at all design supply fan airflow rates","text":"NR = energy recovery system is not required at any design supply fan airflow rate\n\nR = energy recovery system is required at all design supply fan airflow rates"},{"latex":"\\text{NR} = \\text{energy recovery system is not required at any design supply fan airflow rate}\n\n\\text{R} = \\text{energy recovery system is required at all design supply fan airflow rates}","raw_text":"R = energy recovery system is required at all design supply fan airflow rates.","text":"NR = energy recovery system is not required at any design supply fan airflow rate\n\nR = energy recovery system is required at all design supply fan airflow rates"},{"latex":"E = \\frac{h_{\\text{OA entering}} - h_{\\text{OA leaving}}}{h_{\\text{OA entering}} - h_{\\text{RA}}} \\geq 50\\%\n\nh_{\\text{OA entering}} = \\text{enthalpy of the outdoor air entering the energy recovery system, kJ/kg dry air (Btu/lb. dry air)}\n\nh_{\\text{OA leaving}} = \\text{enthalpy of the outdoor air leaving the energy recovery system, kJ/kg dry air (Btu/lb. dry air)}\n\nh_{\\text{RA}} = \\text{enthalpy of the return air entering the energy recovery system, kJ/kg dry air (Btu/lb. dry air)}","raw_text":"= hoA entering hoA leaving ≥ 50%","text":"E = frac{h_OA entering - h_OA leaving}{h_OA entering - h_RA} ≥ 50%\n\nh_OA entering = enthalpy of the outdoor air entering the energy recovery system, kJ/kg dry air (Btu/lb. dry air)\n\nh_OA leaving = enthalpy of the outdoor air leaving the energy recovery system, kJ/kg dry air (Btu/lb. dry air)\n\nh_RA = enthalpy of the return air entering the energy recovery system, kJ/kg dry air (Btu/lb. dry air)"},{"latex":"h_{OA \\text{ entering}} = \\text{enthalpy of the outdoor air entering the energy recovery system, kJ/kg dry air (Btu/lb. dry air)}","raw_text":"entering = enthalpy of the outdoor air entering the energy recovery system, kJ/kg","text":"h_OA entering = enthalpy of the outdoor air entering the energy recovery system, kJ/kg dry air (Btu/lb. dry air)"},{"latex":"h_{OA,entering} = \\text{enthalpy of the outdoor air entering the energy recovery system, kJ/kg dry air}\n\nh_{OA,leaving} = \\text{enthalpy of the outdoor air leaving the energy recovery system, kJ/kg dry air}","raw_text":"hoA leaving = enthalpy of the outdoor air leaving the energy recovery system, kJ/kg dry","text":"h_OA,entering = enthalpy of the outdoor air entering the energy recovery system, kJ/kg dry air\n\nh_OA,leaving = enthalpy of the outdoor air leaving the energy recovery system, kJ/kg dry air"},{"latex":"\\text{hRA} = \\text{enthalpy of the return air entering the energy recovery system, kJ/kg dry air}","raw_text":"hRA = enthalpy of the return air entering the energy recovery system, kJ/kg dry","text":"hRA = enthalpy of the return air entering the energy recovery system, kJ/kg dry air"}],"full_text":"1) Except as provided in Sentence (3), where an exhaust air system's design supply fan airflow rate meets or exceeds the applicable values listed in Table 5.2.10.1.-A or 5.2.10.1.-B, which depend on the ventilation system's continuous or non-continuous operation and the percentage of outdoor air it uses at design airflow conditions, as well as the climate zone of the building location, it shall be equipped with an energy recovery system. (See Note A-5.2.10.1.(1).)\nTable 5.2.10.1.-A\nSupply Fan Airflow Rate Threshold Values at which an Energy Recovery System is Required for the Exhaust Air System: NON-CONTINUOUSLY OPERATING VENTILATION SYSTEMS(1)\nForming Part of Sentence 5.2.10.1.(1)\nNotes to Table 5.2.10.1.-A:\n(1) Ventilation systems that operate less than 8 000 hours per year are considered \"non-continuously operating.\"\nTable 5.2.10.1.-A (Continued)\n(2) See Sentence 1.1.4.1.(1).\n(3) The abbreviations that appear in this Table have the following meanings:\nNR = energy recovery system is not required at any design supply fan airflow rate\nR = energy recovery system is required at all design supply fan airflow rates\n(4) See Note A-Table 3.2.2.2.\nTable 5.2.10.1.-B\nSupply Fan Airflow Rate Threshold Values at which an Energy Recovery System is Required for the Exhaust Air System: CONTINUOUSLY OPERATING VENTILATION SYSTEMS(1) Forming Part of Sentence 5.2.10.1.(1)\nNotes to Table 5.2.10.1.-B:\n(1) Ventilation systems that operate 8 000 hours or more per year are considered \"continuously operating.\"\n(2) See Sentence 1.1.4.1.(1).\n(3) The abbreviations that appear in this Table have the following meanings:\nNR = energy recovery system is not required at any design supply fan airflow rate\nR = energy recovery system is required at all design supply fan airflow rates.\n(4) See Note A-Table 3.2.2.2.\n2) Heat recovered in accordance with Sentence (1) shall be used in building systems.\n3) Specialized exhaust systems, such as those used to exhaust smoke, grease-laden vapours, toxic flammable paint or corrosive fumes or dust, need not comply with Sentence (1).\n4) Energy recovery systems required by Sentence (1) shall have an energy recovery effectiveness, E, of at least 50% calculated using the following equation:\nE = hoA entering hoA leaving ≥ 50% hoA entering hRA\nwhere\nhoA entering = enthalpy of the outdoor air entering the energy recovery system, kJ/kg dry air (Btu/lb. dry air),\nhoA leaving = enthalpy of the outdoor air leaving the energy recovery system, kJ/kg dry air (Btu/lb. dry air), and\nhRA = enthalpy of the return air entering the energy recovery system, kJ/kg dry air (Btu/lb. dry air).\n(See Note A-5.2.10.1.(4).)\n5) At airflow rates not less than the system design capacity, the energy recovery effectiveness of an energy recovery apparatus referred to in Sentence (1) shall be determined in conformance with the test method described in\na) AHRI 1061 (SI), \"Performance Rating of Air-to-Air Exchangers for Energy Recovery Ventilation Equipment,\"\nb) CAN/CSA-C439, \"Laboratory methods of test for rating the performance of heat/energy-recovery ventilators,\" or\nc) ANSI/ASHRAE 84, \"Method of Testing Air-to-Air Heat/Energy Exchangers.\"\n6) Energy recovery systems shall include bypass or control measures so their operation does not cause the HVAC system's supply air temperature to overshoot the set-point. (See Note A-5.2.10.1.(6).)\n\n[Verified formulas for this article]\n- NR = energy recovery system is not required at any design supply fan airflow rate\n\nR = energy recovery system is required at all design supply fan airflow rates\n- NR = energy recovery system is not required at any design supply fan airflow rate\n\nR = energy recovery system is required at all design supply fan airflow rates\n- NR = energy recovery system is not required at any design supply fan airflow rate\n\nR = energy recovery system is required at all design supply fan airflow rates\n- E = frac{h_OA entering - h_OA leaving}{h_OA entering - h_RA} ≥ 50%\n\nh_OA entering = enthalpy of the outdoor air entering the energy recovery system, kJ/kg dry air (Btu/lb. dry air)\n\nh_OA leaving = enthalpy of the outdoor air leaving the energy recovery system, kJ/kg dry air (Btu/lb. dry air)\n\nh_RA = enthalpy of the return air entering the energy recovery system, kJ/kg dry air (Btu/lb. dry air)\n- h_OA entering = enthalpy of the outdoor air entering the energy recovery system, kJ/kg dry air (Btu/lb. dry air)\n- h_OA,entering = enthalpy of the outdoor air entering the energy recovery system, kJ/kg dry air\n\nh_OA,leaving = enthalpy of the outdoor air leaving the energy recovery system, kJ/kg dry air\n- hRA = enthalpy of the return air entering the energy recovery system, kJ/kg dry air","hierarchy_level":"article","hierarchy_path":["Division B","Part 5","Section 5.2","Subsection 5.2.10"],"page_end":151,"page_start":149,"part_number":"5","reference":"5.2.10.1","section_number":"5.2.10.1","tables":[{"headers":["Heating Degree-Days of Building Location in Celsius Degree-Days","≥ 10% and < 20%","≥ 20% and < 30%","≥ 30% and < 40%","≥ 40% and < 50%","≥ 50% and < 60%","≥ 60% and < 70%","≥ 70% and < 80%","≥ 80%"],"note":"Use get_table('necb', '5.2.10.1.-A') for full structured rows.","row_count":5,"table_number":"5.2.10.1.-A","title":"Supply Fan Airflow Rate Threshold Values at which an Energy Recovery System is Required for the Exhaust Air System:"},{"headers":["Heating Degree-Days of Building Location in Celsius Degree-Days","≥ 10% and < 20%","≥ 20% and < 30%","≥ 30% and < 40%","≥ 40% and < 50%","≥ 50% and < 60%","≥ 60% and < 70%","≥ 70% and < 80%","≥ 80%"],"note":"Use get_table('necb', '5.2.10.1.-B') for full structured rows.","row_count":2,"table_number":"5.2.10.1.-B","title":"Supply Fan Airflow Rate Threshold Values at which an Energy Recovery System is Required for the Exhaust Air System:"},{"headers":["2.5% January Design Temperature at Building Location","Outside Air Test Temperature at Station 1,¹) °C","Sensible-Heat-Recovery Efficiency, %"],"note":"Use get_table('necb', '5.2.10.4') for full structured rows.","row_count":3,"table_number":"5.2.10.4","title":"Performance of Heat/Energy Recovery Ventilators"}],"title":"Energy Recovery Systems"},"get_section:necb:2025:B:5.2.12.1":{"article_number":"5.2.12.1","division":"B","edition":"2025","equations":[{"latex":"Q_{max} = \\text{maximum airflow provided by the furnace at test conditions, in cfm}","raw_text":"Qₘₐₓ = maximum airflow provided by the furnace at test conditions, in cfm","text":"Q_max = maximum airflow provided by the furnace at test conditions, in cfm"},{"latex":"E_0 = \\text{overall efficiency}\n\nFE = \\text{fireplace efficiency}","raw_text":"E₀ = overall efficiency","text":"E_0 = overall efficiency\n\nFE = fireplace efficiency"},{"latex":"E_0 = \\text{overall efficiency}\n\nFE = \\text{fireplace efficiency}\n\nNRE = \\text{net radiant efficiency. NRE corresponds to the ratio of useful (dry) radiant output to the heat input. CAN/ANSI/AHRI 1330}","raw_text":"FE = fireplace efficiency","text":"E_0 = overall efficiency\n\nFE = fireplace efficiency\n\nNRE = net radiant efficiency. NRE corresponds to the ratio of useful (dry) radiant output to the heat input. CAN/ANSI/AHRI 1330"},{"latex":"\\text{NRE} = \\text{net radiant efficiency. NRE corresponds to the ratio of useful (dry) radiant output to the heat input. CAN/ANSI/AHRI 1330}","raw_text":"NRE = net radiant efficiency. NRE corresponds to the ratio of useful (dry) radiant output to the heat input. CAN/ANSI/AHRI 1330,","text":"NRE = net radiant efficiency. NRE corresponds to the ratio of useful (dry) radiant output to the heat input. CAN/ANSI/AHRI 1330"}],"full_text":"1) Unitary and packaged HVAC equipment and components with the capacities listed in Tables 5.2.12.1.-A to 5.2.12.1.-P shall comply with the performance requirements stated therein. (See Notes A-5.2.12.1.(1) and A-5.2.12.1.(1) and 6.2.2.1.(1).) (See also Article 6.2.2.4.)\nTable 5.2.12.1.-0 (Continued)\nQₘₐₓ = maximum airflow provided by the furnace at test conditions, in cfm\n(2) No standards address the heating performance efficiency of electric furnaces; however, their thermal efficiency is typically normalized at 97% in the testing standard, which addresses fan efficiency rating only.\n(3) Components or equipment regulated in the \"Energy Efficiency Regulations\" at the time of publication of the Code (see Article 1.1.1.3. of Division A).\n(4) Must be equipped with a high-efficiency constant torque or constant airflow fan motor.\n(5) Includes propane.\n(6) Excludes gas-fired outdoor packaged units.\nNotes to Table 5.2.12.1.-P:\n(1) The symbols and abbreviations that appear in this column have the following meanings:\nE₀ = overall efficiency\nFE = fireplace efficiency\nNRE = net radiant efficiency. NRE corresponds to the ratio of useful (dry) radiant output to the heat input. CAN/ANSI/AHRI 1330, \"Performance Rating for Radiant Output of Gas Fired Infrared Heaters,\" uses the same test methods as DIN EN 416 and DIN EN 419. However, CAN/ANSI/AHRI 1330 reports test results as gross radiant efficiency (GRE), which is the ratio between the corrected radiant output to the heat input and is about 6%-9% lower than NRE, or as infrared factor (IF), which relates to GRE.\n(2) Excludes gas-fired outdoor packaged units.\n(3) Includes gas-fired patio heaters, high- or low-intensity, as applicable.\n\n[Verified formulas for this article]\n- Q_max = maximum airflow provided by the furnace at test conditions, in cfm\n- E_0 = overall efficiency\n\nFE = fireplace efficiency\n- E_0 = overall efficiency\n\nFE = fireplace efficiency\n\nNRE = net radiant efficiency. NRE corresponds to the ratio of useful (dry) radiant output to the heat input. CAN/ANSI/AHRI 1330\n- NRE = net radiant efficiency. NRE corresponds to the ratio of useful (dry) radiant output to the heat input. CAN/ANSI/AHRI 1330","hierarchy_level":"article","hierarchy_path":["Division B","Part 5","Section 5.2","Subsection 5.2.12"],"page_end":166,"page_start":153,"part_number":"5","reference":"5.2.12.1","section_number":"5.2.12.1","tables":[{"headers":["Equipment Category","Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"note":"Use get_table('necb', '5.2.12.1.-A') for full structured rows.","row_count":26,"table_number":"5.2.12.1.-A","title":"Performance Requirements for Air-Cooled Unitary Air Conditioners and Heat Pumps - Electrically Operated(1)"},{"headers":["Equipment Type","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"note":"Use get_table('necb', '5.2.12.1.-B') for full structured rows.","row_count":6,"table_number":"5.2.12.1.-B","title":"Performance Requirements for Single-Package Vertical Air Conditioners (SPVAC) and Heat Pumps (SPVHP)(1)"},{"headers":["Equipment Type","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"note":"Use get_table('necb', '5.2.12.1.-C') for full structured rows.","row_count":17,"table_number":"5.2.12.1.-C","title":"Performance Requirements for Water-Cooled and Evaporatively Cooled Unitary Air Conditioners - Electrically Operated"},{"headers":["Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"note":"Use get_table('necb', '5.2.12.1.-D') for full structured rows.","row_count":4,"table_number":"5.2.12.1.-D","title":"Performance Requirements for Condensing Units"},{"headers":["Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"note":"Use get_table('necb', '5.2.12.1.-E') for full structured rows.","row_count":7,"table_number":"5.2.12.1.-E","title":"Performance Requirements for Water-Source Unitary Heat Pumps"},{"headers":["Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"note":"Use get_table('necb', '5.2.12.1.-F') for full structured rows.","row_count":2,"table_number":"5.2.12.1.-F","title":"Performance Requirements for Direct-Expansion Ground-Source Heat Pumps Electrically Operated"},{"headers":["Equipment Category","Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"note":"Use get_table('necb', '5.2.12.1.-G') for full structured rows.","row_count":16,"table_number":"5.2.12.1.-G","title":"Performance Requirements for Packaged Terminal Air Conditioners (PTAC) and Heat Pumps (PTHP), and Room Air"},{"headers":["Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"note":"Use get_table('necb', '5.2.12.1.-H') for full structured rows.","row_count":51,"table_number":"5.2.12.1.-H","title":"Performance Requirements for Computer Room Air Conditioners"},{"headers":["Equipment Type","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"note":"Use get_table('necb', '5.2.12.1.-I') for full structured rows.","row_count":14,"table_number":"5.2.12.1.-I","title":"Performance Requirements for Variable Refrigerant Flow Systems"},{"headers":["Equipment Category","Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"note":"Use get_table('necb', '5.2.12.1.-J') for full structured rows.","row_count":14,"table_number":"5.2.12.1.-J","title":"Performance Requirements for Direct-Expansion Dedicated Outdoor Air Systems"},{"headers":["Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance Path A","Minimum Performance Path B"],"note":"Use get_table('necb', '5.2.12.1.-K') for full structured rows.","row_count":15,"table_number":"5.2.12.1.-K","title":"Performance Requirements for Packaged Water Chillers(1)"},{"headers":["Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Path A - Minimum Performance","Path B - Minimum Performance"],"note":"Use get_table('necb', '5.2.12.1.-L') for full structured rows.","row_count":11,"table_number":"5.2.12.1.-L","title":"Performance Requirements for Heat Pumps and Heat Recovery Chiller Packages"},{"headers":["Equipment Category","Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","If LWT = 40°C","If LWT = 50°C","If LWT = 60°C"],"note":"Use get_table('necb', '5.2.12.1.-M') for full structured rows.","row_count":10,"table_number":"5.2.12.1.-M","title":"Performance Requirements for Heat Pumps and Heat-Recovery Chiller Packages Based on Leaving Water Temperature"},{"headers":["Equipment Category","Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"note":"Use get_table('necb', '5.2.12.1.-N') for full structured rows.","row_count":8,"table_number":"5.2.12.1.-N","title":"Performance Requirements for Boilers"},{"headers":["Equipment Category","Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"note":"Use get_table('necb', '5.2.12.1.-O') for full structured rows.","row_count":13,"table_number":"5.2.12.1.-O","title":"Performance Requirements for Warm-Air Furnaces, Combination Warm-Air Furnace/Air-conditioning Units,"},{"headers":["Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"note":"Use get_table('necb', '5.2.12.1.-P') for full structured rows.","row_count":5,"table_number":"5.2.12.1.-P","title":"Performance Requirements for Other Fuel-Burning Equipment and Appliances"}],"title":"Unitary and Packaged HVAC Equipment"},"get_section:necb:2025:B:5.2.12.2":{"article_number":"5.2.12.2","division":"B","edition":"2025","full_text":"1) Except for equipment covered by Article 5.2.12.1. whose performance includes heat rejection energy, this Article applies to standalone heat rejection equipment. (See Note A-5.2.12.2.(1).)\n2) Standalone heat rejection equipment and their components shall comply with the performance requirements stated in Table 5.2.12.2.\n3) Constant speed fans shall operate with cycling control to maintain the leaving fluid temperature or condensing temperature/pressure of the heat rejection equipment at the set-point.\nTable 5.2.12.2. (Continued)\nentrance. For R-448A, the condensing temperature is defined as the arithmetic average of the dew point and the bubble point temperatures corresponding to the refrigerant pressure at the condenser entrance.","hierarchy_level":"article","hierarchy_path":["Division B","Part 5","Section 5.2","Subsection 5.2.12"],"page_end":168,"page_start":166,"part_number":"5","reference":"5.2.12.2","section_number":"5.2.12.2","tables":[{"headers":["Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"note":"Use get_table('necb', '5.2.12.1.-P') for full structured rows.","row_count":5,"table_number":"5.2.12.1.-P","title":"Performance Requirements for Other Fuel-Burning Equipment and Appliances"},{"headers":["Equipment Category","Type of Equipment","Heat Rejection Capacity","Performance Testing Standard","Rating Conditions","Performance Requirements(1), electrical kW / thermal kW(2)"],"note":"Use get_table('necb', '5.2.12.2') for full structured rows.","row_count":10,"table_number":"5.2.12.2","title":"Heat Rejection Equipment Performance Requirements"}],"title":"Heat Rejection Equipment"},"get_section:necb:2025:B:5.2.2.7":{"article_number":"5.2.2.7","division":"B","edition":"2025","full_text":"1) Except for HVAC systems serving only dwelling units or hotel or motel rooms, each system that incorporates mechanical cooling and has an air-handling capacity of more than 1 500 L/s or a cooling capacity of more than 20 kW shall be designed to use outdoor air to reduce mechanical cooling energy by one of the means covered in Articles 5.2.2.8. and 5.2.2.9.","hierarchy_level":"article","hierarchy_path":["Division B","Part 5","Section 5.2","Subsection 5.2.2"],"page_end":142,"page_start":142,"part_number":"5","reference":"5.2.2.7","section_number":"5.2.2.7","title":"Cooling with Outdoor Air"},"get_section:necb:2025:B:5.2.2.8":{"article_number":"5.2.2.8","division":"B","edition":"2025","full_text":"1) HVAC systems that use less mechanical cooling energy by direct use of outdoor air shall be capable of mixing return air with up to 100% outdoor air to produce the temperature required to condition the space.\n2) Systems described in Sentence (1) shall be designed to automatically revert to the minimum outdoor airflow required for acceptable indoor air quality as prescribed by the NBC, when either the return air temperature is less than the outdoor air temperature or the return air enthalpy is less than the outdoor air enthalpy. (See Note A-5.2.2.8.(2).)\n3) Except as provided in Sentence (6), systems described in Sentence (1) shall be designed to mix outdoor air and return air to a temperature as near as possible to that required to condition the space, even when mechanical cooling is provided.\n4) Systems described in Sentence (1) with cooling capacities of 70 kW or more shall incorporate cooling equipment that can operate at less than full capacity, with the lowest stage providing no more than 25% of the full capacity of each system.\n5) Systems described in Sentence (1) with cooling capacities of more than 25 kW but less than 70 kW shall incorporate cooling equipment that can operate at less than full capacity, with the lowest stage providing no more than 50% of the full capacity of each system.\n6) Direct expansion HVAC systems are permitted to include controls to reduce the quantity of outdoor air at the lowest stage of cooling equipment output as necessary to permit proper operation of the equipment. (See Note A-5.2.2.8.(6).)","hierarchy_level":"article","hierarchy_path":["Division B","Part 5","Section 5.2","Subsection 5.2.2"],"page_end":142,"page_start":142,"part_number":"5","reference":"5.2.2.8","section_number":"5.2.2.8","title":"Cooling by Direct Use of Outdoor Air (Air Economizer System)"},"get_section:necb:2025:B:5.2.2.9":{"article_number":"5.2.2.9","division":"B","edition":"2025","full_text":"1) HVAC systems that reduce mechanical cooling energy use by using outdoor air to chill cooling distribution fluid by direct evaporation, indirect evaporation, or both, shall be capable of cooling supply air so as to provide 100% of the cooling load when the outdoor air wet-bulb temperature is 7°C or lower.\n2) HVAC systems that reduce mechanical cooling energy use by using outdoor air to chill cooling distribution fluid by sensible heat transfer shall be capable of cooling supply air SO as to provide 100% of the cooling load when the outdoor-air dry-bulb temperature is 10°C or lower.\n5.2.3. Fan System Design","hierarchy_level":"article","hierarchy_path":["Division B","Part 5","Section 5.2","Subsection 5.2.2"],"page_end":143,"page_start":142,"part_number":"5","reference":"5.2.2.9","section_number":"5.2.2.9","title":"Cooling by Indirect Use of Outdoor Air (Water Economizer System)"},"get_section:necb:2025:B:5.2.3.4":{"article_number":"5.2.3.4","division":"B","edition":"2025","full_text":"1) Enclosed semi-heated spaces or conditioned spaces where fuel-powered vehicles or mobile fuel-powered equipment or appliances are intermittently used shall be provided with sensors and demand control ventilation systems capable of limiting the expected air contaminants to acceptable levels by\na) staging the ventilation fans, or\nb) modulating the outdoor airflow rates.\n(See Note A-5.2.3.4.(1).)\n2) Commercial kitchen ventilation systems whose design exhaust fan airflow rate meets or exceeds the values shown in Table 5.2.3.4. for the applicable heating-degree\nday category shall be equipped with a demand control ventilation system, including necessary sensors and controls, that is capable of reducing the design exhaust and make-up airflow rates by at least 50% in response to appliance operation. (See Note A-5.2.3.4.(2).)\nNotes to Table 5.2.3.4.:\n(1) See Sentence 1.1.4.1.(1).\n(2) See Note A-Table 3.2.2.2.\n5.2.4. Air Intake and Outlet Dampers","hierarchy_level":"article","hierarchy_path":["Division B","Part 5","Section 5.2","Subsection 5.2.3"],"page_end":144,"page_start":143,"part_number":"5","reference":"5.2.3.4","section_number":"5.2.3.4","tables":[{"headers":["Zone 4: < 3000","Zone 5: 3000 to 3999","Zone 6: 4000 to 4999","Zone 7A: 5000 to 5999","Zone 7B: 6000 to 6999","Zone 8: ≥ 7000"],"note":"Use get_table('necb', '5.2.3.4') for full structured rows.","row_count":1,"table_number":"5.2.3.4","title":"Demand Control Ventilation Threshold for Commercial Kitchen Ventilation Systems"}],"title":"Demand Control Ventilation Systems"},"get_section:necb:2025:B:5.2.6.3":{"article_number":"5.2.6.3","division":"B","edition":"2025","equations":[{"latex":"W_{\\text{motorpower}} = \\text{combined power of the pump motors}\n\nkW_{\\text{thermalpeak}} = \\text{peak thermal demand of the loop at design conditions}","raw_text":"kWthermalpeak = peak thermal demand of the loop at design conditions","text":"W_motorpower = combined power of the pump motors\n\nkW_thermalpeak = peak thermal demand of the loop at design conditions"}],"full_text":"1) The combined pumping power demand required by the motors of all the pumps in a given hydronic system shall not exceed the values stated in Table 5.2.6.3. for the applicable system.\nTable 5.2.6.3. Maximum Pumping Power Demand of Pump Motors Forming Part of Sentence 5.2.6.3.(1)\nNotes to Table 5.2.6.3.:\n(1) Wmotorpower = combined power of the pump motors kWthermalpeak = peak thermal demand of the loop at design conditions\n5.2.7. Equipment Installed Outdoors\n\n[Verified formulas for this article]\n- W_motorpower = combined power of the pump motors\n\nkW_thermalpeak = peak thermal demand of the loop at design conditions","hierarchy_level":"article","hierarchy_path":["Division B","Part 5","Section 5.2","Subsection 5.2.6"],"page_end":147,"page_start":147,"part_number":"5","reference":"5.2.6.3","section_number":"5.2.6.3","tables":[{"headers":["Type of Hydronic System","Maximum Combined Pumping Power Demand of Pump Motors, Wmotorpower/KWhermalpeak1"],"note":"Use get_table('necb', '5.2.6.3') for full structured rows.","row_count":4,"table_number":"5.2.6.3","title":"Maximum Pumping Power Demand of Pump Motors"}],"title":"Pumping Power Demand"},"get_section:necb:2025:B:6.2.2.1":{"article_number":"6.2.2.1","division":"B","edition":"2025","equations":[{"latex":"\\text{UEF} = \\text{uniform energy factor}\n\nV_s = \\text{rated volume, as measured in accordance with the listed test standard, in L}\n\nV_e = \\text{volume of tank, as measured in accordance with the listed test standard, in L}\n\n\\text{More thermoelectric performance required in the Energy Efficiency Regulations at the time of publication}\n\n\\text{Important equipment regulated in the European Regulations at the time of the public disclosure}\n\n\\text{Testing an electro-storage range specified on the water heater nameplate. Also, when needed for}\n\n\\text{standards advises the performance efficiency of electric instantaneous service water heaters;}\n\n\\text{Article 6.2.2.3}","raw_text":"Vₛ = volume of tank, as measured in accordance with the listed test standard, in L","text":"UEF = uniform energy factor\n\nV_s = rated volume, as measured in accordance with the listed test standard, in L\n\nV_e = volume of tank, as measured in accordance with the listed test standard, in L\n\nMore thermoelectric performance required in the Energy Efficiency Regulations at the time of publication\n\nImportant equipment regulated in the European Regulations at the time of the public disclosure\n\nTesting an electro-storage range specified on the water heater nameplate. Also, when needed for\n\nstandards advises the performance efficiency of electric instantaneous service water heaters;\n\nArticle 6.2.2.3"},{"latex":"V_r = \\text{rated volume, as specified by the manufacturer}\n\nUEF = \\text{uniform energy factor}\n\nV_r = \\text{rated volume of tank as measured in accordance with the}\n\nV_s = \\text{volume of tank as measured in accordance with the performance requirement applies to a given tank, as one performance regulated in the Energy Efficiency Regulation}\n\n\\text{the centre of a fillage storage type served water heater and also Article 6.2.2.3}","raw_text":"Vr = rated volume, as specified by the manufacturer","text":"V_r = rated volume, as specified by the manufacturer\n\nUEF = uniform energy factor\n\nV_r = rated volume of tank as measured in accordance with the\n\nV_s = volume of tank as measured in accordance with the performance requirement applies to a given tank, as one performance regulated in the Energy Efficiency Regulation\n\nthe centre of a fillage storage type served water heater and also Article 6.2.2.3"},{"latex":"\\text{UEF} = \\text{uniform energy factor}\n\n\n\nV_s = \\text{rated volume, as specified}\n\n\n\nV_r = \\text{volume of tank, as measured}","raw_text":"UEF = uniform energy factor","text":"UEF = uniform energy factor\n\n\n\nV_s = rated volume, as specified\n\n\n\nV_r = volume of tank, as measured"}],"full_text":"1) Service water heaters and pool heaters with the capacities listed in Table 6.2.2.1. shall comply with the performance requirements stated therein. (See Notes A-6.2.2.1.(1) and A-5.2.12.1.(1) and 6.2.2.1.(1).)\n6.2.2.1.\nTable 6.2.2.1. Service Water Heating Equipment Performance Requirements Forming Part of Sentences 5.2.12.4.(1), 6.2.2.1.(1), 6.2.2.4.(2) and 6.2.2.5.(1)\n6-2 Division B\n6.2.2.1.\n(5) When testing an electric storage-type service water heater for standby losses using the test procedure described in the referenced standard, the electrical supply voltage shall be maintained within +1% of the centre of the voltage range specified on the water heater nameplate. Also, when needed for calculations, the thermal efficiency (Eₜ) shall be 98%.\n(3) Where more than one performance requirement applies to a given type/capacity/size combination, the equipment must comply with at least one of them.\n(6) No standards address the performance efficiency of electric instantaneous service water heaters; however, their efficiency typically approaches 100%.\n(4) Components or equipment regulated in the \"Energy Efficiency Regulations\" at the time of publication of the Code (see Article 1.1.1.3. of Division A).\nUEF = uniform energy factor Vr = rated volume, as specified by the manufacturer Vₛ = volume of tank, as measured in accordance with the listed test standard, in L\n(8) See also Article 6.2.2.3.\n(7) Includes propane.\n6-4 Division B\n\n[Verified formulas for this article]\n- UEF = uniform energy factor\n\nV_s = rated volume, as measured in accordance with the listed test standard, in L\n\nV_e = volume of tank, as measured in accordance with the listed test standard, in L\n\nMore thermoelectric performance required in the Energy Efficiency Regulations at the time of publication\n\nImportant equipment regulated in the European Regulations at the time of the public disclosure\n\nTesting an electro-storage range specified on the water heater nameplate. Also, when needed for\n\nstandards advises the performance efficiency of electric instantaneous service water heaters;\n\nArticle 6.2.2.3\n- V_r = rated volume, as specified by the manufacturer\n\nUEF = uniform energy factor\n\nV_r = rated volume of tank as measured in accordance with the\n\nV_s = volume of tank as measured in accordance with the performance requirement applies to a given tank, as one performance regulated in the Energy Efficiency Regulation\n\nthe centre of a fillage storage type served water heater and also Article 6.2.2.3\n- UEF = uniform energy factor\n\n\n\nV_s = rated volume, as specified\n\n\n\nV_r = volume of tank, as measured","hierarchy_level":"article","hierarchy_path":["Division B","Part 6","Section 6.2","Subsection 6.2.2"],"page_end":186,"page_start":183,"part_number":"6","reference":"6.2.2.1","section_number":"6.2.2.1","tables":[{"headers":["Equipment Category","Equipment Subcategory","Type of Equipment","Input Power","Rated Storage Capacity (Vᵣ), L","Volume of Tank (Vₛ), L","Input/Vₛ, W/L","Performance Testing Standard","Rating Conditions","Performance Requirement"],"note":"Use get_table('necb', '6.2.2.1') for full structured rows.","row_count":32,"table_number":"6.2.2.1","title":"Service Water Heating Equipment Performance Requirements"}],"title":"Equipment Efficiency"},"get_section:necb:2025:B:8.4.5.9":{"article_number":"8.4.5.9","division":"B","edition":"2025","full_text":"1) Except as provided in Sentence (2), the heating system serving each thermal block of the reference building shall be determined in accordance with Table 8.4.5.7.-A and this Article.\n2) Where the proposed building uses purchased energy, Article 8.4.5.6. shall apply to the reference building.\n3) Where Tables 8.4.5.7.-A and 8.4.5.7.-B indicate that a heating system is required in the secondary system as well as in a terminal device, the heating capacity of each type of equipment shall be set as follows:\na) the heating capacity of the terminal device shall meet the thermal block's heating load due to the transfer of energy through the building envelope only,\nb) the combined heating capacities of the heating systems in the terminal device and secondary system shall meet the peak heating load of the thermal blocks served by those systems, and\nc) the applicable oversize factor shall apply to each type of equipment.\n4) Except as provided in Sentence (5), the energy type of the reference building's heating system shall be modeled as being identical to the energy type of the proposed building's heating system.\n5) Where more than one energy type is used by the proposed building's heating system,\na) the heating capacities of the reference building's heating equipment shall match the ratio of the proposed building's heating equipment capacity allocation, and\nb) the operating schedule, priority of use and other operational characteristics of the proposed building's use of energy types shall apply.\n6) Where a hydronic system is modeled in the reference building, the heating plant shall be modeled as follows:\na) the heating capacity of the heating plant shall be the sum of the heating capacities of the systems served by the plant, multiplied by the applicable oversize factor,\nb) where the heating capacity is not greater than 176 kW, the heating plant shall be modeled with one single-stage boiler,\nc) where the heating capacity is greater than 176 kW and not greater than 352 kW, the heating plant shall be modeled to operate as required by the reference building's load with\ni) two boilers of equal capacity, or\nii) a two-staged boiler that operates in stages with a 1:2 ratio,\nd) where the heating capacity exceeds 352 kW, the heating plant shall be modeled with a boiler that is fully modulating down to 25% of its capacity,\ne) the pumping system shall be modeled as a primary system with constant speed operation,\nf) the peak pumping flow rate shall be set considering\ni) the installed heating plant's capacity,\nii) use of pure water, and\niii) a 16°C temperature drop,\ng) the pump's operating schedule shall be modeled as being identical to that of the proposed building, and\nh) the hot water supply temperature shall be reset to\ni) 82°C for an outside air temperature of -16°C, and\nii) 60°C for an outside air temperature of 0°C.\n7) Where the reference building contains a furnace, it shall be modeled as follows:\na) the heating capacity of the furnace shall be the sum of the heating loads of the thermal blocks served by the furnace, multiplied by the applicable oversize factor,\nb) where the heating capacity is not greater than 66 kW, the furnace shall be modeled with two stages of equal capacity, and\nc) where the heating capacity is greater than 66 kW, the furnace shall be modeled with a number of stages equal to its capacity divided by 66 kW and rounded up to the nearest integer.\n8) Heating equipment performance characteristics as a function of part-load shall be modeled in accordance with the part-load performance curves found in Subsection 8.4.6.","hierarchy_level":"article","hierarchy_path":["Division B","Part 8","Section 8.4","Subsection 8.4.5"],"page_end":223,"page_start":222,"part_number":"8","reference":"8.4.5.9","section_number":"8.4.5.9","title":"Heating System"},"get_section:necb:2025:B:A-3.1.1.7.(3)":{"article_number":"A-3.1.1.7.(3)","division":"B","edition":"2025","explains":"3.1.1.7.(3)","full_text":"The conservative overall thermal transmittance allowed in Sentence 3.1.1.7.(3), which is equivalent to that of a layer of glass, is intended to provide an easy credit under the prescriptive path for any unconditioned space that may be protecting a component of the building envelope.\nThe value given does not take into account the construction of the enclosure surrounding the unconditioned space; the construction of this enclosure being uncontrolled by this Code, too many variables, such as its size or airtightness, may negate any higher credit that could be allowed. There may be energy modeling software under the performance path that can provide a better assessment of the effect of an indirectly heated space, which may be used to advantage when an unheated space is designed to provide significantly better protection than the worst-case scenario assumed here. Vented spaces, such as attic and roof spaces or crawl spaces, are considered to be part of the exterior space; therefore, Sentence 3.1.1.7.(3) does not apply when calculating the overall thermal transmittance of their building envelope components.","hierarchy_level":"note","hierarchy_path":["Division B","Part 3","Section 3.1","Subsection 3.1.1"],"normative":false,"page_end":84,"page_start":84,"part_number":"3","reference":"A-3.1.1.7.(3)","section_number":"A-3.1.1.7.(3)","title":"Effect of an Unconditioned Space"},"get_section:necb:2025:B:A-8.4.5.13":{"article_number":"A-8.4.5.13","division":"B","edition":"2025","explains":"8.4.5.13","full_text":"The following types of heat pump systems are the most commonly used:\nWater-loop heat pump system: a heat pump system connected to an internal water loop used as a heat source and/or sink. The loop may include an auxiliary heat source (e.g. a boiler) and/or heat rejection device (e.g. a cooling tower)\nAir-source heat pump system: a heat pump system using the outside air as a heat source and/or sink\nWater-source heat pump system: a water-loop heat pump system using surface water (e.g. river, pond or lake), groundwater, or a water loop carrying waste heat generated outside the building as a heat source\nand/or sink, either directly, or indirectly through the use of a heat exchanger that separates the source from an internal water loop\nGround-source heat pump system: a heat pump system using the ground as a heat source and/or sink through the use of a ground-heat exchanger in which circulates either a refrigerant supplied by the heat pump or a heat transfer liquid coming from an internal water loop","hierarchy_level":"note","hierarchy_path":["Division B","Part 8","Section 8.4","Subsection 8.4.5"],"normative":false,"page_end":266,"page_start":265,"part_number":"8","reference":"A-8.4.5.13","section_number":"A-8.4.5.13","tables":[{"headers":["Component","Component Thickness, in mm","Nominal R-Value"],"note":"Use get_table('necb', '2-1') for full structured rows.","row_count":8,"table_number":"2-1","title":"Nominal R-Values of Wall Components in Figure 2-1"}],"title":"Heat Pump Definitions"},"get_section:necb:2025:B:A-8.4.5.14.(2)":{"article_number":"A-8.4.5.14.(2)","division":"B","edition":"2025","explains":"8.4.5.14.(2)","full_text":"Where the proposed building uses multiple pumps in its hydronic systems (for example, a primary-secondary hot water hydronic system), representing these pumps as a single pump in the reference building must ensure that the same peak power is demanded by adjusting the pump head accordingly, based on a flow-weighted average pump efficiency (in order to correctly account for the heat gain due to water passing through the system).\nExample 1\nIf the proposed building has the following characteristics:\na boiler plant with an output capacity of 200 kW that uses a primary-secondary pumping system having the following three pumps:\n- a primary pump (boiler plant) with 86 L/min with a head of 60 kPa and 60% efficiency,\n- secondary pump (north wing) with 78 L/min with a head of 100 kPa and 50% efficiency,\n- a secondary pump (south wing) with 103 L/min with a head of 120 kPa and 45% efficiency, and\na total shaft power demand of 861 W,\nthen, assuming the same output capacity of the reference building, the pump would be modeled with the following characteristics:\na flow rate of 179.4 L/min (at a 16°C temperature differential),\n54.2% efficiency,\na shaft power demand of 861 W (which is the same as for the proposed building), and\na pump head of 156.1 kPa.","hierarchy_level":"note","hierarchy_path":["Division B","Part 8","Section 8.4","Subsection 8.4.5"],"normative":false,"page_end":266,"page_start":266,"part_number":"8","reference":"A-8.4.5.14.(2)","section_number":"A-8.4.5.14.(2)","title":"Hydronic Systems with Multiple Pumps"},"get_section:necb:2025:B:A-8.4.5.20.(4)(a)":{"article_number":"A-8.4.5.20.(4)(a)","division":"B","edition":"2025","explains":"8.4.5.20.(4)(a)","full_text":"If the ratio of the heat contributions between the various energy types cannot be determined based on design information, the ratio can be determined by running a simulation of the proposed building.","hierarchy_level":"note","hierarchy_path":["Division B","Part 8","Section 8.4","Subsection 8.4.5"],"normative":false,"page_end":267,"page_start":267,"part_number":"8","reference":"A-8.4.5.20.(4)(a)","section_number":"A-8.4.5.20.(4)(a)","title":"Determining the Heat Contribution Ratio"},"get_section:necb:2025:B:A-8.4.5.4.(1)":{"article_number":"A-8.4.5.4.(1)","division":"B","edition":"2025","explains":"8.4.5.4.(1)","full_text":"The building envelope assemblies should follow the layer structure of the proposed building's assemblies (type and order), but the insulation thickness should be varied to match the U-value of Part 3. See the \"ASHRAE Handbook- Fundamentals\" for examples of different types of construction.\nExamples 1 and 2 present examples of lightweight wood-frame and steel-frame assemblies.\nExample 1 Lightweight Wood-Frame Wall Construction\nFigure 1-1 11% wood-frame wall construction\nTable 1-1 Nominal R-Values of Wall Components in Figure 1-1\nNotes to Table 1-1:\n(1) The framing, whose R-value is 0.611, is installed with this component.\nThe overall weight of the assembly in Figure 1-1 is 40.8 kg/m² and its heat capacity is 45.5 kJ/(m2x°C).\nExample 2 - Lightweight Steel-Frame Wall Construction\nFigure 2-1 37% steel-frame wall construction\nTable 2-1 Nominal R-Values of Wall Components in Figure 2-1\nNotes to Table 2-1:\n(1) The framing, whose R-value is 0.001, is installed with this component, is spaced < 500 mm and contains no insulation.\nThe overall weight of the assembly in Figure 2-1 is 33.9 kg/m² and its heat capacity is 35.3 kJ/(m2x°C).","hierarchy_level":"note","hierarchy_path":["Division B","Part 8","Section 8.4","Subsection 8.4.5"],"normative":false,"page_end":265,"page_start":264,"part_number":"8","reference":"A-8.4.5.4.(1)","section_number":"A-8.4.5.4.(1)","tables":[{"headers":["Component","Component Thickness, in mm","Nominal R-Value"],"note":"Use get_table('necb', '1-1') for full structured rows.","row_count":8,"table_number":"1-1","title":"Nominal R-Values of Wall Components in Figure 1-1"},{"headers":["Component","Component Thickness, in mm","Nominal R-Value"],"note":"Use get_table('necb', '2-1') for full structured rows.","row_count":8,"table_number":"2-1","title":"Nominal R-Values of Wall Components in Figure 2-1"}],"title":"Thermal Mass"},"get_table:necb:2025:B:11.4.1.1":{"division":"B","edition":"2025","headers":["GHG Emissions Performance Level","Percent Operational GHG Emissions Target¹¹","Percent Improvement¹)"],"page_number":280,"row_count":6,"rows":[{"GHG Emissions Performance Level":"A","Percent Improvement¹)":"≥ 90%","Percent Operational GHG Emissions Target¹¹":"≤ 10%"},{"GHG Emissions Performance Level":"B","Percent Improvement¹)":"≥ 75%","Percent Operational GHG Emissions Target¹¹":"≤ 25%"},{"GHG Emissions Performance Level":"C","Percent Improvement¹)":"≥ 50%","Percent Operational GHG Emissions Target¹¹":"≤ 50%"},{"GHG Emissions Performance Level":"D","Percent Improvement¹)":"≥ 25%","Percent Operational GHG Emissions Target¹¹":"≤ 75%"},{"GHG Emissions Performance Level":"E","Percent Improvement¹)":"≥ 10%","Percent Operational GHG Emissions Target¹¹":"≤ 90%"},{"GHG Emissions Performance Level":"F","Percent Improvement¹)":"≥ 0%","Percent Operational GHG Emissions Target¹¹":"≤ 100%"}],"table_number":"11.4.1.1","title":"GHG Emissions Performance Levels"},"get_table:necb:2025:B:11.4.2.1.-A":{"division":"B","edition":"2025","headers":["Province or Territory","Electricity(1) (GHG Emissions Factor, g CO₂e/kWh)","Utility Gas(2) (GHG Emissions Factor, g CO₂e/kWh)"],"page_number":281,"row_count":13,"rows":[{"Electricity(1) (GHG Emissions Factor, g CO₂e/kWh)":"1.32","Province or Territory":"British Columbia","Utility Gas(2) (GHG Emissions Factor, g CO₂e/kWh)":"190"},{"Electricity(1) (GHG Emissions Factor, g CO₂e/kWh)":"181.86","Province or Territory":"Alberta","Utility Gas(2) (GHG Emissions Factor, g CO₂e/kWh)":"189"},{"Electricity(1) (GHG Emissions Factor, g CO₂e/kWh)":"146.60","Province or Territory":"Saskatchewan","Utility Gas(2) (GHG Emissions Factor, g CO₂e/kWh)":"185"},{"Electricity(1) (GHG Emissions Factor, g CO₂e/kWh)":"0.00","Province or Territory":"Manitoba","Utility Gas(2) (GHG Emissions Factor, g CO₂e/kWh)":"185"},{"Electricity(1) (GHG Emissions Factor, g CO₂e/kWh)":"57.90","Province or Territory":"Ontario","Utility Gas(2) (GHG Emissions Factor, g CO₂e/kWh)":"185"},{"Electricity(1) (GHG Emissions Factor, g CO₂e/kWh)":"0.38","Province or Territory":"Québec","Utility Gas(2) (GHG Emissions Factor, g CO₂e/kWh)":"186"},{"Electricity(1) (GHG Emissions Factor, g CO₂e/kWh)":"77.88","Province or Territory":"New Brunswick","Utility Gas(2) (GHG Emissions Factor, g CO₂e/kWh)":"185"},{"Electricity(1) (GHG Emissions Factor, g CO₂e/kWh)":"161.64","Province or Territory":"Nova Scotia","Utility Gas(2) (GHG Emissions Factor, g CO₂e/kWh)":"190"},{"Electricity(1) (GHG Emissions Factor, g CO₂e/kWh)":"77.88","Province or Territory":"Prince Edward Island","Utility Gas(2) (GHG Emissions Factor, g CO₂e/kWh)":"185"},{"Electricity(1) (GHG Emissions Factor, g CO₂e/kWh)":"11.08","Province or Territory":"Newfoundland and Labrador","Utility Gas(2) (GHG Emissions Factor, g CO₂e/kWh)":"185"},{"Electricity(1) (GHG Emissions Factor, g CO₂e/kWh)":"25.00","Province or Territory":"Yukon","Utility Gas(2) (GHG Emissions Factor, g CO₂e/kWh)":"190"},{"Electricity(1) (GHG Emissions Factor, g CO₂e/kWh)":"6.82","Province or Territory":"Northwest Territories","Utility Gas(2) (GHG Emissions Factor, g CO₂e/kWh)":"185"},{"Electricity(1) (GHG Emissions Factor, g CO₂e/kWh)":"465.16","Province or Territory":"Nunavut","Utility Gas(2) (GHG Emissions Factor, g CO₂e/kWh)":"190"}],"table_number":"11.4.2.1.-A","title":"GHG Emissions Factors for Electricity and Utility Gas by Province or Territory"},"get_table:necb:2025:B:11.4.2.1.-B":{"division":"B","edition":"2025","headers":["Energy Source","In g CO₂ e/L (GHG Emissions Factor(1))","In g CO2 e/kWh (GHG Emissions Factor(1))"],"page_number":281,"row_count":4,"rows":[{"Energy Source":"Diesel","In g CO2 e/kWh (GHG Emissions Factor(1))":"250","In g CO₂ e/L (GHG Emissions Factor(1))":"2 690"},{"Energy Source":"Oil, heating or light fuel","In g CO2 e/kWh (GHG Emissions Factor(1))":"270","In g CO₂ e/L (GHG Emissions Factor(1))":"2755"},{"Energy Source":"Oil, heavy fuel","In g CO2 e/kWh (GHG Emissions Factor(1))":"274","In g CO₂ e/L (GHG Emissions Factor(1))":"3176"},{"Energy Source":"Propane","In g CO2 e/kWh (GHG Emissions Factor(1))":"218","In g CO₂ e/L (GHG Emissions Factor(1))":"1548"}],"table_number":"11.4.2.1.-B","title":"GHG Emissions Factors for Other Energy Sources"},"get_table:necb:2025:B:3.2.2.2":{"division":"B","edition":"2025","headers":["Above-ground Opaque Building Assembly","Zone 4: < 3000","Zone 5: 3000 to 3999","Zone 6: 4000 to 4999","Zone 7A: 5000 to 5999","Zone 7B: 6000 to 6999","Zone 8: ≥ 7000"],"page_number":73,"row_count":3,"rows":[{"Above-ground Opaque Building Assembly":"Walls","Zone 4: < 3000":"0.290","Zone 5: 3000 to 3999":"0.265","Zone 6: 4000 to 4999":"0.240","Zone 7A: 5000 to 5999":"0.215","Zone 7B: 6000 to 6999":"0.190","Zone 8: ≥ 7000":"0.165"},{"Above-ground Opaque Building Assembly":"Roofs","Zone 4: < 3000":"0.164","Zone 5: 3000 to 3999":"0.156","Zone 6: 4000 to 4999":"0.138","Zone 7A: 5000 to 5999":"0.121","Zone 7B: 6000 to 6999":"0.117","Zone 8: ≥ 7000":"0.110"},{"Above-ground Opaque Building Assembly":"Floors","Zone 4: < 3000":"0.193","Zone 5: 3000 to 3999":"0.175","Zone 6: 4000 to 4999":"0.156","Zone 7A: 5000 to 5999":"0.138","Zone 7B: 6000 to 6999":"0.121","Zone 8: ≥ 7000":"0.117"}],"table_number":"3.2.2.2","title":"Overall Thermal Transmittance of Above-ground Opaque Building Assemblies"},"get_table:necb:2025:B:3.2.2.3":{"division":"B","edition":"2025","headers":["Component","Zone 4: < 3000","Zone 5: 3000 to 3999","Zone 6: 4000 to 4999","Zone 7A: 5000 to 5999","Zone 7B: 6000 to 6999","Zone 8: ≥ 7000"],"page_number":74,"row_count":2,"rows":[{"Component":"Vertical fenestration","Zone 4: < 3000":"1.90","Zone 5: 3000 to 3999":"1.90","Zone 6: 4000 to 4999":"1.73","Zone 7A: 5000 to 5999":"1.73","Zone 7B: 6000 to 6999":"1.44","Zone 8: ≥ 7000":"1.44"},{"Component":"Skylights","Zone 4: < 3000":"2.69","Zone 5: 3000 to 3999":"2.69","Zone 6: 4000 to 4999":"2.41","Zone 7A: 5000 to 5999":"2.41","Zone 7B: 6000 to 6999":"2.01","Zone 8: ≥ 7000":"2.01"}],"table_number":"3.2.2.3","title":"Overall Thermal Transmittance of Fenestration"},"get_table:necb:2025:B:3.2.3.1":{"division":"B","edition":"2025","headers":["Assembly in Contact with the Ground","Zone 4: < 3000","Zone 5: 3000 to 3999","Zone 6: 4000 to 4999","Zone 7A: 5000 to 5999","Zone 7B: 6000 to 6999","Zone 8: ≥ 7000"],"page_number":75,"row_count":3,"rows":[{"Assembly in Contact with the Ground":"Walls","Zone 4: < 3000":"0.568","Zone 5: 3000 to 3999":"0.379","Zone 6: 4000 to 4999":"0.284","Zone 7A: 5000 to 5999":"0.284","Zone 7B: 6000 to 6999":"0.284","Zone 8: ≥ 7000":"0.210"},{"Assembly in Contact with the Ground":"Roofs","Zone 4: < 3000":"0.568","Zone 5: 3000 to 3999":"0.379","Zone 6: 4000 to 4999":"0.284","Zone 7A: 5000 to 5999":"0.284","Zone 7B: 6000 to 6999":"0.284","Zone 8: ≥ 7000":"0.210"},{"Assembly in Contact with the Ground":"Floors","Zone 4: < 3000":"0.757 for 1.2 m","Zone 5: 3000 to 3999":"0.757 for 1.2 m","Zone 6: 4000 to 4999":"0.757 for 1.2 m","Zone 7A: 5000 to 5999":"0.757 for 1.2 m","Zone 7B: 6000 to 6999":"0.757 for 1.2 m","Zone 8: ≥ 7000":"0.379 for full area"}],"table_number":"3.2.3.1","title":"Overall Thermal Transmittance of Building Assemblies in Contact with the Ground"},"get_table:necb:2025:B:4.2.1.6":{"division":"B","edition":"2025","headers":["Space Type","Space Category","Lighting Power Density, W/m²","Manual [see 4.2.2.1.(3)]","Restricted to Manual ON [see 4.2.2.1.(6)]","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]","Bi-Level [see 4.2.2.1.(9)]","Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)","Automatic Partial OFF [see 4.2.2.1.(16)]","Automatic Full OFF(5) [see 4.2.2.1.(18)]","Scheduled Shut-off [see 4.2.2.1.(20)]","Note"],"known_issue":{"affected_rows":[{"detail":"Capital-I followed by lowercase-L, from upstream Textract OCR of the printed glyphs; present in the raw scan output in both editions. LPD (21.6) and all nine control marks are correct.","issue":"ocr_label","printed":"Class II facility","space_type":"Class Il facility(8)"},{"detail":"Normalised by the hierarchy pass; affects both editions.","issue":"category_not_verbatim","printed":"Sports arena - playing area","space_category":"Sports arena/playing area"},{"detail":"Normalised differently in each edition, so grouping by exact category string can mismatch across editions.","issue":"category_not_verbatim","printed":"Classroom/Lecture hall/Training room","space_category":"Classroom/lecture hall/training room (2020); Classroom/lecture/training (2025)"}],"guidance":"Match 'Class II facility' case-insensitively (or normalise 'Il' -> 'II') rather than by exact string. Treat Space Category as a grouping hint, not verbatim code text: it is synthesised from indented group headings that the printed table expresses structurally, and two of its labels are not character-exact. Key on Space Type + Lighting Power Density when identity matters. The control marks themselves need no such caveat.","reference":"services/codes/docs/known-limits-necb-4.2.1.6.md","summary":"The nine lighting-control columns are verified against the printed pages and agree exactly between the 2020 and 2025 editions (0 differing cells of 882); the limits below are in the synthesised Space Category column and in one space-type label, not in the normative marks. Note (1) to this table defines the marks: controls marked 'X' must all be implemented, and at least one 'A' and one 'B' must be — a consumer that keeps only 'X' silently drops the A/B group requirements (140 A and 163 B marks per edition).","type":"extraction_limits"},"page_number":95,"row_count":101,"rows":[{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"-","Lighting Power Density, W/m²":"4.2","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Atrium","Space Type":"< 6 m in height"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"5.2","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Atrium","Space Type":"≥ 6 m and ≤ 12 m in height"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"6.5","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Atrium","Space Type":"> 12 m in height"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"6.5","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Audience seating area - permanent","Space Type":"for auditorium"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"2.5","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Audience seating area - permanent","Space Type":"for gymnasium"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"2.9","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Audience seating area - permanent","Space Type":"for motion picture theatre"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"-","Lighting Power Density, W/m²":"7.2","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Audience seating area - permanent","Space Type":"for penitentiary"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"12.5","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Audience seating area - permanent","Space Type":"for performing arts theatre"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"7.8","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Audience seating area - permanent","Space Type":"for religious building"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"-","Lighting Power Density, W/m²":"3.5","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Audience seating area - permanent","Space Type":"for sports arena"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"-","Lighting Power Density, W/m²":"2.5","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Audience seating area - permanent","Space Type":"other"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"6.5","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Banking activity area and offices","Space Type":"Banking activity area and offices"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"X","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"9.5","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"-","Space Category":"Classroom/lecture/training","Space Type":"for penitentiary"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"X","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"7.6","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"-","Space Category":"Classroom/lecture/training","Space Type":"other"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"10.1","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Computer/Server room","Space Type":"Computer/Server room"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"X","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"10.5","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"-","Space Category":"Conference/Meeting/ Multi-purpose room","Space Type":"Conference/Meeting/ Multi-purpose room"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"7.5","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Confinement cell","Space Type":"Confinement cell"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"X","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"3.3","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"-","Space Category":"Copy/Print room","Space Type":"Copy/Print room"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"B","Bi-Level [see 4.2.2.1.(9)]":"-","Lighting Power Density, W/m²":"7.7","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"-","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"-","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Corridor/Transition area","Space Type":"for hospital"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"X","Bi-Level [see 4.2.2.1.(9)]":"-","Lighting Power Density, W/m²":"3.1","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"-","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"-","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Corridor/Transition area","Space Type":"for manufacturing facility"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"X","Bi-Level [see 4.2.2.1.(9)]":"-","Lighting Power Density, W/m²":"7.7","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"-","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"-","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Corridor/Transition area","Space Type":"for space designed to ANSI/IES RP-28 (and used primarily by residents)"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"-","Lighting Power Density, W/m²":"4.4","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"-","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"-","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Corridor/Transition area","Space Type":"other"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"12.9","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Courtroom","Space Type":"Courtroom"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"9.3","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Dining area","Space Type":"for bar lounge/leisure dining"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"4.3","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Dining area","Space Type":"for cafeteria/fast food dining"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"6.5","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Dining area","Space Type":"for family dining"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"4.5","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Dining area","Space Type":"for penitentiary"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"13.7","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Dining area","Space Type":"for space designed to ANSI/IES RP-28 (and used primarily by residents)"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"4.7","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Dining area","Space Type":"other"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"X","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"4.4","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"-","Space Category":"Dressing/Fitting room for performing arts theatre","Space Type":"Dressing/Fitting room for performing arts theatre"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"-","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"-","Lighting Power Density, W/m²":"4.6","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"-","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"-","Scheduled Shut-off [see 4.2.2.1.(20)]":"-","Space Category":"Electrical/Mechanical room","Space Type":"Electrical/Mechanical room"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"-","Lighting Power Density, W/m²":"5.6","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Emergency vehicle garage","Space Type":"Emergency vehicle garage"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"11.7","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Food preparation area","Space Type":"Food preparation area"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"","Automatic Partial OFF [see 4.2.2.1.(16)]":"","Bi-Level [see 4.2.2.1.(9)]":"","Lighting Power Density, W/m²":"4.4","Manual [see 4.2.2.1.(3)]":"","Note":"See Sentence 4.2.2.6.(2)","Restricted to Manual ON [see 4.2.2.1.(6)]":"","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"","Scheduled Shut-off [see 4.2.2.1.(20)]":"","Space Category":"Guest room","Space Type":"Guest room"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"X","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"11.9","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Laboratory","Space Type":"for classroom"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"14.3","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Laboratory","Space Type":"other"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"5.7","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Laundry/Washing area","Space Type":"Laundry/Washing area"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"-","Lighting Power Density, W/m²":"9.5","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Loading dock - interior","Space Type":"Loading dock - interior"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"-","Lighting Power Density, W/m²":"7.0","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"-","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"-","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Lobby","Space Type":"for elevator"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"-","Lighting Power Density, W/m²":"5.4","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"-","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"-","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Lobby","Space Type":"for hotel"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"-","Lighting Power Density, W/m²":"2.5","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"-","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"-","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Lobby","Space Type":"for motion picture theatre"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"X","Bi-Level [see 4.2.2.1.(9)]":"-","Lighting Power Density, W/m²":"13.5","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"-","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"-","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Lobby","Space Type":"for performing arts theatre"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"X","Bi-Level [see 4.2.2.1.(9)]":"-","Lighting Power Density, W/m²":"18.2","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"-","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"-","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Lobby","Space Type":"for space designed to ANSI/IES RP-28 (and used primarily by residents)"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"X","Bi-Level [see 4.2.2.1.(9)]":"-","Lighting Power Density, W/m²":"9.0","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"-","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"-","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Lobby","Space Type":"other"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"X","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"5.6","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"-","Space Category":"Locker room","Space Type":"Locker room"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"X","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"4.5","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"-","Space Category":"Lounge/Break room","Space Type":"for healthcare facility"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"X","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"6.3","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"-","Space Category":"Lounge/Break room","Space Type":"other"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"X","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"8.0","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"-","Space Category":"Office","Space Type":"enclosed, ≤ 25 m²"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"7.1","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Office","Space Type":"enclosed, > 25 m²"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"6.6","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Office","Space Type":"open plan"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"17.9","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Pharmacy area","Space Type":"Pharmacy area"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"-","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"11.3","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Sales area⁷⁷","Space Type":"Sales area⁷⁷"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"-","Lighting Power Density, W/m²":"2.5","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Seating area - general","Space Type":"Seating area - general"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"","Automatic Partial OFF [see 4.2.2.1.(16)]":"","Bi-Level [see 4.2.2.1.(9)]":"","Lighting Power Density, W/m²":"","Manual [see 4.2.2.1.(3)]":"","Note":"The LPD and lighting control requirements for a stairway shall be the same as those for the space containing the stairway.","Restricted to Manual ON [see 4.2.2.1.(6)]":"","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"","Scheduled Shut-off [see 4.2.2.1.(20)]":"","Space Category":"Stairway","Space Type":"Stairway"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"X","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"5.3","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"-","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"-","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Stairwell","Space Type":"Stairwell"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"","Automatic Partial OFF [see 4.2.2.1.(16)]":"","Bi-Level [see 4.2.2.1.(9)]":"","Lighting Power Density, W/m²":"1.5","Manual [see 4.2.2.1.(3)]":"","Note":"See Article 4.2.2.2.","Restricted to Manual ON [see 4.2.2.1.(6)]":"","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"","Scheduled Shut-off [see 4.2.2.1.(20)]":"","Space Category":"Parking garage - interior","Space Type":"Parking garage - interior"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"-","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"-","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"-","Lighting Power Density, W/m²":"5.5","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"-","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"-","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Storage room","Space Type":"Storage room <5m2"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"X","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"-","Lighting Power Density, W/m²":"4.1","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"-","Space Category":"Storage room","Space Type":"≥ 5 m²"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"6.5","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Vehicle maintenance area","Space Type":"Vehicle maintenance area"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"X","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"-","Lighting Power Density, W/m²":"13.5","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"-","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"-","Scheduled Shut-off [see 4.2.2.1.(20)]":"-","Space Category":"Washroom","Space Type":"Washroom for space designed to ANSI/IES RP-28 (and used primarily by residents)"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"X","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"-","Lighting Power Density, W/m²":"6.8","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"-","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"-","Scheduled Shut-off [see 4.2.2.1.(20)]":"-","Space Category":"Washroom","Space Type":"other"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"13.5","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Workshop","Space Type":"Workshop"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"6.6","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Convention centre - exhibit space","Space Type":"Convention centre - exhibit space"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"-","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"-","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"-","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"-","Lighting Power Density, W/m²":"5.4","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"-","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"-","Scheduled Shut-off [see 4.2.2.1.(20)]":"-","Space Category":"Dormitory - living quarters","Space Type":"Dormitory - living quarters"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"-","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"-","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"-","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"-","Lighting Power Density, W/m²":"2.5","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"-","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"-","Scheduled Shut-off [see 4.2.2.1.(20)]":"-","Space Category":"Fire station - sleeping quarters","Space Type":"Fire station - sleeping quarters"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"9.6","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Gymnasium/Fitness centre","Space Type":"exercise area"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"9.2","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Gymnasium/Fitness centre","Space Type":"playing area"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"15.1","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"-","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"-","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Healthcare facility","Space Type":"exam/treatment room"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"-","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"-","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"10.1","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"-","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"-","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Healthcare facility","Space Type":"imaging room"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"","Automatic Partial OFF [see 4.2.2.1.(16)]":"","Bi-Level [see 4.2.2.1.(9)]":"","Lighting Power Density, W/m²":"6.7","Manual [see 4.2.2.1.(3)]":"","Note":"See Storage Room under Common Space Types for applicable control requirements.","Restricted to Manual ON [see 4.2.2.1.(6)]":"","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"","Scheduled Shut-off [see 4.2.2.1.(20)]":"","Space Category":"Healthcare facility","Space Type":"medical supply room"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"9.9","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"-","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"-","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Healthcare facility","Space Type":"nursery"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"12.6","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"-","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"-","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Healthcare facility","Space Type":"nurses' station"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"-","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"-","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"24.3","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"-","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"-","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Healthcare facility","Space Type":"operating room"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"7.3","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"-","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"-","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Healthcare facility","Space Type":"patient room"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"9.8","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"-","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"-","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Healthcare facility","Space Type":"physical therapy room"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"13.5","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"-","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"-","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Healthcare facility","Space Type":"recovery room"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"10.3","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Library","Space Type":"reading area"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"X","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"12.7","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Library","Space Type":"stacks"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"8.6","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Manufacturing facility","Space Type":"detailed manufacturing area"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"8.2","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Manufacturing facility","Space Type":"equipment room"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"15.3","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Manufacturing facility","Space Type":"extra high bay area (> 15 m floor-to-ceiling height)"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"13.4","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Manufacturing facility","Space Type":"high bay area (7.5 m to 15 m floor-to-ceiling height)"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"9.3","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Manufacturing facility","Space Type":"low bay area (< 7.5 m floor-to-ceiling height)"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"3.3","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Museum","Space Type":"general exhibition area"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"11.9","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Museum","Space Type":"restoration room"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"X","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"8.1","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Post office - sorting area","Space Type":"Post office - sorting area"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"5.8","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Religious building","Space Type":"Religious building fellowship hall"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"9.2","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Religious building","Space Type":"worship/pulpit/choir area"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"-","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"X","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"5.4","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"-","Space Category":"Retail facility","Space Type":"dressing/fitting room"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"8.8","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Retail facility","Space Type":"mall concourse"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"7.5","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Space designed to ANSI/IES RP-28","Space Type":"chapel (used primarily by residents)"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"19.0","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Space designed to ANSI/IES RP-28","Space Type":"recreation room (used primarily by residents)"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"31.6","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Sports arena/playing area","Space Type":"Class I facility(8)"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"21.6","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Sports arena/playing area","Space Type":"Class Il facility(8)"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"13.9","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Sports arena/playing area","Space Type":"Class III facility(8)"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"9.3","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Sports arena/playing area","Space Type":"Class IV facility(8)"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"-","Lighting Power Density, W/m²":"2.7","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Transportation facility","Space Type":"airport concourse"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"-","Lighting Power Density, W/m²":"4.2","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Transportation facility","Space Type":"baggage/carousel area"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"-","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"5.5","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Transportation facility","Space Type":"terminal ticket counter"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"X","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"3.6","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Warehouse - storage area","Space Type":"medium to bulky palletized items"},{"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)](3)":"X","Automatic Daylight Responsive Controls for Toplighting [see 4.2.2.1.(13)](4)":"X","Automatic Full OFF(5) [see 4.2.2.1.(18)]":"B","Automatic Partial OFF [see 4.2.2.1.(16)]":"X","Bi-Level [see 4.2.2.1.(9)]":"X","Lighting Power Density, W/m²":"7.4","Manual [see 4.2.2.1.(3)]":"X","Note":"","Restricted to Manual ON [see 4.2.2.1.(6)]":"A","Restricted to Partial Automatic ON(2) [see 4.2.2.1.(8)]":"A","Scheduled Shut-off [see 4.2.2.1.(20)]":"B","Space Category":"Warehouse - storage area","Space Type":"small hand-carried items(8)"}],"table_number":"4.2.1.6","title":"Lighting Power Density Using the Space-by-Space Method and Minimum Lighting Control Requirements"},"get_table:necb:2025:B:4.2.3.1.-A":{"division":"B","edition":"2025","headers":["Lighting Zone","Description"],"page_number":106,"row_count":5,"rows":[{"Description":"Undeveloped areas within national, provincial or territorial parks, forest land, and rural areas, and other undeveloped areas","Lighting Zone":"0"},{"Description":"Developed areas within national, provincial or territorial parks, and rural areas","Lighting Zone":"1"},{"Description":"Areas predominantly consisting of residential zoning, neighbourhood business districts, light industrial areas with limited nighttime use, and residential mixed-use areas","Lighting Zone":"2"},{"Description":"All other areas","Lighting Zone":"3"},{"Description":"High-activity commercial districts","Lighting Zone":"4"}],"table_number":"4.2.3.1.-A","title":"Lighting Zones Used to Determine Exterior Lighting Allowances"},"get_table:necb:2025:B:4.2.3.1.-B":{"division":"B","edition":"2025","headers":["Zone 0","Zone 1","Zone 2","Zone 3","Zone 4"],"page_number":107,"row_count":1,"rows":[{"Zone 0":"No allowance","Zone 1":"350 W","Zone 2":"400 W","Zone 3":"500 W","Zone 4":"900 W"}],"table_number":"4.2.3.1.-B","title":"Basic Site Allowances for Exterior Lighting"},"get_table:necb:2025:B:4.2.3.1.-C":{"division":"B","edition":"2025","headers":["Exterior Application","Zone 0","Zone 1","Zone 2","Zone 3","Zone 4"],"page_number":107,"row_count":6,"rows":[{"Exterior Application":"Building facades (facade lighting)","Zone 0":"","Zone 1":"No allowance","Zone 2":"1.1 W/m² for each illuminated wall or surface, or 8.2 W/m for each illuminated wall or surface length","Zone 3":"1.6 W/m² for each illuminated wall or surface, or 12.3 W/m for each illuminated wall or surface length","Zone 4":"2.2 W/m² for each illuminated wall or surface, or 16.4 W/m for each illuminated wall or surface length"},{"Exterior Application":"Automated teller machines (ATM) and night depositories","Zone 0":"A single luminaire of 25 W or less may be installed for each roadway or parking entry, trail head, and toilet facility, or other locations approved by the authority having jurisdiction","Zone 1":"135 W per location plus 45 W per additional ATM per location","Zone 2":"135 W per location plus 45 W per additional ATM per location","Zone 3":"135 W per location plus 45 W per additional ATM per location","Zone 4":"135 W per location plus 45 W per additional ATM per location"},{"Exterior Application":"Entrances and gatehouse inspection stations at guarded facilities","Zone 0":"A single luminaire of 25 W or less may be installed for each roadway or parking entry, trail head, and toilet facility, or other locations approved by the authority having jurisdiction","Zone 1":"5.4 W/m² of covered and uncovered area","Zone 2":"5.4 W/m² of covered and uncovered area","Zone 3":"5.4 W/m² of covered and uncovered area","Zone 4":"5.4 W/m² of covered and uncovered area"},{"Exterior Application":"Loading areas for law enforcement, fire, ambulance and other emergency service vehicles","Zone 0":"A single luminaire of 25 W or less may be installed for each roadway or parking entry, trail head, and toilet facility, or other locations approved by the authority having jurisdiction","Zone 1":"3.8 W/m² of covered and uncovered area","Zone 2":"3.8 W/m² of covered and uncovered area","Zone 3":"3.8 W/m² of covered and uncovered area","Zone 4":"3.8 W/m² of covered and uncovered area"},{"Exterior Application":"Drive-up windows and doors","Zone 0":"","Zone 1":"200 W per drive-through","Zone 2":"200 W per drive-through","Zone 3":"200 W per drive-through","Zone 4":"200 W per drive-through"},{"Exterior Application":"Parking near 24-hour retail entrances","Zone 0":"","Zone 1":"400 W per main entry","Zone 2":"400 W per main entry","Zone 3":"400 W per main entry","Zone 4":"400 W per main entry"}],"table_number":"4.2.3.1.-C","title":"Lighting Power Allowances for Specific Building Exterior Applications"},"get_table:necb:2025:B:4.2.3.1.-D":{"division":"B","edition":"2025","headers":["Exterior Application","Category","Zone 0","Zone 1","Zone 2","Zone 3","Zone 4"],"page_number":108,"row_count":13,"rows":[{"Category":"Uncovered Parking Areas","Exterior Application":"Parking areas and drives","Zone 0":"No allowances","Zone 1":"0.32 W/m²","Zone 2":"0.43 W/m2","Zone 3":"0.65 W/m2","Zone 4":"0.86 W/m²"},{"Category":"Building Grounds","Exterior Application":"Walkways less than 3 m wide","Zone 0":"","Zone 1":"1.6 W/m","Zone 2":"1.6 W/m","Zone 3":"2.0 W/m","Zone 4":"2.3 W/m"},{"Category":"Building Grounds","Exterior Application":"Walkways 3 m wide or greater, plaza areas, special feature areas","Zone 0":"","Zone 1":"1.1 W/m²","Zone 2":"1.1 W/m²","Zone 3":"1.2 W/m2","Zone 4":"1.5 W/m2"},{"Category":"Building Grounds","Exterior Application":"Dining areas","Zone 0":"No allowances","Zone 1":"7.0 W/m²","Zone 2":"7.0 W/m2","Zone 3":"8.1 W/m2","Zone 4":"10.2 W/m2"},{"Category":"Building Grounds","Exterior Application":"Stairways","Zone 0":"","Zone 1":"6.5 W/m²","Zone 2":"7.5 W/m2","Zone 3":"7.5 W/m2","Zone 4":"7.5 W/m2"},{"Category":"Building Grounds","Exterior Application":"Pedestrian tunnels","Zone 0":"","Zone 1":"1.3 W/m2","Zone 2":"1.3 W/m2","Zone 3":"1.5 W/m2","Zone 4":"2.3 W/m2"},{"Category":"Building Grounds","Exterior Application":"Landscape lighting","Zone 0":"","Zone 1":"0.32 W/m²","Zone 2":"0.43 W/m2","Zone 3":"0.43 W/m2","Zone 4":"0.43 W/m2"},{"Category":"Exterior Entrances and Exterior Exits","Exterior Application":"Pedestrian and vehicular entrances and exits","Zone 0":"No allowances","Zone 1":"46 W/m of opening","Zone 2":"46 W/m of opening","Zone 3":"69 W/m of opening","Zone 4":"69 W/m of opening"},{"Category":"Exterior Entrances and Exterior Exits","Exterior Application":"Entry canopies","Zone 0":"","Zone 1":"2.1 W/m²","Zone 2":"2.7 W/m2","Zone 3":"4.3 W/m2","Zone 4":"4.3 W/m2"},{"Category":"Exterior Entrances and Exterior Exits","Exterior Application":"Loading docks","Zone 0":"No allowances","Zone 1":"","Zone 2":"3.8 W/m2","Zone 3":"","Zone 4":""},{"Category":"Sales Canopies","Exterior Application":"Free-standing and attached","Zone 0":"No allowances","Zone 1":"4.3 W/m²","Zone 2":"4.3 W/m2","Zone 3":"6.5 W/m2","Zone 4":"7.5 W/m2"},{"Category":"Outdoor Sales","Exterior Application":"Open areas (including vehicle sales lots)","Zone 0":"No allowances","Zone 1":"2.1 W/m²","Zone 2":"2.1 W/m2","Zone 3":"3.8 W/m2","Zone 4":"5.4 W/m2"},{"Category":"Outdoor Sales","Exterior Application":"Street frontage for vehicle sales lots in addition to \"open area\" allowance","Zone 0":"","Zone 1":"No allowance","Zone 2":"23 W/m","Zone 3":"23 W/m","Zone 4":"69 W/m"}],"table_number":"4.2.3.1.-D","title":"Lighting Power Allowances for General Building Exterior Applications"},"get_table:necb:2025:B:4.2.3.1.-E":{"division":"B","edition":"2025","headers":["Exterior Application","Zone 0","Zone 1","Zone 2","Zone 3","Zone 4"],"page_number":109,"row_count":1,"rows":[{"Exterior Application":"Areas not covered in Article 4.2.3.1.","Zone 0":"0%","Zone 1":"65%","Zone 2":"65%","Zone 3":"80%","Zone 4":"100%"}],"table_number":"4.2.3.1.-E","title":"Lighting Power Allowances for Building Exterior Applications Not Covered in Article 4.2.3.1."},"get_table:necb:2025:B:5.2.10.1.-A":{"division":"B","edition":"2025","headers":["Heating Degree-Days of Building Location in Celsius Degree-Days","≥ 10% and < 20%","≥ 20% and < 30%","≥ 30% and < 40%","≥ 40% and < 50%","≥ 50% and < 60%","≥ 60% and < 70%","≥ 70% and < 80%","≥ 80%"],"page_number":149,"row_count":5,"rows":[{"Heating Degree-Days of Building Location in Celsius Degree-Days":"Zone 4: < 3000","≥ 10% and < 20%":"NR","≥ 20% and < 30%":"NR","≥ 30% and < 40%":"NR","≥ 40% and < 50%":"NR","≥ 50% and < 60%":"NR","≥ 60% and < 70%":"NR","≥ 70% and < 80%":"NR","≥ 80%":"NR"},{"Heating Degree-Days of Building Location in Celsius Degree-Days":"Zone 5: 3000 to 3999","≥ 10% and < 20%":"≥ 12 270 (25 999)","≥ 20% and < 30%":"≥ 7 550 (15 998)","≥ 30% and < 40%":"≥ 2 600 (5 509)","≥ 40% and < 50%":"≥ 2 120 (4 492)","≥ 50% and < 60%":"≥ 1 650 (3 496)","≥ 60% and < 70%":"≥ 940 (1 992)","≥ 70% and < 80%":"≥ 470 (996)","≥ 80%":"R"},{"Heating Degree-Days of Building Location in Celsius Degree-Days":"Zone 6: 4000 to 4999","≥ 10% and < 20%":"≥ 12 270 (25 999)","≥ 20% and < 30%":"≥ 7 550 (15 998)","≥ 30% and < 40%":"≥ 2 600 (5 509)","≥ 40% and < 50%":"≥ 2 120 (4 492)","≥ 50% and < 60%":"≥ 1 650 (3 496)","≥ 60% and < 70%":"≥ 940 (1 992)","≥ 70% and < 80%":"≥ 470 (996)","≥ 80%":"R"},{"Heating Degree-Days of Building Location in Celsius Degree-Days":"Zones 7A and 7B: 5000 to 6999","≥ 10% and < 20%":"≥ 2 120 (4 492)","≥ 20% and < 30%":"≥ 1 890 (4 005)","≥ 30% and < 40%":"≥ 1 180 (2 500)","≥ 40% and < 50%":"≥ 470 (996)","≥ 50% and < 60%":"R","≥ 60% and < 70%":"R","≥ 70% and < 80%":"R","≥ 80%":"R"},{"Heating Degree-Days of Building Location in Celsius Degree-Days":"Zone 8: ≥ 7000","≥ 10% and < 20%":"≥ 2 120 (4 492)","≥ 20% and < 30%":"≥ 1 890 (4 005)","≥ 30% and < 40%":"≥ 1 180 (2 500)","≥ 40% and < 50%":"≥ 470 (996)","≥ 50% and < 60%":"R","≥ 60% and < 70%":"R","≥ 70% and < 80%":"R","≥ 80%":"R"}],"table_number":"5.2.10.1.-A","title":"Supply Fan Airflow Rate Threshold Values at which an Energy Recovery System is Required for the Exhaust Air System:"},"get_table:necb:2025:B:5.2.10.1.-B":{"division":"B","edition":"2025","headers":["Heating Degree-Days of Building Location in Celsius Degree-Days","≥ 10% and < 20%","≥ 20% and < 30%","≥ 30% and < 40%","≥ 40% and < 50%","≥ 50% and < 60%","≥ 60% and < 70%","≥ 70% and < 80%","≥ 80%"],"page_number":150,"row_count":2,"rows":[{"Heating Degree-Days of Building Location in Celsius Degree-Days":"Zone 4: < 3000","≥ 10% and < 20%":"NR","≥ 20% and < 30%":"≥ 9 200 (19 494)","≥ 30% and < 40%":"≥ 4 250 (9 005)","≥ 40% and < 50%":"≥ 2 360 (5 001)","≥ 50% and < 60%":"≥ 1 890 (4 005)","≥ 60% and < 70%":"≥ 1 420 (3 009)","≥ 70% and < 80%":"≥ 710 (1 504)","≥ 80%":"R"},{"Heating Degree-Days of Building Location in Celsius Degree-Days":"All other zones: ≥ 3000","≥ 10% and < 20%":"R","≥ 20% and < 30%":"R","≥ 30% and < 40%":"R","≥ 40% and < 50%":"R","≥ 50% and < 60%":"R","≥ 60% and < 70%":"R","≥ 70% and < 80%":"R","≥ 80%":"R"}],"table_number":"5.2.10.1.-B","title":"Supply Fan Airflow Rate Threshold Values at which an Energy Recovery System is Required for the Exhaust Air System:"},"get_table:necb:2025:B:5.2.12.1.-A":{"division":"B","edition":"2025","headers":["Equipment Category","Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"page_number":154,"row_count":26,"rows":[{"Cooling or Heating Capacity, kW":"< 19","Equipment Category":"Single-phase air conditioners and heat pumps, single-package, space-constrained","Minimum Performance":"SEER2 = 12.4 / HSPF2 V = 5.4(3)(4)","Performance Testing Standard":"DOE 10 CFR, Part 430, Subpart B, Appendix M1","Rating Conditions":"See standard","Type of Equipment":"Single-phase air conditioners and heat pumps, single-package, space-constrained"},{"Cooling or Heating Capacity, kW":"< 19","Equipment Category":"Single-phase air conditioners and heat pumps, single-package, others","Minimum Performance":"SEER2 = 14.3 / HSPF2 V = 6.3(3)(4)","Performance Testing Standard":"DOE 10 CFR, Part 430, Subpart B, Appendix M1","Rating Conditions":"See standard","Type of Equipment":"Single-phase air conditioners and heat pumps, single-package, others"},{"Cooling or Heating Capacity, kW":"< 19","Equipment Category":"Single-phase air conditioners and heat pumps, split-system, space-constrained","Minimum Performance":"SEER2 = 12.4 / HSPF2 V = 5.4(3)(4)","Performance Testing Standard":"DOE 10 CFR, Part 430, Subpart B, Appendix M1","Rating Conditions":"See standard","Type of Equipment":"Single-phase air conditioners and heat pumps, split-system, space-constrained"},{"Cooling or Heating Capacity, kW":"< 19","Equipment Category":"Single-phase air conditioners and heat pumps, split-system, others","Minimum Performance":"SEER2 = 14.3 / HSPF2 V = 6.6(3)(4)","Performance Testing Standard":"DOE 10 CFR, Part 430, Subpart B, Appendix M1","Rating Conditions":"See standard","Type of Equipment":"Single-phase air conditioners and heat pumps, split-system, others"},{"Cooling or Heating Capacity, kW":"< 19","Equipment Category":"Single-phase air conditioners and heat pumps, split-system, small-duct and high-velocity","Minimum Performance":"SEER2 = 12.4 / HSPF2 V = 5.0(3)(4)","Performance Testing Standard":"DOE 10 CFR, Part 430, Subpart B, Appendix M1","Rating Conditions":"See standard","Type of Equipment":"Single-phase air conditioners and heat pumps, split-system, small-duct and high-velocity"},{"Cooling or Heating Capacity, kW":"< 19","Equipment Category":"Air conditioners and heat pumps, single-package, space-constrained","Minimum Performance":"SEER = 13 / HSPF V = 6.4(4)","Performance Testing Standard":"CSA C656","Rating Conditions":"See standard","Type of Equipment":"Air conditioners and heat pumps, single-package, space-constrained"},{"Cooling or Heating Capacity, kW":"< 19","Equipment Category":"Air conditioners and heat pumps, single-package, others","Minimum Performance":"SEER = 15 / HSPF V = 7.4(4)","Performance Testing Standard":"CSA C656","Rating Conditions":"See standard","Type of Equipment":"Air conditioners and heat pumps, single-package, others"},{"Cooling or Heating Capacity, kW":"< 19","Equipment Category":"Air conditioners and heat pumps, split-system, space-constrained","Minimum Performance":"SEER = 13 / HSPF V = 6.4(4)","Performance Testing Standard":"CSA C656","Rating Conditions":"See standard","Type of Equipment":"Air conditioners and heat pumps, split-system, space-constrained"},{"Cooling or Heating Capacity, kW":"< 19","Equipment Category":"Air conditioners and heat pumps, split-system, others","Minimum Performance":"SEER = 15 / HSPF V = 7.8(4)","Performance Testing Standard":"CSA C656","Rating Conditions":"See standard","Type of Equipment":"Air conditioners and heat pumps, split-system, others"},{"Cooling or Heating Capacity, kW":"< 19","Equipment Category":"Air conditioners and heat pumps, split-system, small-duct and high-velocity","Minimum Performance":"SEER = 13 / HSPF V = 5.9(4)","Performance Testing Standard":"CSA C656","Rating Conditions":"See standard","Type of Equipment":"Air conditioners and heat pumps, split-system, small-duct and high-velocity"},{"Cooling or Heating Capacity, kW":"≥ 19 and < 40","Equipment Category":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode","Minimum Performance":"EER = 11.2 IEER = 12.9","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Electric resistance heating section or no heating section","Type of Equipment":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode"},{"Cooling or Heating Capacity, kW":"≥ 19 and < 40","Equipment Category":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode","Minimum Performance":"EER = 11.0 IEER = 12.7","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Other types of heating sections","Type of Equipment":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode"},{"Cooling or Heating Capacity, kW":"≥ 40 and < 70","Equipment Category":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode","Minimum Performance":"EER = 11.0 IEER = 12.4","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Electric resistance heating section or no heating section","Type of Equipment":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode"},{"Cooling or Heating Capacity, kW":"≥ 40 and < 70","Equipment Category":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode","Minimum Performance":"EER = 10.8 IEER = 12.2","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Other types of heating sections","Type of Equipment":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode"},{"Cooling or Heating Capacity, kW":"≥ 70 and < 223","Equipment Category":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode","Minimum Performance":"EER = 10.0 IEER = 11.6","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Electric resistance heating section or no heating section","Type of Equipment":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode"},{"Cooling or Heating Capacity, kW":"≥ 70 and < 223","Equipment Category":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode","Minimum Performance":"EER = 9.8 IEER = 11.4","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Other types of heating sections","Type of Equipment":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode"},{"Cooling or Heating Capacity, kW":"≥ 223","Equipment Category":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode","Minimum Performance":"EER = 9.7 IEER = 11.2","Performance Testing Standard":"ANSI/AHRI 340/360","Rating Conditions":"Electric resistance heating section or no heating section","Type of Equipment":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode"},{"Cooling or Heating Capacity, kW":"≥ 223","Equipment Category":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode","Minimum Performance":"EER = 9.5 IEER = 11.0","Performance Testing Standard":"ANSI/AHRI 340/360","Rating Conditions":"Other types of heating sections","Type of Equipment":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode"},{"Cooling or Heating Capacity, kW":"≥ 19 and < 40","Equipment Category":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode","Minimum Performance":"COPh = 3.30","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"at 8.3°C","Type of Equipment":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode"},{"Cooling or Heating Capacity, kW":"≥ 19 and < 40","Equipment Category":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode","Minimum Performance":"COPh = 2.25","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"at -8.3°C","Type of Equipment":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode"},{"Cooling or Heating Capacity, kW":"≥ 40 and < 70","Equipment Category":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode","Minimum Performance":"COPh = 3.20","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"at 8.3°C","Type of Equipment":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode"},{"Cooling or Heating Capacity, kW":"≥ 40 and < 70","Equipment Category":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode","Minimum Performance":"COPh = 2.05","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"at -8.3°C","Type of Equipment":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode"},{"Cooling or Heating Capacity, kW":"≥ 70 and < 223","Equipment Category":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode","Minimum Performance":"COPh = 3.20","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"at 8.3°C","Type of Equipment":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode"},{"Cooling or Heating Capacity, kW":"≥ 70 and < 223","Equipment Category":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode","Minimum Performance":"COPh = 2.05","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"at -8.3°C","Type of Equipment":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode"},{"Cooling or Heating Capacity, kW":"≥ 223","Equipment Category":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode","Minimum Performance":"COPh = 3.20","Performance Testing Standard":"ANSI/AHRI 340/360","Rating Conditions":"at 8.3°C","Type of Equipment":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode"},{"Cooling or Heating Capacity, kW":"≥ 223","Equipment Category":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode","Minimum Performance":"COPh = 2.05","Performance Testing Standard":"ANSI/AHRI 340/360","Rating Conditions":"at -8.3°C","Type of Equipment":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode"}],"table_number":"5.2.12.1.-A","title":"Performance Requirements for Air-Cooled Unitary Air Conditioners and Heat Pumps - Electrically Operated(1)"},"get_table:necb:2025:B:5.2.12.1.-G":{"division":"B","edition":"2025","headers":["Equipment Category","Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"page_number":158,"row_count":16,"rows":[{"Cooling or Heating Capacity, kW":"< 2.1","Equipment Category":"PTAC and PTHP in cooling mode","Minimum Performance":"EER = 11.9","Performance Testing Standard":"AHRI 310/380/CSA C744","Rating Conditions":"See standard","Type of Equipment":"PTAC and PTHP in cooling mode, standard and non-standard sizes"},{"Cooling or Heating Capacity, kW":"≥ 2.1 and < 4.4","Equipment Category":"PTAC and PTHP in cooling mode","Minimum Performance":"EER = 14.1 – (1.0435 X CapₖW)","Performance Testing Standard":"AHRI 310/380/CSA C744","Rating Conditions":"See standard","Type of Equipment":"PTAC and PTHP in cooling mode, standard and non-standard sizes"},{"Cooling or Heating Capacity, kW":"≥ 4.4","Equipment Category":"PTAC and PTHP in cooling mode","Minimum Performance":"EER = 9.5","Performance Testing Standard":"AHRI 310/380/CSA C744","Rating Conditions":"See standard","Type of Equipment":"PTAC and PTHP in cooling mode, standard and non-standard sizes"},{"Cooling or Heating Capacity, kW":"< 2.1","Equipment Category":"PTHP in heating mode","Minimum Performance":"COPₕ = 3.3","Performance Testing Standard":"AHRI 310/380/CSA C744","Rating Conditions":"See standard","Type of Equipment":"PTHP in heating mode, standard and non-standard sizes"},{"Cooling or Heating Capacity, kW":"≥ 2.1 and < 4.4","Equipment Category":"PTHP in heating mode","Minimum Performance":"COPₕ = 3.67 – (0.1739 X CapₖW)","Performance Testing Standard":"AHRI 310/380/CSA C744","Rating Conditions":"See standard","Type of Equipment":"PTHP in heating mode, standard and non-standard sizes"},{"Cooling or Heating Capacity, kW":"≥ 4.4","Equipment Category":"PTHP in heating mode","Minimum Performance":"COPₕ = 2.9","Performance Testing Standard":"AHRI 310/380/CSA C744","Rating Conditions":"See standard","Type of Equipment":"PTHP in heating mode, standard and non-standard sizes"},{"Cooling or Heating Capacity, kW":"< 5.9","Equipment Category":"Louvered, without reverse cycle","Minimum Performance":"CEER = 10.7","Performance Testing Standard":"CSA C368.1","Rating Conditions":"See standard","Type of Equipment":"Louvered, without reverse cycle"},{"Cooling or Heating Capacity, kW":"≥ 5.9 and ≤ 10.6","Equipment Category":"Louvered, without reverse cycle","Minimum Performance":"CEER = 9.0","Performance Testing Standard":"CSA C368.1","Rating Conditions":"See standard","Type of Equipment":"Louvered, without reverse cycle"},{"Cooling or Heating Capacity, kW":"< 5.9","Equipment Category":"Louvered, with reverse cycle","Minimum Performance":"CEER = 9.8","Performance Testing Standard":"CSA C368.1","Rating Conditions":"See standard","Type of Equipment":"Louvered, with reverse cycle"},{"Cooling or Heating Capacity, kW":"≥ 5.9 and ≤ 10.6","Equipment Category":"Louvered, with reverse cycle","Minimum Performance":"CEER = 9.3","Performance Testing Standard":"CSA C368.1","Rating Conditions":"See standard","Type of Equipment":"Louvered, with reverse cycle"},{"Cooling or Heating Capacity, kW":"< 4.1","Equipment Category":"Non-louvered, without reverse cycle","Minimum Performance":"CEER = 9.6","Performance Testing Standard":"CSA C368.1","Rating Conditions":"See standard","Type of Equipment":"Non-louvered, without reverse cycle"},{"Cooling or Heating Capacity, kW":"≥ 4.1 and ≤ 10.6","Equipment Category":"Non-louvered, without reverse cycle","Minimum Performance":"CEER = 9.4","Performance Testing Standard":"CSA C368.1","Rating Conditions":"See standard","Type of Equipment":"Non-louvered, without reverse cycle"},{"Cooling or Heating Capacity, kW":"< 4.1","Equipment Category":"Non-louvered, with reverse cycle","Minimum Performance":"CEER = 9.3","Performance Testing Standard":"CSA C368.1","Rating Conditions":"See standard","Type of Equipment":"Non-louvered, with reverse cycle"},{"Cooling or Heating Capacity, kW":"≥ 4.1 and ≤ 10.6","Equipment Category":"Non-louvered, with reverse cycle","Minimum Performance":"CEER = 8.7","Performance Testing Standard":"CSA C368.1","Rating Conditions":"See standard","Type of Equipment":"Non-louvered, with reverse cycle"},{"Cooling or Heating Capacity, kW":"All capacities","Equipment Category":"Room air conditioners","Minimum Performance":"CEER = 9.5","Performance Testing Standard":"CSA C368.1","Rating Conditions":"See standard","Type of Equipment":"Room air conditioners, casement only"},{"Cooling or Heating Capacity, kW":"All capacities","Equipment Category":"Room air conditioners","Minimum Performance":"CEER = 10.4","Performance Testing Standard":"CSA C368.1","Rating Conditions":"See standard","Type of Equipment":"Room air conditioners, casement slider"}],"table_number":"5.2.12.1.-G","title":"Performance Requirements for Packaged Terminal Air Conditioners (PTAC) and Heat Pumps (PTHP), and Room Air"},"get_table:necb:2025:B:5.2.12.1.-I":{"division":"B","edition":"2025","headers":["Equipment Type","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"page_number":160,"row_count":14,"rows":[{"Cooling or Heating Capacity, kW":"< 19","Equipment Type":"Single-phase air-cooled air conditioners and heat pumps, with or without heat recovery(2)","Minimum Performance":"SEER2 = 14.3 / HSPF2 V = 6.6(3)(4)","Performance Testing Standard":"DOE 10 CFR, Part 430, Subpart B, Appendix M1","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"< 19","Equipment Type":"Air-cooled air conditioners and heat pumps, with or without heat recovery(2)","Minimum Performance":"SEER = 15 / HSPF V = 7.8(3)","Performance Testing Standard":"CSA C656","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 19 and < 40","Equipment Type":"Air-cooled air conditioners","Minimum Performance":"EER = 11.2 IEER = 15.5","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 40 and < 70","Equipment Type":"Air-cooled air conditioners","Minimum Performance":"EER = 11.0 IEER = 14.9","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 70","Equipment Type":"Air-cooled air conditioners","Minimum Performance":"EER = 10.0 IEER = 13.9","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 19 and < 40","Equipment Type":"Air-source heat pumps, with or without heat recovery","Minimum Performance":"EER = 10.8 IEER = 14.4 COP₅ = 3.30 evaluated at 8.3°C db / 6.1°C wb COP₅ = 2.25 evaluated at -8.3°C db / -9.4°C wb","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 40 and < 70","Equipment Type":"Air-source heat pumps, with or without heat recovery","Minimum Performance":"EER = 10.4 IEER = 13.7 COP₅ = 3.20 evaluated at 8.3°C db / 6.1°C wb COP₅ = 2.05 evaluated at -8.3°C db / -9.4°C wb","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 70","Equipment Type":"Air-source heat pumps, with or without heat recovery","Minimum Performance":"EER = 9.3 IEER = 12.5 COP₅ = 3.20 evaluated at 8.3°C db / 6.1°C wb COP₅ = 2.05 evaluated at -8.3°C db / -9.4°C wb","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"< 40","Equipment Type":"Water-source heat pumps, with or without heat recovery","Minimum Performance":"EER = 11.8 IEER = 15.8 COP₅ = 4.3","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 40","Equipment Type":"Water-source heat pumps, with or without heat recovery","Minimum Performance":"EER = 9.8 IEER = 12.0 COP₅ = 4.0","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"< 40","Equipment Type":"Groundwater source heat pumps, with or without heat recovery","Minimum Performance":"EER = 16.2 COP₅ = 3.6","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 40","Equipment Type":"Groundwater source heat pumps, with or without heat recovery","Minimum Performance":"EER = 13.8 COP₅ = 3.3","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"< 40","Equipment Type":"Ground-source heat pumps, with or without heat recovery","Minimum Performance":"EER = 13.2 COP₅ = 3.1","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 40","Equipment Type":"Ground-source heat pumps, with or without heat recovery","Minimum Performance":"EER = 10.8 COP₅ = 2.8","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"}],"table_number":"5.2.12.1.-I","title":"Performance Requirements for Variable Refrigerant Flow Systems"},"get_table:necb:2025:B:5.2.12.1.-K":{"division":"B","edition":"2025","headers":["Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance Path A","Minimum Performance Path B"],"page_number":162,"row_count":15,"rows":[{"Cooling or Heating Capacity, kW":"< 528","Minimum Performance Path A":"COPc = 2.985 IPLV = 4.048","Minimum Performance Path B":"COPc = 2.866 IPLV = 4.669","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Air-cooled, with or without remote condensers, all types of compressors"},{"Cooling or Heating Capacity, kW":"≥ 528","Minimum Performance Path A":"COPc = 2.985 IPLV = 4.137","Minimum Performance Path B":"COPc = 2.866 IPLV = 4.758","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Air-cooled, with or without remote condensers, all types of compressors"},{"Cooling or Heating Capacity, kW":"< 264","Minimum Performance Path A":"COPc = 4.694 IPLV = 5.867","Minimum Performance Path B":"COPc = 4.513 IPLV = 7.041","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, rotary screw, scroll, or reciprocating compressor"},{"Cooling or Heating Capacity, kW":"≥ 264 and < 528","Minimum Performance Path A":"COPc = 4.889 IPLV = 6.286","Minimum Performance Path B":"COPc = 4.694 IPLV = 7.184","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, rotary screw, scroll, or reciprocating compressor"},{"Cooling or Heating Capacity, kW":"≥ 528 and < 1 055","Minimum Performance Path A":"COPc = 5.334 IPLV = 6.519","Minimum Performance Path B":"COPc = 5.177 IPLV = 8.001","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, rotary screw, scroll, or reciprocating compressor"},{"Cooling or Heating Capacity, kW":"≥ 1 055 and < 2 110","Minimum Performance Path A":"COPc = 5.771 IPLV = 6.770","Minimum Performance Path B":"COPc = 5.633 IPLV = 8.586","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, rotary screw, scroll, or reciprocating compressor"},{"Cooling or Heating Capacity, kW":"≥ 2 110","Minimum Performance Path A":"COPc = 6.286 IPLV = 7.041","Minimum Performance Path B":"COPc = 6.018 IPLV = 9.264","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, rotary screw, scroll, or reciprocating compressor"},{"Cooling or Heating Capacity, kW":"< 528","Minimum Performance Path A":"COPc = 5.771 IPLV = 6.401","Minimum Performance Path B":"COPc = 5.065 IPLV = 8.001","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, centrifugal compressor"},{"Cooling or Heating Capacity, kW":"≥ 528 and < 1 055","Minimum Performance Path A":"COPc = 5.771 IPLV = 6.401","Minimum Performance Path B":"COPc = 5.544 IPLV = 8.801","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, centrifugal compressor"},{"Cooling or Heating Capacity, kW":"≥ 1 055 and < 1 407","Minimum Performance Path A":"COPc = 6.286 IPLV = 6.770","Minimum Performance Path B":"COPc = 5.917 IPLV = 9.027","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, centrifugal compressor"},{"Cooling or Heating Capacity, kW":"≥ 1 407","Minimum Performance Path A":"COPc = 6.286 IPLV = 7.041","Minimum Performance Path B":"COPc = 6.018 IPLV = 9.264","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, centrifugal compressor"},{"Cooling or Heating Capacity, kW":"All capacities","Minimum Performance Path A":"COPc = 0.600","Minimum Performance Path B":"","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Single-effect absorption, air-cooled"},{"Cooling or Heating Capacity, kW":"All capacities","Minimum Performance Path A":"COPc = 0.700","Minimum Performance Path B":"","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Single-effect absorption, water-cooled"},{"Cooling or Heating Capacity, kW":"All capacities","Minimum Performance Path A":"COPc = 1.000 IPLV = 1.050","Minimum Performance Path B":"","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Double-effect absorption, indirect fire"},{"Cooling or Heating Capacity, kW":"All capacities","Minimum Performance Path A":"COPc = 1.000 IPLV = 1.000","Minimum Performance Path B":"","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Double-effect absorption, direct fire"}],"table_number":"5.2.12.1.-K","title":"Performance Requirements for Packaged Water Chillers(1)"},"get_table:necb:2025:B:5.2.12.1.-N":{"division":"B","edition":"2025","headers":["Equipment Category","Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"page_number":164,"row_count":8,"rows":[{"Cooling or Heating Capacity, kW":"< 88","Equipment Category":"Electric","Minimum Performance":"Must be equipped with automatic water temperature control(3)","Performance Testing Standard":"(2)","Rating Conditions":"","Type of Equipment":"Electric"},{"Cooling or Heating Capacity, kW":"≥ 88","Equipment Category":"Electric","Minimum Performance":"","Performance Testing Standard":"","Rating Conditions":"","Type of Equipment":"Electric"},{"Cooling or Heating Capacity, kW":"< 88","Equipment Category":"Gas-fired(4)","Minimum Performance":"AFUE = 90% (water)(3) AFUE = 82% (steam)(3)","Performance Testing Standard":"CAN/CSA-P.2","Rating Conditions":"See standard","Type of Equipment":"Gas-fired(4)"},{"Cooling or Heating Capacity, kW":"≥ 88 and < 733","Equipment Category":"Gas-fired(4)","Minimum Performance":"Eₜ ≥ 90% (water) Eₜ ≥ 81% (steam)","Performance Testing Standard":"DOE 10 CFR, Part 431, Subpart E, Appendix A","Rating Conditions":"See standard","Type of Equipment":"Gas-fired(4)"},{"Cooling or Heating Capacity, kW":"≥ 733 and < 2930","Equipment Category":"Gas-fired(4)","Minimum Performance":"Ec ≥ 90% (water) Eₜ ≥ 82% (steam)","Performance Testing Standard":"DOE 10 CFR, Part 431, Subpart E, Appendix A","Rating Conditions":"See standard","Type of Equipment":"Gas-fired(4)"},{"Cooling or Heating Capacity, kW":"< 88","Equipment Category":"Oil-fired","Minimum Performance":"AFUE = 86% (water) AFUE = 85% (steam)","Performance Testing Standard":"CAN/CSA-P.2","Rating Conditions":"See standard","Type of Equipment":"Oil-fired"},{"Cooling or Heating Capacity, kW":"≥ 88 and < 733","Equipment Category":"Oil-fired","Minimum Performance":"Eₜ = 87% (water) Eₜ = 84% (steam)","Performance Testing Standard":"DOE 10 CFR, Part 431, Subpart E, Appendix A","Rating Conditions":"See standard","Type of Equipment":"Oil-fired"},{"Cooling or Heating Capacity, kW":"≥ 733 and < 2930","Equipment Category":"Oil-fired","Minimum Performance":"Ec = 88% (water) Eₜ = 85% (steam)","Performance Testing Standard":"DOE 10 CFR, Part 431, Subpart E, Appendix A","Rating Conditions":"See standard","Type of Equipment":"Oil-fired"}],"table_number":"5.2.12.1.-N","title":"Performance Requirements for Boilers"},"get_table:necb:2025:B:5.2.12.1.-O":{"division":"B","edition":"2025","headers":["Equipment Category","Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"page_number":165,"row_count":13,"rows":[{"Cooling or Heating Capacity, kW":"< 66","Equipment Category":"Electric furnaces","Minimum Performance":"FER = 0.044 X Q_max + 165(3)(4)","Performance Testing Standard":"DOE 10 CFR, Part 430, Subpart B, Appendix AA(2)","Rating Conditions":"-","Type of Equipment":"Electric furnaces"},{"Cooling or Heating Capacity, kW":"≥ 66","Equipment Category":"Electric furnaces","Minimum Performance":"-","Performance Testing Standard":"(2)","Rating Conditions":"","Type of Equipment":"Electric furnaces"},{"Cooling or Heating Capacity, kW":"≤ 66","Equipment Category":"Gas-fired warm-air furnaces","Minimum Performance":"AFUE = 95%(3) FER = 0.044 X Q_max + 195","Performance Testing Standard":"CAN/CSA-P.2 and DOE 10 CFR, Part 430, Subpart B, Appendix AA","Rating Conditions":"Without integrated cooling","Type of Equipment":"Gas-fired warm-air furnaces(5)(6)"},{"Cooling or Heating Capacity, kW":"≤ 66","Equipment Category":"Gas-fired warm-air furnaces","Minimum Performance":"AFUE = 78%(3) FER = 0.044 X Q_max + 199","Performance Testing Standard":"CAN/CSA-P.2 and DOE 10 CFR, Part 430, Subpart B, Appendix AA","Rating Conditions":"Outdoor furnaces with integrated cooling","Type of Equipment":"Gas-fired warm-air furnaces(5)(6)"},{"Cooling or Heating Capacity, kW":"≤ 66","Equipment Category":"Gas-fired warm-air furnaces","Minimum Performance":"AFUE = 90%(3) FER = 0.044 X Q_max + 195","Performance Testing Standard":"CAN/CSA-P.2 and DOE 10 CFR, Part 430, Subpart B, Appendix AA","Rating Conditions":"Through-the-wall, with integrated cooling","Type of Equipment":"Gas-fired warm-air furnaces(5)(6)"},{"Cooling or Heating Capacity, kW":"≤ 66","Equipment Category":"Gas-fired warm-air furnaces","Minimum Performance":"AFUE = 78% or E_t = 80%","Performance Testing Standard":"CAN/CSA-P.2 and DOE 10 CFR, Part 430, Subpart B, Appendix AA","Rating Conditions":"Three-phase electric supply","Type of Equipment":"Gas-fired warm-air furnaces(5)(6)"},{"Cooling or Heating Capacity, kW":"> 66 and ≤ 117","Equipment Category":"Gas-fired warm-air furnaces","Minimum Performance":"E_t = 81%","Performance Testing Standard":"CSA/ANSI Z21.47/CSA 2.3","Rating Conditions":"See standard","Type of Equipment":"Gas-fired warm-air furnaces(5)(6)"},{"Cooling or Heating Capacity, kW":"≤ 2 931","Equipment Category":"Gas-fired packaged furnaces","Minimum Performance":"E_t = 80%","Performance Testing Standard":"CSA P.8, Annex C","Rating Conditions":"See standard","Type of Equipment":"Gas-fired packaged furnaces(5)"},{"Cooling or Heating Capacity, kW":"≤ 2 931","Equipment Category":"Gas-fired duct furnaces","Minimum Performance":"E_t = 81%","Performance Testing Standard":"ANSI Z83.8/CSA 2.6","Rating Conditions":"See standard","Type of Equipment":"Gas-fired duct furnaces(5)(6)"},{"Cooling or Heating Capacity, kW":"≤ 2 931","Equipment Category":"Gas-fired unit heaters","Minimum Performance":"E_t = 82%","Performance Testing Standard":"CAN/CSA-P.11","Rating Conditions":"See standard","Type of Equipment":"Gas-fired unit heaters(3)(5)"},{"Cooling or Heating Capacity, kW":"≤ 66","Equipment Category":"Oil-fired warm-air furnaces","Minimum Performance":"E_t = 84.5% AFUE = 85%(3)","Performance Testing Standard":"CAN/CSA-P.2","Rating Conditions":"See standard","Type of Equipment":"Oil-fired warm-air furnaces"},{"Cooling or Heating Capacity, kW":"> 66","Equipment Category":"Oil-fired warm-air furnaces","Minimum Performance":"E_t = 82%","Performance Testing Standard":"CSA B140.4","Rating Conditions":"See standard","Type of Equipment":"Oil-fired warm-air furnaces"},{"Cooling or Heating Capacity, kW":"All capacities","Equipment Category":"Oil-fired duct furnaces and unit heaters","Minimum Performance":"E_t = 81%","Performance Testing Standard":"CSA B140.4","Rating Conditions":"See standard","Type of Equipment":"Oil-fired duct furnaces and unit heaters"}],"table_number":"5.2.12.1.-O","title":"Performance Requirements for Warm-Air Furnaces, Combination Warm-Air Furnace/Air-conditioning Units,"},"get_table:necb:2025:B:5.2.12.2":{"division":"B","edition":"2025","headers":["Equipment Category","Type of Equipment","Heat Rejection Capacity","Performance Testing Standard","Rating Conditions","Performance Requirements(1), electrical kW / thermal kW(2)"],"page_number":167,"row_count":10,"rows":[{"Equipment Category":"Cooling towers and fluid coolers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.026","Performance Testing Standard":"CTI ATC-105(3) and CTI STD-201RS(3)","Rating Conditions":"35°C entering water 29.4°C leaving water 23.9°C wet bulb","Type of Equipment":"centrifugal fan, direct-contact"},{"Equipment Category":"Cooling towers and fluid coolers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.013","Performance Testing Standard":"CTI ATC-105(3) and CTI STD-201RS(3)","Rating Conditions":"35°C entering water 29.4°C leaving water 23.9°C wet bulb","Type of Equipment":"propeller or axial fan, direct-contact"},{"Equipment Category":"Cooling towers and fluid coolers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.061","Performance Testing Standard":"CTI ATC-105S and CTI STD-201RS","Rating Conditions":"38.9°C entering water 32.2°C leaving water 23.9°C wet bulb","Type of Equipment":"centrifugal fan, indirect-contact evaporative"},{"Equipment Category":"Cooling towers and fluid coolers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.026","Performance Testing Standard":"CTI ATC-105S and CTI STD-201RS","Rating Conditions":"38.9°C entering water 32.2°C leaving water 23.9°C wet bulb","Type of Equipment":"propeller or axial fan, indirect-contact evaporative"},{"Equipment Category":"Cooling towers and fluid coolers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.113","Performance Testing Standard":"CTI ATC-105DS","Rating Conditions":"46.1°C entering water 40.6°C leaving water 35°C dry bulb","Type of Equipment":"propeller or axial fan, dry"},{"Equipment Category":"Condensers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.023","Performance Testing Standard":"CTI ATC-106","Rating Conditions":"R-717 test fluid:(4) 35.7°C condensing temperature 60°C entering gas temperature 23.9°C wet bulb","Type of Equipment":"centrifugal fan, indirect-contact evaporative"},{"Equipment Category":"Condensers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.019","Performance Testing Standard":"CTI ATC-106","Rating Conditions":"R-448A test fluid:(4) 40.6°C condensing temperature 73.9°C entering gas temperature 23.9°C wet bulb","Type of Equipment":"centrifugal fan, indirect-contact evaporative"},{"Equipment Category":"Condensers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.019","Performance Testing Standard":"CTI ATC-106","Rating Conditions":"R-717 test fluid:(4) 35.7°C condensing temperature 60°C entering gas temperature 23.9°C wet bulb","Type of Equipment":"propeller or axial fan, indirect-contact evaporative"},{"Equipment Category":"Condensers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.016","Performance Testing Standard":"CTI ATC-106","Rating Conditions":"R-448A test fluid:(4) 40.6°C condensing temperature 73.9°C entering gas temperature 23.9°C wet bulb","Type of Equipment":"propeller or axial fan, indirect-contact evaporative"},{"Equipment Category":"Condensers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.015","Performance Testing Standard":"ANSI/AHRI 460","Rating Conditions":"51.7°C condensing temperature 87.8°C entering gas temperature 8.3°C subcooling 35°C dry bulb","Type of Equipment":"air-cooled"}],"table_number":"5.2.12.2","title":"Heat Rejection Equipment Performance Requirements"},"get_table:necb:2025:B:5.2.6.3":{"division":"B","edition":"2025","headers":["Type of Hydronic System","Maximum Combined Pumping Power Demand of Pump Motors, Wmotorpower/KWhermalpeak1"],"page_number":147,"row_count":4,"rows":[{"Maximum Combined Pumping Power Demand of Pump Motors, Wmotorpower/KWhermalpeak1":"4.5","Type of Hydronic System":"Heating"},{"Maximum Combined Pumping Power Demand of Pump Motors, Wmotorpower/KWhermalpeak1":"12","Type of Hydronic System":"Heat rejection"},{"Maximum Combined Pumping Power Demand of Pump Motors, Wmotorpower/KWhermalpeak1":"14","Type of Hydronic System":"Cooling"},{"Maximum Combined Pumping Power Demand of Pump Motors, Wmotorpower/KWhermalpeak1":"22","Type of Hydronic System":"Water-source heat pump"}],"table_number":"5.2.6.3","title":"Maximum Pumping Power Demand of Pump Motors"},"get_table:necb:2025:B:6.2.2.1":{"division":"B","edition":"2025","headers":["Equipment Category","Equipment Subcategory","Type of Equipment","Input Power","Rated Storage Capacity (Vᵣ), L","Volume of Tank (Vₛ), L","Input/Vₛ, W/L","Performance Testing Standard","Rating Conditions","Performance Requirement"],"page_number":184,"row_count":32,"rows":[{"Equipment Category":"Electric-Powered Service Water Heaters","Equipment Subcategory":"Storage-type","Input Power":"≤ 12 kW","Input/Vₛ, W/L":"","Performance Requirement":"SL ≤ 40 + (0.2 Vᵣ)","Performance Testing Standard":"CAN/CSA-C191","Rated Storage Capacity (Vᵣ), L":"≥ 50 and ≤ 270","Rating Conditions":"Bottom inlet","Type of Equipment":"Storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Electric-Powered Service Water Heaters","Equipment Subcategory":"Storage-type","Input Power":"≤ 12 kW","Input/Vₛ, W/L":"","Performance Requirement":"SL ≤ 35 + (0.2 Vᵣ)","Performance Testing Standard":"CAN/CSA-C191","Rated Storage Capacity (Vᵣ), L":"≥ 50 and ≤ 270","Rating Conditions":"Top inlet","Type of Equipment":"Storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Electric-Powered Service Water Heaters","Equipment Subcategory":"Storage-type","Input Power":"≤ 12 kW","Input/Vₛ, W/L":"","Performance Requirement":"SL ≤ (0.472 Vᵣ) - 33.5","Performance Testing Standard":"CAN/CSA-C191","Rated Storage Capacity (Vᵣ), L":"> 270 and ≤ 454","Rating Conditions":"Bottom inlet","Type of Equipment":"Storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Electric-Powered Service Water Heaters","Equipment Subcategory":"Storage-type","Input Power":"≤ 12 kW","Input/Vₛ, W/L":"","Performance Requirement":"SL ≤ (0.472 Vr) - 38.5","Performance Testing Standard":"CAN/CSA-C191","Rated Storage Capacity (Vᵣ), L":"> 270 and ≤ 454","Rating Conditions":"Top inlet","Type of Equipment":"Storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Electric-Powered Service Water Heaters","Equipment Subcategory":"Storage-type","Input Power":"> 12 kW","Input/Vₛ, W/L":"","Performance Requirement":"SL ≤ 0.3 + 102.2/Vᵣ","Performance Testing Standard":"CSA/ANSI Z21.10.3/CSA 4.3 or DOE 10 CFR, Part 431, Subpart G, Appendix B","Rated Storage Capacity (Vᵣ), L":"","Rating Conditions":"ΔT = 44.4°C","Type of Equipment":"Storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Electric-Powered Service Water Heaters","Equipment Subcategory":"Storage-type, heat pump","Input Power":"≤ 24 A and < 250 V","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 2.23","Performance Testing Standard":"CAN/CSA-C745","Rated Storage Capacity (Vᵣ), L":"","Rating Conditions":"","Type of Equipment":"Storage-type, heat pump","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Electric-Powered Service Water Heaters","Equipment Subcategory":"Instantaneous","Input Power":"","Input/Vₛ, W/L":"","Performance Requirement":"(6)","Performance Testing Standard":"","Rated Storage Capacity (Vᵣ), L":"","Rating Conditions":"","Type of Equipment":"Instantaneous","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Gas-fired, storage-type","Input Power":"≤ 22 kW","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 0.3456 - (0.00053 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"≥ 76 and < 208","Rating Conditions":"FHR < 68","Type of Equipment":"Gas-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Gas-fired, storage-type","Input Power":"≤ 22 kW","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 0.5982 - (0.00050 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"≥ 76 and < 208","Rating Conditions":"68 ≤ FHR < 193","Type of Equipment":"Gas-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Gas-fired, storage-type","Input Power":"≤ 22 kW","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 0.6483 - (0.00045 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"≥ 76 and < 208","Rating Conditions":"193 ≤ FHR < 284","Type of Equipment":"Gas-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Gas-fired, storage-type","Input Power":"≤ 22 kW","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 0.6920 - (0.00034 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"≥ 76 and < 208","Rating Conditions":"FHR ≥ 284","Type of Equipment":"Gas-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Gas-fired, storage-type","Input Power":"≤ 22 kW","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 0.6470 - (0.00016 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"≥ 208 and < 380","Rating Conditions":"FHR < 68","Type of Equipment":"Gas-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Gas-fired, storage-type","Input Power":"≤ 22 kW","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 0.7689 - (0.00013 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"≥ 208 and < 380","Rating Conditions":"68 ≤ FHR < 193","Type of Equipment":"Gas-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Gas-fired, storage-type","Input Power":"≤ 22 kW","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 0.7897 - (0.00011 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"≥ 208 and < 380","Rating Conditions":"193 ≤ FHR < 284","Type of Equipment":"Gas-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Gas-fired, storage-type","Input Power":"≤ 22 kW","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 0.8072 - (0.00008 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"≥ 208 and < 380","Rating Conditions":"FHR ≥ 284","Type of Equipment":"Gas-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Gas-fired, storage-type","Input Power":"> 22 kW and ≤ 30.5 kW","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 0.8107 - (0.00021 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"≤ 454","Rating Conditions":"All values of FHR","Type of Equipment":"Gas-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Gas-fired, storage-type","Input Power":"All others","Input/Vₛ, W/L":"","Performance Requirement":"Eₜ ≥ 90% SL ≤ 0.84 [(1.25 Q) + (16.57 √Vᵣ)]","Performance Testing Standard":"DOE 10 CFR, Part 431, Subpart G, Appendix A","Rated Storage Capacity (Vᵣ), L":"","Rating Conditions":"ΔT = 50°C","Type of Equipment":"Gas-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Gas-fired, instantaneous","Input Power":"< 59 kW","Input/Vₛ, W/L":"≥ 310","Performance Requirement":"UEF ≥ 0.86","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"≤ 7.6","Rating Conditions":"< 6.4 L/min","Type of Equipment":"Gas-fired, instantaneous","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Gas-fired, instantaneous","Input Power":"< 59 kW","Input/Vₛ, W/L":"≥ 310","Performance Requirement":"UEF ≥ 0.87","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"≤ 7.6","Rating Conditions":"≥ 6.4 L/min","Type of Equipment":"Gas-fired, instantaneous","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Gas-fired, instantaneous","Input Power":"All others","Input/Vₛ, W/L":"","Performance Requirement":"Eₜ ≥ 94%","Performance Testing Standard":"DOE 10 CFR, Part 431, Subpart G, Appendix C","Rated Storage Capacity (Vᵣ), L":"","Rating Conditions":"","Type of Equipment":"Gas-fired, instantaneous","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Oil-fired, storage-type","Input Power":"≤ 30.5 kW","Input/Vₛ, W/L":"","Performance Requirement":"EF ≥ 0.68 - (0.0005 Vᵣ)","Performance Testing Standard":"CAN/CSA-B211","Rated Storage Capacity (Vᵣ), L":"> 76","Rating Conditions":"","Type of Equipment":"Oil-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Oil-fired, storage-type","Input Power":"≤ 30.5 kW","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 0.2509 - (0.00032 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"> 76","Rating Conditions":"FHR < 68","Type of Equipment":"Oil-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Oil-fired, storage-type","Input Power":"≤ 30.5 kW","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 0.5330 - (0.00042 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"> 76","Rating Conditions":"68 ≤ FHR < 193","Type of Equipment":"Oil-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Oil-fired, storage-type","Input Power":"≤ 30.5 kW","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 0.6078 - (0.00042 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"> 76","Rating Conditions":"193 ≤ FHR < 284","Type of Equipment":"Oil-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Oil-fired, storage-type","Input Power":"≤ 30.5 kW","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 0.6815 - (0.00037 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"> 76","Rating Conditions":"FHR ≥ 284","Type of Equipment":"Oil-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Oil-fired, storage-type","Input Power":"> 30.5 kW and ≤ 41 kW","Input/Vₛ, W/L":"< 310","Performance Requirement":"UEF ≥ 0.6740 - (0.00035 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"≤ 454","Rating Conditions":"All values of FHR","Type of Equipment":"Oil-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Oil-fired, storage-type","Input Power":"All others","Input/Vₛ, W/L":"","Performance Requirement":"Eₜ ≥ 80% SL ≤ (1.25 Q) + (16.57 √Vᵣ)","Performance Testing Standard":"DOE 10 CFR, Part 431, Subpart G, Appendix A","Rated Storage Capacity (Vᵣ), L":"","Rating Conditions":"","Type of Equipment":"Oil-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Solar Thermal Service Water Heaters","Equipment Subcategory":"","Input Power":"","Input/Vₛ, W/L":"-","Performance Requirement":"SEF ≥ 1.4","Performance Testing Standard":"","Rated Storage Capacity (Vᵣ), L":"-","Rating Conditions":"","Type of Equipment":"With electric back-up","Volume of Tank (Vₛ), L":"-"},{"Equipment Category":"Solar Thermal Service Water Heaters","Equipment Subcategory":"","Input Power":"All capacities","Input/Vₛ, W/L":"","Performance Requirement":"SEF ≥ 0.9","Performance Testing Standard":"ICC 900/SRCC 300","Rated Storage Capacity (Vᵣ), L":"","Rating Conditions":"See standard","Type of Equipment":"With gas-fired back-up(7)","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Pool Heaters","Equipment Subcategory":"","Input Power":"< 117.2 kW","Input/Vₛ, W/L":"-","Performance Requirement":"Eₜ ≥ 82%","Performance Testing Standard":"CSA/ANSI Z21.56/CSA 4.7 or CSA P.6","Rated Storage Capacity (Vᵣ), L":"-","Rating Conditions":"See standard","Type of Equipment":"Gas-fired(7)","Volume of Tank (Vₛ), L":"-"},{"Equipment Category":"Pool Heaters","Equipment Subcategory":"","Input Power":"-","Input/Vₛ, W/L":"","Performance Requirement":"Eₜ≥ 78%","Performance Testing Standard":"CSA B140.12","Rated Storage Capacity (Vᵣ), L":"","Rating Conditions":"","Type of Equipment":"Oil-fired","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Pool Heaters","Equipment Subcategory":"","Input Power":"All values","Input/Vₛ, W/L":"-","Performance Requirement":"4.0 COP","Performance Testing Standard":"AHRI 1160 (I-P)","Rated Storage Capacity (Vᵣ), L":"-","Rating Conditions":"Outdoor air 10°C db / 6.8°C wb 26.7°C entering water","Type of Equipment":"Heat pump","Volume of Tank (Vₛ), L":"-"}],"table_number":"6.2.2.1","title":"Service Water Heating Equipment Performance Requirements"},"get_table:necb:2025:B:8.4.4.1":{"division":"B","edition":"2025","headers":["Building Archetype(1)","Energy Use Intensity, (2)(3) kWh/m² per year"],"page_number":216,"row_count":4,"rows":[{"Building Archetype(1)":"School (K-12)","Energy Use Intensity, (2)(3) kWh/m² per year":"125"},{"Building Archetype(1)":"Multi-unit residential building, not more than 6 storeys in building height","Energy Use Intensity, (2)(3) kWh/m² per year":"225"},{"Building Archetype(1)":"Multi-unit residential building, more than 6 storeys in building height","Energy Use Intensity, (2)(3) kWh/m² per year":"175"},{"Building Archetype(1)":"Office","Energy Use Intensity, (2)(3) kWh/m² per year":"175"}],"table_number":"8.4.4.1","title":"Energy Use Intensities for Building Archetypes"},"get_table:necb:2025:B:8.4.4.2":{"division":"B","edition":"2025","headers":["Building Archetype","Occupant Density, m²/occupant","Peak Receptacle Load, W/m²","Peak Service Water Heating Load, L/h/occupant","Operating Schedule in Note A-8.4.3.2.(1)(b)"],"page_number":217,"row_count":3,"rows":[{"Building Archetype":"School (K-12)","Occupant Density, m²/occupant":"8","Operating Schedule in Note A-8.4.3.2.(1)(b)":"D","Peak Receptacle Load, W/m²":"5","Peak Service Water Heating Load, L/h/occupant":"1.2"},{"Building Archetype":"Multi-unit residential building","Occupant Density, m²/occupant":"25","Operating Schedule in Note A-8.4.3.2.(1)(b)":"G","Peak Receptacle Load, W/m²":"5","Peak Service Water Heating Load, L/h/occupant":"9.8"},{"Building Archetype":"Office","Occupant Density, m²/occupant":"25","Operating Schedule in Note A-8.4.3.2.(1)(b)":"A","Peak Receptacle Load, W/m²":"7.5","Peak Service Water Heating Load, L/h/occupant":"1.8"}],"table_number":"8.4.4.2","title":"Modeling Inputs for the Proposed Building"},"get_table:necb:2025:B:8.4.5.12":{"division":"B","edition":"2025","headers":["Type of System","Applicable Article for Cooling with Outside Air"],"page_number":225,"row_count":3,"rows":[{"Applicable Article for Cooling with Outside Air":"5.2.2.8.","Type of System":"HVAC systems 1, 3, 4 and 6(1)"},{"Applicable Article for Cooling with Outside Air":"5.2.2.9.","Type of System":"HVAC systems 2 and 5(1)"},{"Applicable Article for Cooling with Outside Air":"5.2.2.8.","Type of System":"All types of heat pump systems(2)"}],"table_number":"8.4.5.12","title":"Applicable Requirements for Cooling with Outside Air According to Type of HVAC System"},"get_table:necb:2025:B:8.4.5.14":{"division":"B","edition":"2025","headers":["Coefficients","Pump Riding its Curve (Type of Pump)","Pump with Variable Speed Drive (Type of Pump)"],"page_number":227,"row_count":5,"rows":[{"Coefficients":"A","Pump Riding its Curve (Type of Pump)":"0.227143","Pump with Variable Speed Drive (Type of Pump)":"0.00153028"},{"Coefficients":"B","Pump Riding its Curve (Type of Pump)":"1.178929","Pump with Variable Speed Drive (Type of Pump)":"0.00520806"},{"Coefficients":"C","Pump Riding its Curve (Type of Pump)":"-0.41071","Pump with Variable Speed Drive (Type of Pump)":"1.0086242"},{"Coefficients":"D","Pump Riding its Curve (Type of Pump)":"0.47","Pump with Variable Speed Drive (Type of Pump)":"0.20"},{"Coefficients":"E","Pump Riding its Curve (Type of Pump)":"0.68","Pump with Variable Speed Drive (Type of Pump)":"0.04"}],"table_number":"8.4.5.14","title":"Coefficients Used in Calculating Pump Power versus Flow Rate"},"get_table:necb:2025:B:8.4.5.7.-A":{"division":"B","edition":"2025","headers":["Building or Space Type of the Proposed Building","Size of Building or Space(1)(2)","Type of HVAC System Required(3)"],"page_number":220,"row_count":16,"rows":[{"Building or Space Type of the Proposed Building":"Assembly Area: exhibit space, conference/meeting/multi-purpose","Size of Building or Space(1)(2)":"Maximum 4 storeys","Type of HVAC System Required(3)":"System 3"},{"Building or Space Type of the Proposed Building":"room, performing arts/motion picture theatre, courtroom, classroom/lecture/trainin room, place of worship, fellowship hall, sports centre, arena and swimming pool seating area, waiting room","Size of Building or Space(1)(2)":"More than 4 storeys","Type of HVAC System Required(3)":"System 6"},{"Building or Space Type of the Proposed Building":"Automotive Area: repair garage or storage garage, fire engine room, indoor truck dock, indoor bus or train platform","Size of Building or Space(1)(2)":"All sizes","Type of HVAC System Required(3)":"System 4"},{"Building or Space Type of the Proposed Building":"Data Processing Area: control room, data centre","Size of Building or Space(1)(2)":"All sizes","Type of HVAC System Required(3)":"Where the proposed building or space has a cooling capacity exceeding 20 kW, the reference building or space shall use System 2; otherwise, the reference building or space shall use System 1."},{"Building or Space Type of the Proposed Building":"General Area: office, banking, healthcare clinic, library, retail/mall","Size of Building or Space(1)(2)":"Maximum 2 storeys","Type of HVAC System Required(3)":"System 3"},{"Building or Space Type of the Proposed Building":"concourse, gymnasium, athletic play area, swimming pool, exercise centre, dressing room, lighting control room, atrium","Size of Building or Space(1)(2)":"More than 2 storeys","Type of HVAC System Required(3)":"System 6"},{"Building or Space Type of the Proposed Building":"Historical Collections Area: archival library, museum and gallery archives","Size of Building or Space(1)(2)":"All sizes","Type of HVAC System Required(3)":"System 2"},{"Building or Space Type of the Proposed Building":"Hospital Area: operating theatre, emergency room, patient/recovery room, clean room, hospital laboratories, forensics laboratory","Size of Building or Space(1)(2)":"All sizes","Type of HVAC System Required(3)":"System 3"},{"Building or Space Type of the Proposed Building":"Indoor Arena: ice rinks, curling rinks","Size of Building or Space(1)(2)":"All sizes","Type of HVAC System Required(3)":"System 2"},{"Building or Space Type of the Proposed Building":"Industrial Area: industrial manufacturing and workshop without dust-exhausting hood","Size of Building or Space(1)(2)":"All sizes","Type of HVAC System Required(3)":"System 3 Where the reference building or space is a single zone, it can be divided into multiple units as long as it matches the proposed building or space's units."},{"Building or Space Type of the Proposed Building":"Residential/Accommodation Area: multi-unit residential, hotel/motel guest room","Size of Building or Space(1)(2)":"All sizes","Type of HVAC System Required(3)":"Where the proposed building or space is heated only, the reference building or space shall use System 1."},{"Building or Space Type of the Proposed Building":"","Size of Building or Space(1)(2)":"","Type of HVAC System Required(3)":"Where the proposed building or space is heated as well as being cooled with an air-cooled unitary, packaged terminal or room air conditioner (or heat pumps), or fan coils, the reference building or space's HVAC system shall be modeled as being identical to that of the proposed building or space; otherwise, the reference building or space shall use through-the-wall systems."},{"Building or Space Type of the Proposed Building":"Sleeping Area: dormitory, detention cell, sleeping quarters","Size of Building or Space(1)(2)":"All sizes","Type of HVAC System Required(3)":"System 3"},{"Building or Space Type of the Proposed Building":"Supermarket/Food Service Area: grocery store, bar lounge/leisure, cafeteria, fast food, family dining, food preparation without kitchen hood or vented appliance(4) food preparation with kitchen hood or vented appliance(4)","Size of Building or Space(1)(2)":"All sizes All sizes","Type of HVAC System Required(3)":"System 3 System 4"},{"Building or Space Type of the Proposed Building":"Warehouse Area: fine, medium and bulky material storage, self-storage, material handling/sorting/baggage areas","Size of Building or Space(1)(2)":"All sizes of non-refrigerated space","Type of HVAC System Required(3)":"System 4"},{"Building or Space Type of the Proposed Building":"","Size of Building or Space(1)(2)":"All sizes of refrigerated space","Type of HVAC System Required(3)":"System 5"}],"table_number":"8.4.5.7.-A","title":"HVAC System Selection for the Reference Building"},"get_table:necb:2025:B:8.4.5.7.-B":{"division":"B","edition":"2025","headers":["System Number","Type of HVAC System","Fan Control","Type of Cooling System","Type of Heating System"],"page_number":221,"row_count":6,"rows":[{"Fan Control":"Constant-volume","System Number":"System 1","Type of Cooling System":"Air-cooled direct-expansion with remote condenser","Type of HVAC System":"Unitary air conditioner with baseboard heating(2)","Type of Heating System":"Hot water with fuel-fired water boiler or electric resistance baseboard"},{"Fan Control":"Constant-volume","System Number":"System 2","Type of Cooling System":"Water-cooled water chiller","Type of HVAC System":"Four-pipe fan-coil(2)","Type of Heating System":"Fuel-fired or electric resistance water boiler"},{"Fan Control":"Constant-volume","System Number":"System 3","Type of Cooling System":"Air-cooled direct-expansion","Type of HVAC System":"Single-zone packaged rooftop unit with baseboard heating","Type of Heating System":"Fuel-fired or electric resistance furnace for rooftop, hot water with fuel-fired boiler, or electric resistance for baseboards"},{"Fan Control":"Constant-volume","System Number":"System 4","Type of Cooling System":"Air-cooled direct-expansion","Type of HVAC System":"Single-zone make-up air unit with baseboard heating","Type of Heating System":"Make-up air unit: electric or indirect fuel-fired furnace; Baseboards: electric resistance or hydronic with fuel-fired boiler"},{"Fan Control":"Constant-volume","System Number":"System 5","Type of Cooling System":"Water-cooled water chiller","Type of HVAC System":"Two-pipe fan-coil(2)","Type of Heating System":"None"},{"Fan Control":"Variable-volume","System Number":"System 6(3)","Type of Cooling System":"Water-cooled water chiller","Type of HVAC System":"Multi-zone built-up system with baseboard heating","Type of Heating System":"Baseboards: electric resistance or hydronic with fuel-fired boiler"}],"table_number":"8.4.5.7.-B","title":"Descriptions of HVAC Systems 1 to 6"},"get_table:necb:2025:B:8.4.6.5.-A":{"division":"B","edition":"2025","headers":["Cooling Type","Chiller Type","a","b","c","d","e","f"],"page_number":233,"row_count":8,"rows":[{"Chiller Type":"Scroll","Cooling Type":"Air-cooled","a":"0.40070684","b":"0.01861548","c":"0.00007199","d":"0.00177296","e":"-0.00002014","f":"-0.00008273"},{"Chiller Type":"Reciprocating","Cooling Type":"Air-cooled","a":"0.57617295","b":"0.02063133","c":"0.00007769","d":"-0.00351183","e":"0.00000312","f":"-0.00007865"},{"Chiller Type":"Screw","Cooling Type":"Air-cooled","a":"-0.09464899","b":"0.0383407","c":"-0.00009205","d":"0.00378007","e":"-0.00001375","f":"-0.00015464"},{"Chiller Type":"Centrifugal","Cooling Type":"Air-cooled","a":"-","b":"-","c":"-","d":"-","e":"-","f":"-"},{"Chiller Type":"Scroll","Cooling Type":"Water-cooled","a":"0.36131454","b":"0.01855477","c":"0.00003011","d":"0.00093592","e":"-0.00001518","f":"-0.00005481"},{"Chiller Type":"Reciprocating","Cooling Type":"Water-cooled","a":"0.58531422","b":"0.01539593","c":"0.00007296","d":"-0.00212462","e":"-0.00000715","f":"-0.00004597"},{"Chiller Type":"Screw","Cooling Type":"Water-cooled","a":"0.332669598","b":"0.00729116","c":"-0.00049938","d":"0.01598983","e":"-0.00028254","f":"0.00052346"},{"Chiller Type":"Centrifugal","Cooling Type":"Water-cooled","a":"-0.29861975","b":"0.02996076","c":"-0.00080125","d":"0.01736268","e":"-0.00032606","f":"0.00063139"}],"table_number":"8.4.6.5.-A","title":"Capacity Coefficients Used in the Calculation of CAP_FTEC"},"get_table:necb:2025:B:8.4.6.5.-B":{"division":"B","edition":"2025","headers":["Cooling Type","Chiller Type","a","b","c"],"page_number":234,"row_count":8,"rows":[{"Chiller Type":"Scroll","Cooling Type":"Air-cooled","a":"0.06369119","b":"0.58488832","c":"0.35280274"},{"Chiller Type":"Reciprocating","Cooling Type":"Air-cooled","a":"0.1143742","b":"0.5459334","c":"0.34229861"},{"Chiller Type":"Screw","Cooling Type":"Air-cooled","a":"0.03648722","b":"0.73474298","c":"0.21994748"},{"Chiller Type":"Centrifugal","Cooling Type":"Air-cooled","a":"-","b":"-","c":"-"},{"Chiller Type":"Scroll","Cooling Type":"Water-cooled","a":"0.04411957","b":"0.64036703","c":"0.31955532"},{"Chiller Type":"Reciprocating","Cooling Type":"Water-cooled","a":"0.08144133","b":"0.41927141","c":"0.49939604"},{"Chiller Type":"Screw","Cooling Type":"Water-cooled","a":"0.33018833","b":"0.23554291","c":"0.46070828"},{"Chiller Type":"Centrifugal","Cooling Type":"Water-cooled","a":"0.17149273","b":"0.58820208","c":"0.23737257"}],"table_number":"8.4.6.5.-B","title":"Efficiency Coefficients Used in the Calculation of EIR_FPLR"},"get_table:necb:2025:B:8.4.6.5.-C":{"division":"B","edition":"2025","headers":["Cooling Type","Chiller Type","a","b","c","d","e","f"],"known_issue":{"affected_rows":[{"chiller_type":"Scroll","coefficient":"d","cooling_type":"Water-cooled","printed":"-0.0128136","rating_point_value":0.018,"suspected_correct":"-0.00128136"},{"chiller_type":"Reciprocating","coefficient":"b","cooling_type":"Water-cooled","printed":"-0.0882156","rating_point_value":-2.49,"suspected_correct":"-0.00882156"},{"chiller_type":"Screw","coefficient":"a","cooling_type":"Air-cooled","printed":"0.013545636","rating_point_value":0.88,"suspected_correct":"0.13545636 (approx; fit 1.005)"}],"guidance":"Do not use the Water-cooled Scroll/Reciprocating or Air-cooled Screw EIR_FT rows without correction; verify each polynomial at its rating point before use.","reference":"services/codes/docs/errata-necb-chiller-eir-ft.md","summary":"Electric-chiller EIR_FT coefficients: 3 rows fail the AHRI 550/590 rating-point normalization (EIR_FT must equal 1.0 at 44°F CHW / 85°F cond. water, 95°F cond. air). Values are transcribed faithfully from the printed NECB; the defect is in the source publication, not this database, and is identical in NECB 2020 (8.4.5.5-C) and 2025 (8.4.6.5-C).","type":"suspected_source_error"},"page_number":235,"row_count":8,"rows":[{"Chiller Type":"Scroll","Cooling Type":"Air-cooled","a":"0.99006553","b":"-0.00584144","c":"0.00016454","d":"-0.00661136","e":"0.00016808","f":"-0.00022501"},{"Chiller Type":"Reciprocating","Cooling Type":"Air-cooled","a":"0.66534403","b":"-0.01383821","c":"0.00014736","d":"0.00712808","e":"0.00004571","f":"-0.00010326"},{"Chiller Type":"Screw","Cooling Type":"Air-cooled","a":"0.013545636","b":"0.02292946","c":"-0.00016107","d":"-0.00235396","e":"0.00012991","f":"-0.00018585"},{"Chiller Type":"Centrifugal","Cooling Type":"Air-cooled","a":"-","b":"-","c":"-","d":"-","e":"-","f":"-"},{"Chiller Type":"Scroll","Cooling Type":"Water-cooled","a":"1.00121431","b":"-0.01026981","c":"0.00016703","d":"-0.0128136","e":"0.00014613","f":"-0.00021959"},{"Chiller Type":"Reciprocating","Cooling Type":"Water-cooled","a":"0.46140041","b":"-0.0882156","c":"0.00008223","d":"0.00926607","e":"0.00005722","f":"-0.00011594"},{"Chiller Type":"Screw","Cooling Type":"Water-cooled","a":"0.66625406","b":"0.00068584","c":"0.00028496","d":"-0.00341677","e":"0.00025484","f":"-0.00048195"},{"Chiller Type":"Centrifugal","Cooling Type":"Water-cooled","a":"0.51777196","b":"-0.00400363","c":"0.00002026","d":"0.00698793","e":"0.0000829","f":"-0.00015467"}],"table_number":"8.4.6.5.-C","title":"Efficiency Coefficients Used in the Calculation of EIR_FT"},"query_sections:necb:2025:article:8.4.1.%":[{"article_number":"8.4.1.1","content":"1) In establishing the building energy target, building components must be accounted for in accordance with the prescriptive requirements of Sections 3.2., 4.2., 5.2., 6.2. and 7.2. for the climate zone under consideration.\n2) Where the construction techniques or building components used are more energy-efficient than those prescribed by the prescriptive requirements, the performance compliance calculations are permitted to take this increased performance level into account in the determination ...","division":"B","edition":"2025","hierarchy_level":"article","page_end":208,"page_start":208,"reference":"8.4.1.1","section_number":"8.4.1.1","title":"General"},{"article_number":"8.4.1.2","content":"1) Subject to the limitations stated in Article 8.4.1.3., compliance with this Part shall be determined based on Sentences (2) to (5).\n2) The annual energy consumption of the proposed building, in kWh per year, as determined in accordance with this Part, shall not exceed the building energy target of the reference building, in kWh per year, as determined in accordance with\na) Subsection 8.4.4., or\nb) Subsection 8.4.5.\n3) The number of hours during which the heating loads for each thermal block a...","division":"B","edition":"2025","hierarchy_level":"article","page_end":208,"page_start":208,"reference":"8.4.1.2","section_number":"8.4.1.2","title":"Determination of Compliance"},{"article_number":"8.4.1.3","content":"1) Compliance with this Part shall be subject to the limitations stated in Sections 3.4., 4.4., 5.4., 6.4. and 7.4.","division":"B","edition":"2025","hierarchy_level":"article","page_end":208,"page_start":208,"reference":"8.4.1.3","section_number":"8.4.1.3","title":"Limitations"},{"article_number":"8.4.1.4","content":"(See Note A-8.4.1.4.)\n1) For the purpose of performance compliance calculations, the assessment of additions shall be based on\na) the addition being considered by itself, or\nb) the addition being considered together with the existing building.\n2) Where the addition is being considered by itself, existing primary and secondary systems that are extended to serve the addition shall be modeled for the proposed building\na) as if they met the prescriptive requirements of the Code, or\nb) using the char...","division":"B","edition":"2025","hierarchy_level":"article","page_end":209,"page_start":208,"reference":"8.4.1.4","section_number":"8.4.1.4","title":"Treatment of Additions"},{"article_number":"8.4.1.5","content":"1) Except as provided in Sentence (2), the energy consumed by process loads shall not be included in the energy model of the proposed building.\n2) Where process loads are included in the energy model of the proposed building, they shall also be included in the energy model of the reference building or in the calculation of the building energy target. (See also Note A-8.4.2.7.(1).)\n8.4.2. Compliance Calculations","division":"B","edition":"2025","hierarchy_level":"article","page_end":209,"page_start":209,"reference":"8.4.1.5","section_number":"8.4.1.5","title":"Treatment of Process Loads"}]}