[info    ] compliance    input model loaded and structurally simulate-able | building: input model | inputs: spaces=5, thermal_zones=5, surfaces=30, storeys_source=derived from BuildingStorys, zones_with_thermostats=5, openstudio_version=3.11.0
[decision] compliance    ARCHETYPE-EUI compliance path (NECB 2025 8.4.4) — no reference building | inputs: code=necb2025, edition=2025, archetypes=Office | per 8.4.4.1.
[decision] climate       design days replaced, not appended, and filtered to the annual extremes — the building is sized on the 99.6% heating and 0.4% cooling days only | building: proposed building | target: CAN_ON_Toronto.Intl.AP.716240_CWEC2020.ddy | inputs: design_days_discarded=7, design_days_in_file=78, design_days_kept=3, design_days_kept_heating=1, design_days_kept_cooling=2, kept_all_as_fallback=false | value: Toronto Intl AP Ann Clg .4% Condns DB=>MWB, Toronto Intl AP Ann Clg .4% Condns WB=>MDB, Toronto Intl AP Ann Htg 99.6% Condns DB | ruling D-25
[decision] climate       HDD from nearest NECB Table C-1 city | building: proposed building | inputs: city=Mississauga (Lester B. Pearson Int'l Airport), ON, distance_km=0.5 | value: 3890 | per NECB Table C-1 (legacy get_necb_hdd18 convention)
[decision] eui           spaces mapped to Table 8.4.4.1 archetypes; areas computed from the model | building: proposed building | inputs: areas_m2={'Office': 800.0}, unmapped_m2=0, floor_area_basis=partofTotalFloorArea, non-plenum, x space multiplier (proxy for conditioned per 8.4.4.1.(3)) | per 8.4.4.1.(3) | ruling D-04
[decision] eui           proposed does NOT conform to Table 8.4.4.2 (20 mismatch(es)) | building: proposed building | inputs: mismatches=Story 1 Core Space (Office): occupant density 0.0500 people/m2, Table 8.4.4.2 requires 0.0400/Story 1 Core Space (Office): SWH peak flow 0.000008010 m3/s, requires 0.000006703/Story 1 Core Space (Office): heating setpoint schedule differs on day 1 hour 1 (15.600 vs 18.000)/Story 1 Core Space (Office): cooling setpoint schedule differs on day 1 hour 1 (26.700 vs 35.000)/Story 1 East Perimeter Space (Office): occupant density 0.0500 people/m2, Table 8.4.4.2 requires 0.0400/Story 1 East Perimeter Space (Office): SWH peak flow 0.000001685 m3/s, requires 0.000001410/Story 1 East Perimeter Space (Office): heating setpoint schedule differs on day 1 hour 1 (15.600 vs 18.000)/Story 1 East Perimeter Space (Office): cooling setpoint schedule differs on day 1 hour 1 (26.700 vs 35.000)/Story 1 North Perimeter Space (Office): occupant density 0.0500 people/m2, Table 8.4.4.2 requires 0.0400/Story 1 North Perimeter Space (Office): SWH peak flow 0.000003870 m3/s, requires 0.000003238/Story 1 North Perimeter Space (Office): heating setpoint schedule differs on day 1 hour 1 (15.600 vs 18.000)/Story 1 North Perimeter Space (Office): cooling setpoint schedule differs on day 1 hour 1 (26.700 vs 35.000)/Story 1 South Perimeter Space (Office): occupant density 0.0500 people/m2, Table 8.4.4.2 requires 0.0400/Story 1 South Perimeter Space (Office): SWH peak flow 0.000003870 m3/s, requires 0.000003238/Story 1 South Perimeter Space (Office): heating setpoint schedule differs on day 1 hour 1 (15.600 vs 18.000)/Story 1 South Perimeter Space (Office): cooling setpoint schedule differs on day 1 hour 1 (26.700 vs 35.000)/Story 1 West Perimeter Space (Office): occupant density 0.0500 people/m2, Table 8.4.4.2 requires 0.0400/Story 1 West Perimeter Space (Office): SWH peak flow 0.000001685 m3/s, requires 0.000001410/Story 1 West Perimeter Space (Office): heating setpoint schedule differs on day 1 hour 1 (15.600 vs 18.000)/Story 1 West Perimeter Space (Office): cooling setpoint schedule differs on day 1 hour 1 (26.700 vs 35.000) | per 8.4.4.2.(1)
[info    ] loads         people set | building: proposed building | target: ASHRAE 189.1-2009 ClimateZone 4-8 SmallOffice [EUI Office] | inputs: occupancy_per_1000ft2=3.7161216, fraction_radiant=0.3 | per 8.4.3.2.(2)
[info    ] loads         electric equipment set | building: proposed building | target: ASHRAE 189.1-2009 ClimateZone 4-8 SmallOffice [EUI Office] | inputs: w_per_ft2=0.696772801081659 | per 8.4.3.2.(2)
[info    ] loads         schedule set wired (letter A; lighting schedule excluded by scope) | building: proposed building | target: ASHRAE 189.1-2009 ClimateZone 4-8 SmallOffice [EUI Office] | per 8.4.3.2.(1)
[info    ] loads         space-type thermostat created | building: proposed building | target: ASHRAE 189.1-2009 ClimateZone 4-8 SmallOffice [EUI Office] | inputs: heating=NECB-A-Thermostat Setpoint-Heating, cooling=NECB-A-Thermostat Setpoint-Cooling | per 8.4.3.2.(1)
[decision] eui           spaces normalized to Table 8.4.4.2 (Office) | building: proposed building | inputs: spaces=5, occupant_density_m2_per_person=25, receptacle_w_per_m2=7.5, schedule_letter=A | per 8.4.4.2.(1) | ruling D-05
[info    ] eui           lighting POWER (the design under evaluation) and unmapped spaces are left as modeled; lighting OPERATION follows the archetype letter and outdoor-air rates remain those in the proposed specifications | building: proposed building | per 8.4.4.2.(2) | ruling D-05
[decision] compliance    building energy target computed from archetype EUIs (2025 8.4.4 path) | inputs: lines={'archetype': 'Office', 'area_m2': 800.0, 'eui': 175, 'kwh': 140000.0}, process_loads_kwh=0.0 | value: BET = 140000.0 kWh/year | per 8.4.4.1.(2); Table 8.4.4.1.
[info    ] compliance    annual EnergyPlus run complete | target: proposed_annual | inputs: run_period=full year, clean_run=true, total_site_kwh=130361, unmet_heating_h=58.75, unmet_cooling_h=1650.5
[decision] compliance    proposed does not exceed the archetype-EUI building energy target | inputs: proposed_kwh=130361.1, bet_kwh=140000.0 | per 8.4.4.1.(2)
[decision] compliance    unmet heating hours within 100 h for every one of 5 thermal block(s) with reported hours | inputs: blocks=5, worst_block_h=58.75, failing_blocks=, limit_h=100.0 | value: the reference building is not applicable on this path — 8.4.4 derives the target from Table 8.4.4.1 and builds no reference, which is what (3)'s "where applicable" admits | per 8.4.1.2.(3) | AHJ AHJ-21
[decision] compliance    sentence (4)(a) is vacuous — the proposed building has no thermal block "for which mechanical cooling is provided" | inputs: blocks=5, cooled_blocks=0, building_has_cooling=false | per 8.4.1.2.(4)(a) | AHJ AHJ-21
[decision] compliance    energy performance Tier 1 achieved | inputs: percent_of_target=93.1, improvement_percent=6.9 | per 10.1.2.1. (Table verified identical 2020/2025)
[warning ] coverage      Determination of Compliance — partial. Applied: The pipeline computes the (2) annual-energy verdict against the 8.4.4 EUI target or the 8.4.5 reference building. On the 8.4.5 reference-building path, the (3)/(4)(b) verdicts read each building’s Facility unmet_occupied_hours row; that path does not yet evaluate the zone rows per thermal block, and (4)(b) is vacuous when the proposed building has no mechanical cooling. On the 8.4.4 archetype-EUI path, the (3)/(4)(a) verdicts read the proposed zone rows per thermal block, do not read the Facility union, and scope cooling only to blocks with mechanical cooling. On the reference path, the sentence-(5) capacity auto-iteration raises each failing zone’s Sizing:Zone factors where zone data attributes the Facility failure, secant-targeted from that zone’s own (factor, unmet-hours) history across rounds, with a global SizingParameters fallback when it cannot, and hard-sized-equipment stall detection. On the archetype-EUI path, sentence (5) is NOT applied: iterating the capacities of the user’s own design is a different act from iterating a reference’s and its mechanics are unadjudicated, so a failure is reported NOT COMPLIANT with a warning naming (5).. Gaps: On the 8.4.5 reference-building path, sentences (3) and (4)(b) read each building’s Facility row instead of evaluating every thermal block, so a block that exceeds its own limit can pass when the Facility-level comparison passes; sentence (5)’s incremental capacity increase is applied on the 8.4.5 reference path only, while on the 8.4.4 archetype-EUI path it is not applied and the run says so (AHJ-21). | inputs: status=partial, decisions_citing=2, code=src/btap/codes/compliance.py#_evaluate/src/btap/codes/compliance.py#_evaluate_unmet/src/btap/codes/necb/path.py#evaluate_unmet_8_4_4 | per 8.4.1.2.
[info    ] coverage      Treatment of Process Loads — satisfied by clone: (2): on the reference path, process loads in the proposed are automatically in the reference (clone; no transform touches them). On the EUI path the PL term is the caller-supplied process_loads_kwh added to the BET (8.4.4.1.(2)). (1) exclusion-by-default is the modeller's input decision. | inputs: status=satisfied_by_clone, decisions_citing=0, code=src/btap/codes/compliance.py#_build_reference | per 8.4.1.5.
[info    ] coverage      General — implemented: Compliance is assessed through modeling: the umbrella is the only gem permitted to run EnergyPlus, and a determination requires sizing + annual runs (simulate: :annual); any other mode is flagged non-determining. The EUI path still requires the annual run of the proposed. | inputs: status=implemented, decisions_citing=0, code=src/btap/codes/compliance.py#performance_compliance | per 8.4.2.1.
[warning ] coverage      Calculation Methods — partial. Applied: the energy model accounts for the annual energy use of what the model contains. Gaps: elevators/escalators ((1)(j)) and other loads absent from the model are not added by the pipeline | inputs: status=partial, decisions_citing=0, code=src/btap/simulation/runner.py#energy_results/src/btap/codes/compliance.py#_run_annual | per 8.4.2.2.(1)
[info    ] coverage      Calculation Methods — implemented: annual 8760-hour runs at an hourly timestep; a shortened run_period computes the arithmetic but is flagged NOT code-compliant and exits as no-determination | inputs: status=implemented, decisions_citing=0, code=src/btap/codes/compliance.py#_evaluate/src/btap/codes/cli.py#verdict_exit/src/btap/simulation/runner.py#run_energyplus | per 8.4.2.2.(2)
[info    ] coverage      Calculation Methods — implemented: operating schedules and climatic data enter at an hourly interval | inputs: status=implemented, decisions_citing=0, code=src/btap/codes/necb/loads/schedules.py#add/src/btap/simulation/runner.py#attach_weather | per 8.4.2.2.(3)
[info    ] coverage      Calculation Methods — implemented: software conformance rests on EnergyPlus’s ANSI/ASHRAE 140 testing (see 8.4.2.11.) | inputs: status=implemented, decisions_citing=0, code=src/btap/simulation/backends.py#Local.execute/src/btap/simulation/backends.py#Remote.execute | per 8.4.2.2.(4)
[info    ] coverage      Calculation Methods — not implemented, modeller scope. Modeller's responsibility: excluding redundant/back-up equipment is a modeller decision about the model’s contents; the pipeline cannot know which equipment is redundant | inputs: status=not_implemented, decisions_citing=0, gap_owner=modeller | per 8.4.2.2.(5)
[info    ] coverage      Calculation Methods — not implemented, modeller scope. Modeller's responsibility: routing un-modelable systems through an 8.4.2.12. exceptional calculation method is a modeller decision | inputs: status=not_implemented, decisions_citing=0, gap_owner=modeller | per 8.4.2.2.(6)
[info    ] coverage      Climatic Data — implemented: weather attach (CWEC EPW + DDY design days) via OpenStudioSimulation::Runner.attach_weather!; HDD resolution: explicit arg -> Table C-1 -> .stat fallback | inputs: status=implemented, decisions_citing=0, code=src/btap/simulation/runner.py#attach_weather/src/btap/codes/necb/envelope/climate.py#hdd18 | per 8.4.2.3.(1)
[info    ] coverage      Climatic Data — not implemented, modeller scope. Modeller's responsibility: the choice among multiple urban climatic data sets is the modeller’s; the pipeline attaches exactly the file it is given | inputs: status=not_implemented, decisions_citing=0, gap_owner=modeller | per 8.4.2.3.(2)
[info    ] coverage      General (Proposed Building) — implemented: The proposed model is simulated as supplied — the pipeline applies no transforms to it (weather attach only); reference transforms operate on a clone. Guaranteed by test_caller_model_never_mutated (test_compliance.rb). | inputs: status=implemented, decisions_citing=0, code=src/btap/codes/compliance.py#_load_and_validate | per 8.4.3.1.
[info    ] coverage      General (Energy Use Intensity path) — implemented: BET = sum(A_i x EUI_i) + PL from Table 8.4.4.1 (tiers.rb) with archetype floor areas COMPUTED FROM THE MODEL per (3) (Archetypes.resolve: partofTotalFloorArea non-plenum spaces x multiplier, a documented proxy for "conditioned"); (4) unmapped space functions distributed pro-rata (Archetypes.bet_areas — over-assignment impossible by construction); (1) coverage >= 90% and the Table-note HDD < 9000 bound are HARD refusals on the :eui path (a verdict outside applicability is not a determination); unknown archetype names raise. | inputs: status=implemented, decisions_citing=4, code=src/btap/codes/necb/editions/necb2025/eui_archetypes.py#eui_building_energy_target/src/btap/codes/necb/editions/necb2025/eui_archetypes.py#resolve | per 8.4.4.1.
[warning ] coverage      Operating Schedules, Internal Loads and Service Water Heating Loads (EUI path) — partial. Applied: check-then-normalize (Archetypes.conformance / normalize!): the proposed is checked against the Table 8.4.4.2. values (occupant density, receptacle W/m2, SWH L/h/occupant; schedule profiles compared hourly against the archetype letter) and, when non-conformant, REWRITTEN to them before the EUI-path annual run. Gaps: unmapped spaces keep their modeled loads (the Table applies “for the applicable building archetype”); spaces with no water-use equipment warn rather than gaining a SWH system | inputs: status=partial, decisions_citing=3, code=src/btap/codes/necb/editions/necb2025/eui_archetypes.py#conformance/src/btap/codes/necb/editions/necb2025/eui_archetypes.py#normalize | per 8.4.4.2.(1)
[info    ] coverage      Operating Schedules, Internal Loads and Service Water Heating Loads (EUI path) — implemented: peak outdoor air ventilation rates stay at the proposed building’s specified values — normalization does not touch OA | inputs: status=implemented, decisions_citing=3, code=src/btap/codes/necb/editions/necb2025/eui_archetypes.py#normalize | per 8.4.4.2.(2)