[decision] loads         NECB space types assigned | building: input model | inputs: spaces_assigned=5, space_types_created=1, code=necb2020, edition=2020
[info    ] loads         space type carries no spaces — nothing to apply loads to | building: input model | target: ASHRAE 189.1-2009 ClimateZone 1-3 SmallOffice
[info    ] loads         space type carries no spaces — nothing to apply loads to | building: input model | target: ASHRAE 189.1-2009 ClimateZone 4-8 SmallOffice
[info    ] loads         space type carries no spaces — nothing to apply loads to | building: input model | target: ASHRAE 90.1-2004 SmallOffice
[info    ] loads         space type carries no spaces — nothing to apply loads to | building: input model | target: Attic
[info    ] loads         space type carries no spaces — nothing to apply loads to | building: input model | target: CBECS 1980-2004 SmallOffice
[info    ] loads         space type carries no spaces — nothing to apply loads to | building: input model | target: CBECS Before-1980 SmallOffice
[info    ] loads         space type carries no spaces — nothing to apply loads to | building: input model | target: Empty Space Type
[info    ] loads         people set | building: input model | target: Space Function Office enclosed > 25 m2 | inputs: occupancy_per_1000ft2=4.646840148698885, fraction_radiant=0.3 | per 8.4.3.2.(2)
[info    ] loads         electric equipment set | building: input model | target: Space Function Office enclosed > 25 m2 | inputs: w_per_ft2=0.6970260223048327 | per 8.4.3.2.(2)
[info    ] loads         ventilation outdoor air set | building: input model | target: Space Function Office enclosed > 25 m2 | inputs: cfm_per_ft2=0.06, cfm_per_person_standard=5.0, cfm_per_person_rescaled=5.38, ach=0.0, ventilation_standard=ASHRAE 62.1-2016 Table 6-1 | value: per-person rescaled x (standard occupancy / NECB occupancy) so summed OA matches the standard at NECB density | per 8.4.3.2.(1)-(2); OA basis ASHRAE 62.1-2016 Table 6-1
[info    ] loads         space-type modelling infiltration set (distinct from envelope 8.4.3.3 air leakage) | building: input model | target: Space Function Office enclosed > 25 m2 | inputs: cfm_per_ft2_exterior=0.049225, cfm_per_ft2_ext_wall=0.0, ach=0.0
[info    ] schedules     NECB schedule built | building: input model | target: NECB-A-Occupancy | inputs: rows=3, type=Hourly
[info    ] schedules     NECB schedule built | building: input model | target: NECB-Activity | inputs: rows=1, type=Constant
[info    ] schedules     NECB schedule built | building: input model | target: NECB-A-Electric-Equipment | inputs: rows=3, type=Hourly
[info    ] loads         schedule set wired (letter A; lighting schedule excluded by scope) | building: input model | target: Space Function Office enclosed > 25 m2 | per 8.4.3.2.(1)
[info    ] schedules     NECB schedule built | building: input model | target: NECB-A-Thermostat Setpoint-Heating | inputs: rows=3, type=Hourly
[info    ] schedules     NECB schedule built | building: input model | target: NECB-A-Thermostat Setpoint-Cooling | inputs: rows=3, type=Hourly
[info    ] loads         space-type thermostat created | building: input model | target: Space Function Office enclosed > 25 m2 | inputs: heating=NECB-A-Thermostat Setpoint-Heating, cooling=NECB-A-Thermostat Setpoint-Cooling | per 8.4.3.2.(1)
[decision] loads         NECB internal loads applied (people, plug/gas equipment, ventilation OA, modelling infiltration, schedules, thermostats — lighting and SHW excluded by scope) | building: input model | inputs: space_types_applied=1, code=necb2020, edition=2020 | per 8.4.3.2.(1)-(2)
[info    ] coverage      Thermal Blocks — host scope: thermal-block/zoning decisions belong to the modeller or the HVAC autozoning layer, not the loads pass | building: input model | inputs: status=host_scope, decisions_citing=0 | per 8.4.3.1.
[warning ] coverage      Operating Schedules, Internal Loads, Service Water Heating Loads and Set-point Temperature — partial. Applied: occupancy and receptacle densities, thermostats and the NECB-letter schedule sets applied per space type from the NECB records. Gaps: lighting schedules are provided by the lighting domain and SWH schedules by the shw domain — apply them after apply_loads | building: input model | inputs: status=partial, decisions_citing=6, code=src/btap/codes/necb/loads/apply.py#apply_loads/src/btap/codes/necb/loads/apply.py#assign_space_types/src/btap/codes/necb/loads/schedules.py#add | per 8.4.3.2.(1)
[warning ] coverage      Operating Schedules, Internal Loads, Service Water Heating Loads and Set-point Temperature — partial. Applied: internal loads and SWH loads representative of the space functions via the space-type records; ventilation OA and space-type infiltration from the same records. Gaps: illuminance levels are lighting-design data and are not modelled | building: input model | inputs: status=partial, decisions_citing=6, code=src/btap/codes/necb/loads/apply.py#apply_loads | per 8.4.3.2.(2)
[info    ] coverage      Operating Schedules, Internal Loads, Service Water Heating Loads and Set-point Temperature — not implemented, modeller scope. Modeller's responsibility: the semi-heated set-point comes from the proposed building’s specifications — a modeller input; the pipeline keeps whatever thermostats the model carries | building: input model | inputs: status=not_implemented, decisions_citing=6, gap_owner=modeller | per 8.4.3.2.(3)
[info    ] coverage      Air Leakage — host scope: implemented in the openstudio-envelope gem (8.4.3.3.(3) default air-leakage rule in its reference transform); the loads pass applies only the space-type modelling infiltration, which envelope rules may override | building: input model | inputs: status=host_scope, decisions_citing=0, code=src/btap/codes/necb/envelope/reference.py#apply_air_leakage_default/src/btap/codes/necb/envelope/prescriptive.py#apply | per 8.4.3.3.
[info    ] coverage      HVAC System Operation — host scope: fan/system operating schedules ship in the schedule sets (NECB-<letter>-Fan); wiring them to systems is the openstudio-hvac / umbrella layer | building: input model | inputs: status=host_scope, decisions_citing=0, code=src/btap/codes/necb/lighting/apply_lights.py#_apply_to_space_type/src/btap/codes/necb/lighting/reference.py#_apply_dwelling_rule | per 8.4.3.4.
[info    ] coverage      Assumed chiller performance for Part 8 calculations (Table 8.4.3.5) — host scope: Table 8.4.3.5 = assumed chiller COP/IPLV (Scroll < 528 kW: COP 2.802/IPLV 3.664; Screw >= 528 kW: COP 2.802/IPLV 3.737) — an HVAC calculation assumption, not a loads concern; the article body was not retrievable when this was written; it IS now (re-checked 2026-09-01 via the codes MCP: all five sentences of 8.4.3.5 return complete), which corrects an earlier mislabel as simulation parameters | building: input model | inputs: status=host_scope, decisions_citing=0, code=src/btap/modeling/hvac/systems/plant_loops.py#hot_water/src/btap/modeling/hvac/systems/plant_loops.py#chilled_water | per 8.4.3.5.
[info    ] coverage      Internal and Service Water Heating Loads — internal slice — implemented: Occupant, receptacle and miscellaneous loads applied from the NECB space-type data; (2) sensible/latent split and (3) schedule-driven adjustment are EnergyPlus behaviour of those inputs. | building: input model | inputs: status=implemented, decisions_citing=0, code=src/btap/codes/necb/loads/apply.py#apply_loads | per 8.4.2.7. (internal loads)
[info    ] coverage      Outdoor Air — implemented: (1)(b): peak outdoor-air rates enter as DesignSpecification:OutdoorAir from the NECB space-type data (ventilation standard basis); the reference inherits them by clone. | building: input model | inputs: status=implemented, decisions_citing=0, code=src/btap/codes/necb/loads/apply.py#apply_loads | per 8.4.3.6.
[info    ] schedules     NECB schedule built | building: input model | target: NECB-A-Lighting | inputs: rows=3, type=Hourly
[info    ] lighting      lights set | building: input model | target: Space Function Office enclosed > 25 m2 | inputs: lpd_w_per_ft2=0.6596, type=NECB_Default | per 4.2.1.6.
[decision] lighting      interior lighting applied (NECB_Default, scale 1.0) | building: input model | inputs: space_types_applied=1, space_types_eligible=8, code=necb2020, edition=2020 | per 4.2.1.4.; 4.2.1.5.; 4.2.1.6.
[info    ] coverage      Methods of Determining Interior Lighting Power Allowance — implemented: space-function method via NECB space-type records (openstudio-loads data); building-type method via the vendored 4.2.1.5 table | building: input model | inputs: status=implemented, decisions_citing=1, code=src/btap/codes/necb/lighting/apply_lights.py#apply_lights | per 4.2.1.4.
[info    ] coverage      Building Type Method LPD — implemented: 2020 values embedded in WholeBuilding space-type records (verified vs code) | building: input model | inputs: status=implemented, decisions_citing=1, code=src/btap/codes/necb/lighting/apply_lights.py#_apply_to_space_type | per 4.2.1.5.
[info    ] coverage      Space Function Method LPD — implemented: 2020 values embedded in space-function records; additional_lighting_per_area specialty allowance applied | building: input model | inputs: status=implemented, decisions_citing=2, code=src/btap/codes/necb/lighting/apply_lights.py#_apply_to_space_type | per 4.2.1.6.
[warning ] coverage      Occupancy and scheduled-shutoff lighting controls — partial. Applied: modeled as the lighting-schedule synthesis (hourly x (1 - rel_absence_occ x occ_sense - personal_control) when occupancy < rel_absence_occ) for space types with LPD > 8.6 W/m2, using the Table 4.3.2.10 factors carried in the space-type data. Gaps: control HARDWARE (sensors) is not modeled as objects; area-threshold occupancy-sensor space-type cloning is not modeled; renumbered from the former bogus 4.2.2.2. citation (4.2.2.2. is "Lighting Controls in Storage Garages" in this edition, not occupancy controls) | building: input model | inputs: status=partial, decisions_citing=0, code=src/btap/codes/necb/lighting/apply_lights.py#_wire_lighting_schedule/src/btap/codes/necb/lighting/apply_lights.py#_synthesize_sensor_ruleset | per 4.2.2.1.(16)-(23)
[warning ] coverage      Lighting Controls in Storage Garages — partial. Applied: (1) zone area is CHECKED against the 360 m2 limit and an oversized zone is a shouted finding (re-zoning to satisfy a lighting rule would silently change the thermal results, so it is not done for you); (2) a >=30% unoccupied reduction is applied by schedule modulation — the 4.2.2.1.(16)-(23) convention, and note the general occupancy path CANNOT serve this since it is gated on LPD > 8.6 W/m2 while both garage records sit at 1.5-1.9 W/m2, and the Table 4.3.2.10 factors would give only 26.8%; (4) luminaire power within 6.1 m of a >=40% net-opening perimeter wall is derived as LPD x band area (the 4.2.2.1 convention) and a zone daylighting control is added above 150 W. Table 4.2.1.6. defers 'Storage garage interior' here rather than to 4.2.2.1.(10)/(13), so garages are correctly excluded from the ordinary photocontrol rule. Gaps: (3) covered vehicle ENTRANCES AND EXITS cannot be identified from geometry or space type — no model attribute distinguishes an entrance bay from a parking bay — so the 50% sunset-to-sunrise reduction is applied only when the modeller names those spaces, and is declared otherwise; its night window is a fixed schedule approximation rather than true astronomical sunset. (5) the daylight-transition-zone and ramp-without-parking exemptions are likewise not detectable, so the determinations are applied to every garage space and an exempt space must be excluded by the reviewer. (2)'s 20-minute detection delay is recorded in the audit but not modelled: an hourly ScheduleRuleset cannot express it | building: input model | inputs: status=partial, decisions_citing=0, code=src/btap/codes/necb/lighting/storage_garage/__init__.py#apply | per 4.2.2.2.
[warning ] coverage      Interior lighting controls — daylighting — partial. Applied: daylighting photocontrol REQUIREMENT follows this edition's Article 4.2.2.1. (D-57, the default placement rule): Table 4.2.1.6.'s sidelighting/toplighting column gates each space type (daylighting_controls_4_2_1_6.json), then 4.2.2.1.(10) tests general-lighting INPUT POWER inside the primary sidelighted areas (>=150 W) or primary + secondary (>=300 W) and 4.2.2.1.(13) tests it inside the daylighted areas under skylights (>=150 W), the two INDEPENDENT. With a uniform space-level LPD that power is exactly LPD x daylighted_area. Exceptions honoured: (12)(a) obstruction ratio >=2 from ShadingSurfaces, (12)(b) glazing <2 m2, (12)(c) retail, (15)(b) skylight VT <0.4, (15)(c) >55 degN with <200 W. Daylighted AREAS per 4.2.2.3./4.2.2.5. with polygon UNION and NECB's primary > toplit > secondary precedence (DaylightedAreas), so overlaps are not double-counted. Sensors: Stepped x3 = 67%/33%/off per 4.2.2.1.(11)(a)(i)/(14)(a)(i), zone fraction = daylighted share of the zone floor area (not 1.0), space-type illuminance set-points, per-sensor costing BOM. Gaps: 4.2.2.1.(15)(a) (>1 500 h/yr of blocked direct sun) needs an annual solar-obstruction study and is NOT evaluated — a WARNING every run; not applying an exception is the strict direction. 4.2.2.4. ROOF MONITORS are not a distinguishable object in an OpenStudio model, so toplighted area covers skylights only. The vertical-obstruction bounds in 4.2.2.3.(3)(b)/(4)(b)/(8)(b) and 4.2.2.5.(2)(c) are honoured only at the space enclosure (areas are clipped to the floor); obstructions inside a space are not in the model. 4.2.2.1.(11)(b)'s independent control of the secondary band is modelled as ONE zone control covering the combined daylighted fraction, not two. 3 catalog space types have NO ROW in Table 4.2.1.6 at all — the '- undefined -' sentinel, the legacy-only 'Audience seating area permanent - convention centre', and 'WholeBuilding' (whose LPD comes from the building-type method of Table 4.2.1.5, which identifies no 4.2.1.6 row) — so neither column can be read for them and each takes a documented conservative default with a LOUD warning. Dwelling units also have no row, but there the code answers it: 4.2.2.1.(10)/(13) reach only spaces requiring the control in accordance with Table 4.2.1.6., so they do not apply. All of this is structural, not an extraction limit: the table's nine control columns were re-read 2026-07-30 after the upstream fix; the residue is enumerated in daylighting_controls_4_2_1_6.json | building: input model | inputs: status=partial, decisions_citing=0, code=src/btap/codes/necb/lighting/daylight_control_requirement.py#evaluate/src/btap/codes/necb/lighting/daylighted_areas.py#areas/src/btap/codes/necb/lighting/daylighting.py#add_controls | per 4.2.2.1.(10)-(15); 4.2.2.3.; 4.2.2.4.; 4.2.2.5.
[info    ] coverage      Exterior Lighting Power Allowances — implemented: allowance calculator over the vendored Tables 4.2.3.1.-A..-E (basic site + tradable + non-tradable by lighting zone) + ExteriorLights creation with astronomical-clock control | building: input model | inputs: status=implemented, decisions_citing=0, code=src/btap/codes/necb/lighting/exterior.py#allowance/src/btap/codes/necb/lighting/exterior.py#apply_exterior_lights | per 4.2.3.1.
[info    ] coverage      Occupancy/personal control factors (trade-off path) — implemented: the Focc/Fpers factors ship as space-type keys and drive the sensor-schedule synthesis | building: input model | inputs: status=implemented, decisions_citing=0, code=src/btap/codes/necb/lighting/apply_lights.py#_synthesize_sensor_ruleset | per 4.3.2.10.
[info    ] coverage      Reference building interior lighting power = Part 4 allowance — implemented: apply_lights sets the allowance LPD from the space-type records | building: input model | inputs: status=implemented, decisions_citing=0, code=src/btap/codes/necb/lighting/apply_lights.py#_apply_to_space_type/src/btap/codes/necb/lighting/reference.py#reference_lighting | per 8.4.4.5.(1)
[info    ] coverage      Dwelling units 5 W/m2 — implemented: reference_lighting overrides dwelling space types to 5 W/m2 | building: input model | inputs: status=implemented, decisions_citing=0, code=src/btap/codes/necb/lighting/reference.py#_apply_dwelling_rule | per 8.4.4.5.(2)
[warning ] coverage      Occupancy/personal control factors in the reference — partial. Applied: applied via the sensor-schedule synthesis (schedule modulation) rather than a constant power multiplier. Gaps: strict reading multiplies installed power by Focc x Fpers | building: input model | inputs: status=partial, decisions_citing=0, code=src/btap/codes/necb/lighting/apply_lights.py#_wire_lighting_schedule/src/btap/codes/necb/lighting/apply_lights.py#_synthesize_sensor_ruleset | per 8.4.4.5.(3)
[info    ] coverage      Radiant/convective/return-air fractions identical to proposed — implemented: fractions come from the same space-type records for both models | building: input model | inputs: status=implemented, decisions_citing=0, code=src/btap/codes/necb/lighting/apply_lights.py#_apply_to_space_type | per 8.4.4.5.(4)
[warning ] coverage      Reference daylighting geometry + photocontrols — partial. Applied: reference photocontrols are BUILT BY DEFAULT by the umbrella pipeline (D-51: reference_daylighting: true; a caller may opt out and is then warned) and evaluated by DETAILED E+ daylighting (reference_daylighting): (10)(b) reflectances 0.15/0.50/0.80 set on interior surfaces, (10)(d) VT identity by envelope optics preservation, (11) set-points from the proposed else space-type illuminance, (12) FDL fallback unnecessary (detailed daylighting available); WHERE 4.2.2 requires photocontrols is decided by this edition's Article 4.2.2.1.(10)-(15) (D-57) [D-51 D-57]. Gaps: sentences (5)-(8)' analytic single-centered-window/skylight AREA convention is replaced by the 4.2.2.3./4.2.2.5. threshold geometry on the actual scaled fenestration (audited interpretation); (11)(b)'s independent secondary-band control is modelled as one zone control over the combined daylighted fraction | building: input model | inputs: status=partial, decisions_citing=0, code=src/btap/codes/necb/lighting/reference_daylighting.py#apply | per 8.4.4.5.(5)-(12)
[info    ] coverage      General — lighting accounted — implemented: Interior lighting accounted per the prescriptive Section 4.2 requirements via the reference lighting allowance (8.4.4.5.) — the realization of 8.4.1.1.(1) for the lighting slice. Unresolvable space types hard-fail rather than silently keeping the proposed LPD. | building: input model | inputs: status=implemented, decisions_citing=0, code=src/btap/codes/necb/lighting/apply_lights.py#apply_lights/src/btap/codes/necb/lighting/reference.py#reference_lighting | per 8.4.1.1. (lighting)
[decision] compliance    NECB space-use gems applied to the proposed (bare-geometry on-ramp) | building: input model | inputs: spaces_mapped=5, lights_type=NECB_Default, shw_fuel=none, hvac_system=model as given | per 8.4.3.2.
[info    ] compliance    input model loaded and structurally simulate-able | building: input model | inputs: spaces=5, thermal_zones=5, surfaces=30, storeys_source=building: override, zones_with_thermostats=5, openstudio_version=3.11.0
[info    ] compliance    space-type pre-flight passed — every floor-area space type resolves against the NECB catalog | building: input model | inputs: floor_area_spaces_checked=5, code=necb2020, edition=2020
[decision] compliance    performance-path run started | inputs: code=necb2020, edition=2020, simulate=annual, costing=false | per 8.4.1.2.(1)
[decision] climate       design days replaced, not appended, and filtered to the annual extremes — the building is sized on the 99.6% heating and 0.4% cooling days only | building: proposed building | target: CAN_ON_Toronto.Intl.AP.716240_CWEC2020.ddy | inputs: design_days_discarded=7, design_days_in_file=78, design_days_kept=3, design_days_kept_heating=1, design_days_kept_cooling=2, kept_all_as_fallback=false | value: Toronto Intl AP Ann Clg .4% Condns DB=>MWB, Toronto Intl AP Ann Clg .4% Condns WB=>MDB, Toronto Intl AP Ann Htg 99.6% Condns DB | ruling D-25
[warning ] prepare       the pipeline's PROPOSED copy replaces known CP02 carpet-pad no-mass layers with the pinned thin-carpet material needed by Kiva; thermal resistance and submitted absorptances are preserved, while the sourced carpet heat capacity is disclosed | building: proposed building | inputs: floors=4, surfaces={'surface': 'Surface 1', 'construction': '000 ExtSlabCarpet 4in ClimateZone 1-8 (Kiva)', 'cloned': True, 'replaced': [{'layer': 'CP02 CARPET PAD', 'resistance_m2k_w': 0.2165, 'thickness_m': 0.01299, 'added_mass_kg_m2': 3.74112, 'added_heat_capacity_j_m2k': 5162.7456}], 'resistance_before_m2k_w': 0.2939980930587338, 'resistance_after_m2k_w': 0.2939980930587338}/{'surface': 'Surface 13', 'construction': '000 ExtSlabCarpet 4in ClimateZone 1-8 (Kiva) 1', 'cloned': True, 'replaced': [{'layer': 'CP02 CARPET PAD', 'resistance_m2k_w': 0.2165, 'thickness_m': 0.01299, 'added_mass_kg_m2': 3.74112, 'added_heat_capacity_j_m2k': 5162.7456}], 'resistance_before_m2k_w': 0.2939980930587338, 'resistance_after_m2k_w': 0.2939980930587338}/{'surface': 'Surface 19', 'construction': '000 ExtSlabCarpet 4in ClimateZone 1-8 (Kiva) 2', 'cloned': True, 'replaced': [{'layer': 'CP02 CARPET PAD', 'resistance_m2k_w': 0.2165, 'thickness_m': 0.01299, 'added_mass_kg_m2': 3.74112, 'added_heat_capacity_j_m2k': 5162.7456}], 'resistance_before_m2k_w': 0.2939980930587338, 'resistance_after_m2k_w': 0.2939980930587338}/{'surface': 'Surface 7', 'construction': '000 ExtSlabCarpet 4in ClimateZone 1-8 (Kiva) 3', 'cloned': True, 'replaced': [{'layer': 'CP02 CARPET PAD', 'resistance_m2k_w': 0.2165, 'thickness_m': 0.01299, 'added_mass_kg_m2': 3.74112, 'added_heat_capacity_j_m2k': 5162.7456}], 'resistance_before_m2k_w': 0.2939980930587338, 'resistance_after_m2k_w': 0.2939980930587338} | per 8.4.1.2.(2) | ruling D-32
[decision] prepare       eligible ordinary perimeter-strip floors use the EnergyPlus Kiva ground method in BOTH proposed and reference before sizing, so the 8.4.1.2 comparison isolates the prescribed strip instead of also carrying a ground-model difference | building: proposed building | inputs: floors=4, foundations={'floor': 'Surface 1', 'exposed_perimeter_m': 20.0}/{'floor': 'Surface 13', 'exposed_perimeter_m': 20.0}/{'floor': 'Surface 19', 'exposed_perimeter_m': 40.0}/{'floor': 'Surface 7', 'exposed_perimeter_m': 40.0} | per 8.4.1.2.(2) | ruling D-32
[warning ] prepare       1 ordinary ground-contact floor(s) have a measured zero exposed edge; their strip-area fraction is zero, so no Kiva foundation or reference construction change applies | building: proposed building | inputs: floors=1, surfaces={'floor': 'Surface 25', 'boundary_condition': 'Ground', 'exposed_perimeter_m': 0.0, 'reasons': ['measured exposed perimeter is zero']} | per 3.2.3.3.(3) | ruling D-32
[info    ] compliance    proposed sizing run complete | building: proposed building | target: proposed
[info    ] compliance    annual EnergyPlus run complete | building: proposed building | target: proposed_annual | inputs: run_period=full year, clean_run=true, total_site_kwh=172178, unmet_heating_h=0.0, unmet_cooling_h=26.25
[info    ] build         declared above-ground storey count stamped on the reference from the supplied building data — the selector and the system builder must group on the SAME premise | building: reference building | inputs: storeys=1 | per Table 8.4.4.7.-B Note (3) | ruling D-18
[info    ] characterize  plant loop classified | building: reference building | target: Chilled Water Loop | inputs: fuels=Electricity, purchased=false | value: chilled_water
[info    ] characterize  plant loop classified | building: reference building | target: Condenser Water Loop | inputs: fuels=, purchased=false | value: condenser
[info    ] characterize  plant loop classified | building: reference building | target: Hot Water Loop | inputs: fuels=NaturalGas, purchased=false | value: hot_water
[decision] characterize  zone group characterized | building: reference building | target: MZ BU RTU Hot Water Heating Coil Scroll Chiller and Hot Water Baseboard | Thermal Zone 1 | inputs: zones=5, terminal=vav_reheat | value: vav_reheat | evidence: air loop name resolves to catalog entry 'MZ BU RTU Hot Water Heating Coil Scroll Chiller and Hot Water Baseboard'; cooled: OS_Coil_Cooling_Water on MZ BU RTU Hot Water Heating Coil Scroll Chiller and Hot Water Baseboard | Thermal Zone 1; heated: OS_Coil_Heating_Water on MZ BU RTU Hot Water Heating Coil Scroll Chiller and Hot Water Baseboard | Thermal Zone 1; heated: reheat coil on terminal Air Terminal Single Duct VAV Reheat 1; heated: reheat coil on terminal Air Terminal Single Duct VAV Reheat 2; heated: reheat coil on terminal Air Terminal Single Duct VAV Reheat 3; heated: reheat coil on terminal Air Terminal Single Duct VAV Reheat 4; heated: reheat coil on terminal Air Terminal Single Duct VAV Reheat 5
[info    ] characterize  model characterized | building: reference building | inputs: zone_groups=1, plants=3, built_by_gem=true
[info    ] characterize  building info for selection | building: reference building | inputs: storeys=1, typed_zones=5
[warning ] selection     the cooling-capacity threshold deciding THIS thermal block's system was measured on the whole serving system (5 blocks), because "the proposed building or space" is not established as the block or the serving system. Another space on the same system may be contributing the capacity that put this block over the threshold | building: reference building | target: Thermal Zone 1 | inputs: threshold_kw=20, measured_kw=53.866993730000004, measured_over_blocks=Thermal Zone 1/Thermal Zone 2/Thermal Zone 3/Thermal Zone 4/Thermal Zone 5, assigned_block=Thermal Zone 1, basis=serving system total (unresolved: "building or space") | per 8.4.4.7.-A: 'Where the proposed building or space has a cooling capacity exceeding 20 kW, the reference building or space shall use System 2' | ruling D-101
[warning ] selection     the cooling-capacity threshold deciding THIS thermal block's system was measured on the whole serving system (5 blocks), because "the proposed building or space" is not established as the block or the serving system. Another space on the same system may be contributing the capacity that put this block over the threshold | building: reference building | target: Thermal Zone 2 | inputs: threshold_kw=20, measured_kw=53.866993730000004, measured_over_blocks=Thermal Zone 1/Thermal Zone 2/Thermal Zone 3/Thermal Zone 4/Thermal Zone 5, assigned_block=Thermal Zone 2, basis=serving system total (unresolved: "building or space") | per 8.4.4.7.-A: 'Where the proposed building or space has a cooling capacity exceeding 20 kW, the reference building or space shall use System 2' | ruling D-101
[warning ] selection     the cooling-capacity threshold deciding THIS thermal block's system was measured on the whole serving system (5 blocks), because "the proposed building or space" is not established as the block or the serving system. Another space on the same system may be contributing the capacity that put this block over the threshold | building: reference building | target: Thermal Zone 3 | inputs: threshold_kw=20, measured_kw=53.866993730000004, measured_over_blocks=Thermal Zone 1/Thermal Zone 2/Thermal Zone 3/Thermal Zone 4/Thermal Zone 5, assigned_block=Thermal Zone 3, basis=serving system total (unresolved: "building or space") | per 8.4.4.7.-A: 'Where the proposed building or space has a cooling capacity exceeding 20 kW, the reference building or space shall use System 2' | ruling D-101
[warning ] selection     the cooling-capacity threshold deciding THIS thermal block's system was measured on the whole serving system (5 blocks), because "the proposed building or space" is not established as the block or the serving system. Another space on the same system may be contributing the capacity that put this block over the threshold | building: reference building | target: Thermal Zone 4 | inputs: threshold_kw=20, measured_kw=53.866993730000004, measured_over_blocks=Thermal Zone 1/Thermal Zone 2/Thermal Zone 3/Thermal Zone 4/Thermal Zone 5, assigned_block=Thermal Zone 4, basis=serving system total (unresolved: "building or space") | per 8.4.4.7.-A: 'Where the proposed building or space has a cooling capacity exceeding 20 kW, the reference building or space shall use System 2' | ruling D-101
[warning ] selection     the cooling-capacity threshold deciding THIS thermal block's system was measured on the whole serving system (5 blocks), because "the proposed building or space" is not established as the block or the serving system. Another space on the same system may be contributing the capacity that put this block over the threshold | building: reference building | target: Thermal Zone 5 | inputs: threshold_kw=20, measured_kw=53.866993730000004, measured_over_blocks=Thermal Zone 1/Thermal Zone 2/Thermal Zone 3/Thermal Zone 4/Thermal Zone 5, assigned_block=Thermal Zone 5, basis=serving system total (unresolved: "building or space") | per 8.4.4.7.-A: 'Where the proposed building or space has a cooling capacity exceeding 20 kW, the reference building or space shall use System 2' | ruling D-101
[decision] selection     reference system selected | building: reference building | target: Thermal Zone 1 | inputs: category=Data Processing Area, energy_type=gas, serving_system=MZ BU RTU Hot Water Heating Coil Scroll Chiller and Hot Water Baseboard | Thermal Zone 1, heated=true, cooled=true, cooling_kw=53.866993730000004 | value: System 2 -> 'FPFC MAU Chilled Water Coils with Scroll Chiller' | per 8.4.4.7.(1); 8.4.4.7.-A: 'Where the proposed building or space has a cooling capacity exceeding 20 kW, the reference building or space shall use System 2'
[decision] selection     reference system selected | building: reference building | target: Thermal Zone 2 | inputs: category=Data Processing Area, energy_type=gas, serving_system=MZ BU RTU Hot Water Heating Coil Scroll Chiller and Hot Water Baseboard | Thermal Zone 1, heated=true, cooled=true, cooling_kw=53.866993730000004 | value: System 2 -> 'FPFC MAU Chilled Water Coils with Scroll Chiller' | per 8.4.4.7.(1); 8.4.4.7.-A: 'Where the proposed building or space has a cooling capacity exceeding 20 kW, the reference building or space shall use System 2'
[decision] selection     reference system selected | building: reference building | target: Thermal Zone 3 | inputs: category=Data Processing Area, energy_type=gas, serving_system=MZ BU RTU Hot Water Heating Coil Scroll Chiller and Hot Water Baseboard | Thermal Zone 1, heated=true, cooled=true, cooling_kw=53.866993730000004 | value: System 2 -> 'FPFC MAU Chilled Water Coils with Scroll Chiller' | per 8.4.4.7.(1); 8.4.4.7.-A: 'Where the proposed building or space has a cooling capacity exceeding 20 kW, the reference building or space shall use System 2'
[decision] selection     reference system selected | building: reference building | target: Thermal Zone 4 | inputs: category=Data Processing Area, energy_type=gas, serving_system=MZ BU RTU Hot Water Heating Coil Scroll Chiller and Hot Water Baseboard | Thermal Zone 1, heated=true, cooled=true, cooling_kw=53.866993730000004 | value: System 2 -> 'FPFC MAU Chilled Water Coils with Scroll Chiller' | per 8.4.4.7.(1); 8.4.4.7.-A: 'Where the proposed building or space has a cooling capacity exceeding 20 kW, the reference building or space shall use System 2'
[decision] selection     reference system selected | building: reference building | target: Thermal Zone 5 | inputs: category=Data Processing Area, energy_type=gas, serving_system=MZ BU RTU Hot Water Heating Coil Scroll Chiller and Hot Water Baseboard | Thermal Zone 1, heated=true, cooled=true, cooling_kw=53.866993730000004 | value: System 2 -> 'FPFC MAU Chilled Water Coils with Scroll Chiller' | per 8.4.4.7.(1); 8.4.4.7.-A: 'Where the proposed building or space has a cooling capacity exceeding 20 kW, the reference building or space shall use System 2'
[decision] build         one COMMON VENTILATION SYSTEM serves these thermal blocks; the heating and cooling equipment stays block-level | building: reference building | inputs: reference_system=2, catalogue=FPFC MAU Chilled Water Coils with Scroll Chiller, config=, energy_type=gas, selection_assignments_absorbed=5, thermal_blocks_spanned=5, thermal_blocks=Thermal Zone 1/Thermal Zone 2/Thermal Zone 3/Thermal Zone 4/Thermal Zone 5 | value: Note (2) permits a common ventilation system for Systems 1, 2 and 5 and distinguishes it from the block-level systems; it grants none of Note (3)'s facade/internal/underground grouping, which is marked on System 6 alone | per Table 8.4.4.7.-B Note (2) | ruling D-101
[info    ] build         proposed HVAC torn down for every thermal block the reference replaces, in ONE pass before any reference system is built — a plant shared by several blocks must not survive one block's teardown and be re-adopted | building: reference building | target: Thermal Zone 1,Thermal Zone 2,Thermal Zone 3,Thermal Zone 4,Thermal Zone 5 | inputs: blocks=5, assignments=1 | ruling D-101
[decision] build         reference fan-coil water coils use mode-specific design airflow | building: reference building | target: Zone HVAC Four Pipe Fan Coil 1,Zone HVAC Four Pipe Fan Coil 2,Zone HVAC Four Pipe Fan Coil 3,Zone HVAC Four Pipe Fan Coil 4,Zone HVAC Four Pipe Fan Coil 5 | inputs: fan_coils=5, reference_system=2, sizing_specification=DesignSpecification:ZoneHVAC:Sizing | value: cooling-coil UA uses cooling design airflow and heating-coil sizing uses heating design airflow while unit flow remains the larger mode | per Table 8.4.4.7.-B; 8.4.4.8.(1); 8.4.4.8.(2) | ruling D-106
[decision] rules         zone dispatch: the make-up-air terminal runs before the fan coil | building: reference building | target: Thermal Zone 1,Thermal Zone 2,Thermal Zone 3,Thermal Zone 4,Thermal Zone 5 | inputs: zones=5, reference_system=2, load_distribution=SequentialLoad, air_terminal_priority=1, fan_coil_priority=2, sequential_fractions=1.0 | value: the make-up-air unit's air is offered to the zone first and the fan coil trims the residual, so ventilation air the zone cannot refuse is corrected rather than left below setpoint | per 8.4.4.9.(3); 8.4.2.10.(2) | ruling D-111 | AHJ AHJ-26
[decision] build         reference system built | building: reference building | target: Thermal Zone 1,Thermal Zone 2,Thermal Zone 3,Thermal Zone 4,Thermal Zone 5 | inputs: system=2, source_actions={'Thermal Zone 1': 'build', 'Thermal Zone 2': 'build', 'Thermal Zone 3': 'build', 'Thermal Zone 4': 'build', 'Thermal Zone 5': 'build'}, selection_branches=build | value: FPFC MAU Chilled Water Coils with Scroll Chiller | per 8.4.4.7.(1); 8.4.4.7.-A: 'Where the proposed building or space has a cooling capacity exceeding 20 kW, the reference building or space shall use System 2'
[decision] rules         supply fan set to reference spec | building: reference building | target: sys_2 MAU Supply Fan | value: 640 Pa @ 40% combined fan-motor efficiency | per 8.4.4.18.(3)
[decision] build         zone-equipment supply fans set to the systems 1-5 spec | building: reference building | inputs: fans=5, pressure_pa=640, total_efficiency=0.4 | value: 5 zone fan(s) at 640 Pa / 40% | per 8.4.4.18.(3) | ruling D-22
[decision] build         condenser loop setpoint reset to follow the outdoor wet-bulb so the tower can make the cold water the economizer needs | building: reference building | target: Condenser Water Loop | inputs: reference=OutdoorAirWetBulb, approach_k=5.0, minimum_c=7.0, maximum_c=29.0 | value: OutdoorAirWetBulb + 5.0 K approach, clamped to 7.0-29.0 C | per 5.2.2.9. | ruling D-56
[decision] build         water-side economizer built (5.2.2.9: indirect evaporation, capable of 100% of the cooling load at outdoor wet-bulb 7 C or lower) | building: reference building | target: Chilled Water Loop | inputs: reference_system=2, source_loop=Condenser Water Loop, control=CoolingSetpointModulated, setpoint_c=7.0, sizing_factor=1.0, capability_wet_bulb_c=7.0, condenser_setpoint_reset={'reference': 'OutdoorAirWetBulb', 'approach_k': 5.0, 'minimum_c': 7.0, 'maximum_c': 29.0} | value: HeatExchangerFluidToFluid between the condenser and chilled-water loops, sized for the full design cooling load | per 8.4.4.12. (Table -12 -> 5.2.2.9) | ruling D-56
[info    ] build         the 5.2.2.9.(2) sensible-transfer criterion (outdoor dry-bulb 10 C or lower) does not apply: the reference rejects heat through an evaporative cooling tower, so the economizer chills the distribution fluid by indirect evaporation and sentence (1) binds | building: reference building | target: Chilled Water Loop | inputs: capability_dry_bulb_c=10.0 | per 8.4.4.12. (Table -12 -> 5.2.2.9) | ruling D-56
[info    ] rules         no demand-controlled ventilation on the proposed systems serving these thermal blocks — none modeled in the reference | building: reference building | target: FPFC MAU Chilled Water Coils with Scroll Chiller | inputs: proposed_loops=MZ BU RTU Hot Water Heating Coil Scroll Chiller and Hot Water Baseboard | Thermal Zone 1 | per 8.4.4.15.(2) | ruling D-54
[decision] build         reference system operates on the proposed operating schedule | building: reference building | target: FPFC MAU Chilled Water Coils with Scroll Chiller | inputs: schedule=Always On Discrete | value: Always On Discrete | per 8.4.3.2.(1) | ruling D-14
[decision] rules         terminal/secondary capacity split accounted at zone sizing | building: reference building | target: Thermal Zone 1,Thermal Zone 2,Thermal Zone 3,Thermal Zone 4,Thermal Zone 5 | inputs: zones=5, reference_system=2, strategy=NeutralSupplyAir | value: terminal sized on the space load alone; the make-up-air unit carries the ventilation load at system level | per 8.4.4.9.(3); 8.4.4.10.(7) | ruling D-50
[decision] rules         equipment oversizing capped | building: reference building | inputs: proposed_heating=1.25, proposed_cooling=1.15, generic_zone_factors_cleared=10 | value: heating sizing factor 1.25 = min(proposed 1.25, cap 1.3); cooling 1.1 = min(proposed 1.15, cap 1.1) | per 8.4.4.8.(1)-(2) | ruling D-22
[decision] efficiency    boiler efficiency applied | building: reference building | target: Primary Boiler | inputs: fuel=Gas, capacity_kw=139.2, design_capacity_kw=139.2, capacity_source=autosized, part_load_curve_class=non_condensing, class_source=row, curve=BOILER-PLF-NONCONDENSING, form=TableLookup | value: thermal efficiency 0.9 (0.9 Thermal Eff), part-load curve BOILER-PLF-NONCONDENSING | evidence: Article 8.4.5.2. states FHeatPLC as a fuel-INPUT ratio (Table 8.4.5.2.-A, row 'Non-condensing'), so the EnergyPlus part-load field carries the transform PLF = PLR / FHeatPLC(PLR); represented as a Table:Lookup on PLR 0 (node value 0), 0.00001 to 0.0001 step 0.00001, 0.0001 to 0.001 step 0.0001, 0.001 to 0.05 step 0.001, 0.05 to 0.10 step 0.005, 0.10 to 1.00 step 0.01 (169 nodes) with Linear interpolation and Constant extrapolation — max relative error 0.1994 % against the exact requirement (sampled at PLR step 0.00001); a node at PLR 0 carries the Code equation down to zero load; the efficiency curve is evaluated on the EnteringBoiler temperature | per NECB 2020 Table 5.2.12.1.-N; 8.4.5.2. | ruling D-89 D-90 | AHJ AHJ-14
[decision] efficiency    boiler efficiency applied | building: reference building | target: Secondary Boiler | inputs: fuel=Gas, capacity_kw=0.0, design_capacity_kw=139.2, capacity_source=autosized, part_load_curve_class=non_condensing, class_source=row, curve=BOILER-PLF-NONCONDENSING, form=TableLookup | value: thermal efficiency 0.9 (0.9 AFUE), part-load curve BOILER-PLF-NONCONDENSING | evidence: Article 8.4.5.2. states FHeatPLC as a fuel-INPUT ratio (Table 8.4.5.2.-A, row 'Non-condensing'), so the EnergyPlus part-load field carries the transform PLF = PLR / FHeatPLC(PLR); represented as a Table:Lookup on PLR 0 (node value 0), 0.00001 to 0.0001 step 0.00001, 0.0001 to 0.001 step 0.0001, 0.001 to 0.05 step 0.001, 0.05 to 0.10 step 0.005, 0.10 to 1.00 step 0.01 (169 nodes) with Linear interpolation and Constant extrapolation — max relative error 0.1994 % against the exact requirement (sampled at PLR step 0.00001); a node at PLR 0 carries the Code equation down to zero load; the efficiency curve is evaluated on the EnteringBoiler temperature | per NECB 2020 Table 5.2.12.1.-N; 8.4.5.2. | ruling D-89 D-90
[warning ] efficiency    published water-cooled chiller EIR_FT coefficients are NOT used literally — corrected coefficients applied as an alternative solution | building: reference building | target: Primary Chiller WaterCooled Scroll | inputs: eirft_curve=WaterCooled_Scroll_EIRFT, printed_table_defect=misplaced decimal coefficient | per Table 8.4.5.5.-C | ruling D-03 | AHJ AHJ-7
[decision] efficiency    chiller efficiency applied | building: reference building | target: Primary Chiller WaterCooled Scroll | inputs: cooling_type=WaterCooled, compressor=Scroll, tons=15.3, design_capacity_kw=53.9, capacity_source=autosized | value: COP 4.51 (0.78 kW/ton), curves WaterCooled_Scroll_CAPFT/WaterCooled_Scroll_EIRFT/WaterCooled_Scroll_EIRFPLR | per NECB 2020 Table 5.2.12.1 (chillers) | ruling D-90
[warning ] efficiency    published water-cooled chiller EIR_FT coefficients are NOT used literally — corrected coefficients applied as an alternative solution | building: reference building | target: Secondary Chiller WaterCooled Scroll | inputs: eirft_curve=WaterCooled_Scroll_EIRFT, printed_table_defect=misplaced decimal coefficient | per Table 8.4.5.5.-C | ruling D-03 | AHJ AHJ-7
[decision] efficiency    chiller efficiency applied | building: reference building | target: Secondary Chiller WaterCooled Scroll | inputs: cooling_type=WaterCooled, compressor=Scroll, tons=0.0, design_capacity_kw=53.9, capacity_source=autosized | value: COP 4.51 (0.78 kW/ton), curves WaterCooled_Scroll_CAPFT/WaterCooled_Scroll_EIRFT/WaterCooled_Scroll_EIRFPLR | per NECB 2020 Table 5.2.12.1 (chillers) | ruling D-90
[warning ] efficiency    prescribed cooling-tower capacity equations are NOT installed — the engine Merkel effectiveness-NTU model is retained as an alternative solution | building: reference building | target: Cooling Tower Single Speed 1 | inputs: engine_model=CoolingTowerSingleSpeed Merkel effectiveness-NTU, prescribed_equations_installed=false | per 8.4.5.6.(1) | ruling D-07 | AHJ AHJ-22
[decision] efficiency    cooling tower cells set from heat rejection | building: reference building | target: Cooling Tower Single Speed 1 | inputs: tower_cap_kw=65.8, chillers_on_loop=2 | value: 1 cell(s) | per 8.4.4.11.(2) | ruling D-26
[info    ] efficiency    no proposed model supplied — 8.4.4.14.(1)-(3) pump power transfer skipped (Table 8.4.4.14. curves still applied) | building: reference building | ruling D-11 D-93
[decision] efficiency    variable-flow pump modeled riding its curve | building: reference building | target: Pump Variable Speed 2 | inputs: coefficients=0.227143/1.178929/-0.41071, minimum_flow_fraction=0.47, loop=Chilled Water Loop | value: below-D floor (E=0.68) via min flow 0.00101 m3/s | per 8.4.4.14.(4)-(5); Table 8.4.4.14. | ruling D-11
[info    ] efficiency    combined pump power within the Table 5.2.6.3 maximum | building: reference building | target: Chilled Water Loop | inputs: combined_w=546, cap_w=754, w_per_kw=14.0, thermal_kw=53.9, system_type=Cooling | per 5.2.6.3.(1) | ruling D-38
[decision] efficiency    variable-flow pump modeled riding its curve | building: reference building | target: Pump Variable Speed 3 | inputs: coefficients=0.227143/1.178929/-0.41071, minimum_flow_fraction=0.47, loop=Condenser Water Loop | value: below-D floor (E=0.68) via min flow 0.0024 m3/s | per 8.4.4.14.(4)-(5); Table 8.4.4.14. | ruling D-11
[decision] efficiency    combined pump power exceeds Table 5.2.6.3 — clamped to the maximum (min-wins over the pump-power transfer) | building: reference building | target: Condenser Water Loop | inputs: before_w=1303, cap_w=790, w_per_kw=12.0, thermal_kw=65.8, system_type=Heat rejection, scale=0.606 | value: 1303 W -> 790 W | per 5.2.6.3.(1); 8.4.4.1.(2) | ruling D-38
[decision] efficiency    variable-flow pump modeled riding its curve | building: reference building | target: Pump Variable Speed 1 | inputs: coefficients=0.227143/1.178929/-0.41071, minimum_flow_fraction=0.47, loop=Hot Water Loop | value: below-D floor (E=0.68) via min flow 0.00099 m3/s | per 8.4.4.14.(4)-(5); Table 8.4.4.14. | ruling D-11
[info    ] efficiency    combined pump power within the Table 5.2.6.3 maximum | building: reference building | target: Hot Water Loop | inputs: combined_w=540, cap_w=627, w_per_kw=4.5, thermal_kw=139.2, system_type=Heating | per 5.2.6.3.(1) | ruling D-38
[info    ] efficiency    NECB efficiency pass complete | building: reference building | inputs: code=necb2020, edition=2020, boilers=2, chillers=2, dx_cooling=0, dx_cooling_staged=0, dx_heating=0, dx_heating_staged=0, gas_coils=1, gas_coils_staged=0
[info    ] coverage      General — reference building basis (prescriptive components, all energy uses) — host scope: Whole-building modeling basis; the HVAC slice is governed by the articles below. Envelope/lighting/SHW conformance is composed by the umbrella from the sibling domain gems. | building: reference building | inputs: status=host_scope, decisions_citing=1, code=src/btap/codes/compliance.py#_build_reference | per 8.4.4.1.
[info    ] coverage      Operating Schedules, Internal Loads and Service Water Heating Loads — satisfied by clone: The reference model is a clone of the proposed model: schedules and internal/SHW loads remain identical, as required. | building: reference building | inputs: status=satisfied_by_clone, decisions_citing=0, code=src/btap/codes/necb/hvac/reference.py#_clone_model | per 8.4.4.2.
[info    ] coverage      Building Envelope Components (solar absorptance) — host scope: Delegated to openstudio-envelope — reference_envelope applies this when composed by the umbrella. | building: reference building | inputs: status=host_scope, decisions_citing=0, code=src/btap/codes/necb/envelope/reference.py#reference_envelope | per 8.4.4.3.
[info    ] coverage      Envelope Thermal Characteristics (lightweight construction) — host scope: Delegated to openstudio-envelope — reference_envelope applies this when composed by the umbrella. | building: reference building | inputs: status=host_scope, decisions_citing=0, code=src/btap/codes/necb/envelope/reference.py#_apply_lightweight_construction | per 8.4.4.4.
[info    ] coverage      Lighting — host scope: Delegated to openstudio-lighting — reference_lighting sets Part 4 allowance LPDs; reference_daylighting (ON by default, D-51; placement per the 4.2.2.1.(10)-(15) rule, D-57) covers sentences (5)-(12). | building: reference building | inputs: status=host_scope, decisions_citing=5, code=src/btap/codes/necb/lighting/reference.py#reference_lighting | per 8.4.4.5.
[warning ] coverage      Purchased Energy — partial. Applied: purchased HEATING is represented by a gas-fired modulating boiler ((1)(a)) via the energy-type election. Gaps: the (1)(b) capacity-ratio adjustment is sizing-time and not enforced | building: reference building | inputs: status=partial, decisions_citing=0, code=src/btap/codes/necb/hvac/reference.py#_reference_energy_type/src/btap/modeling/hvac/systems/plant_loops.py#hot_water | per 8.4.4.6.(1)
[warning ] coverage      Purchased Energy — partial. Applied: purchased COOLING forces an air-cooled electric chiller ((2)(a)) via the chw_source config. Gaps: the (2)(b) capacity-ratio adjustment is sizing-time and not enforced | building: reference building | inputs: status=partial, decisions_citing=0, code=src/btap/codes/necb/hvac/reference.py#_reference_energy_type/src/btap/modeling/hvac/systems/plant_loops.py#chilled_water | per 8.4.4.6.(2)
[info    ] coverage      Purchased Energy — host scope: purchased service water heating belongs to openstudio-shw (8.4.4.20.) | building: reference building | inputs: status=host_scope, decisions_citing=0, code=src/btap/codes/necb/shw/reference.py#reference_shw | per 8.4.4.6.(3)
[warning ] coverage      Purchased Energy — partial. Applied: operating schedules carry over to the representing equipment by clone. Gaps: priority-of-use and other operational characteristics of the purchased supply are not explicitly modelled | building: reference building | inputs: status=partial, decisions_citing=0, code=src/btap/codes/necb/hvac/reference.py#_clone_model | per 8.4.4.6.(4)
[info    ] coverage      HVAC System Selection (Tables -A/-B) — implemented: Category election per Table -A (space type + storeys + cooling-kW threshold), closest-type fallback per sentence (3), residential special rules (D-34: heat-pump blocks take the sentence-(4) ASHP redirect before the compatible-cooling copy; water-loop HPs fall back to the Table -A rules per D-37), HP redirect per sentence (4), and the D-39 System 5 conditional (Table -B heating 'None' honoured for cooled-but-unheated blocks; 8.4.4.1.(5) presence override keeps the changeover heating when the proposed block heats). | building: reference building | inputs: status=implemented, decisions_citing=14, code=src/btap/codes/necb/hvac/reference.py#select_reference_systems/src/btap/codes/necb/hvac/reference.py#_assign | per 8.4.4.7.
[info    ] coverage      Equipment Oversizing — implemented: Heating/cooling sizing factors set to min(proposed, 1.30/1.10) with the arithmetic recorded. | building: reference building | inputs: status=implemented, decisions_citing=2, code=src/btap/codes/necb/hvac/reference.py#_apply_oversizing_caps | per 8.4.4.8.
[info    ] coverage      Heating System — implemented: reference heating system selected per Table 8.4.4.7.-A and this Article | building: reference building | inputs: status=implemented, decisions_citing=2, code=src/btap/codes/necb/hvac/reference.py#_assign | per 8.4.4.9.(1)
[info    ] coverage      Heating System — implemented: purchased energy routes to Article 8.4.4.6. | building: reference building | inputs: status=implemented, decisions_citing=2, code=src/btap/codes/necb/hvac/reference.py#_reference_energy_type | per 8.4.4.9.(2)
[warning ] coverage      Heating System — partial. Applied: terminal/secondary capacity split accounted for systems 1/2/5 via Sizing:Zone dedicated-outdoor-air accounting with a neutral supply-air strategy (D-50). Gaps: systems 3, 4 and 6 mix outdoor air into the supply stream, so their split is approximated by ordinary mixed-air zone sizing with baseboards taking the residual — audited as an approximation, not claimed | building: reference building | inputs: status=partial, decisions_citing=2, code=src/btap/codes/necb/hvac/reference.py#_audit_terminal_secondary_split/src/btap/codes/necb/hvac/reference.py#_apply_zone_fan_rules | per 8.4.4.9.(3)
[warning ] coverage      Heating System — partial. Applied: reference heating energy type modeled identical to the proposed where the catalog PRESERVES that source, namely natural gas and electricity (see also 8.4.4.13.(2)(g)). Gaps: two distinct gaps. (i) The sentence opens "Except as provided in Sentence (5)", so it does NOT govern a group whose proposed heating system uses more than one energy type; for those the structural election is a SURROGATE for the unimplemented 8.4.4.9.(5), and no single-fuel basis, whether the fossil-first cascade, capacity-dominant, lead-fuel or annual-dominant, satisfies (5)(a)'s capacity ratio. The multi-energy case is disclosed as UNRESOLVED once per serving system. (ii) Even for a SINGLE-energy system the reference is not always identical: the election maps FuelOilNo2 and PropaneGas to the GAS catalog VARIANT. What the reference's final equipment burns FOLLOWS the election for every BUILT block, and is measured rather than inferred: both variants give the same answer, an oil-fired proposed plant is torn down and the reference builds NaturalGas boilers, whether the proposed system is zonal baseboards or a hot-water-baseboard PSZ. The earlier text said the zonal variant ADOPTS the oil plant and keeps FuelOilNo2, so the mismatch was 'real but not universal'. D-101 made that false for every BUILT block: destruction is phased ahead of construction and every plant surviving teardown is reserved to whatever retained it, so a built block cannot adopt a proposed plant. The gap is therefore that the catalog offers no oil or propane variant and a reference built from it burns gas, UNIVERSALLY for a built block. A `copy_proposed` block still retains its proposed plant with its own fuel, which is a different branch. (4) requires the energy type to be identical and Division A's building-energy-target definition requires the same energy SOURCES for the same functions, so oil and propane remain unsupported. That is a catalog gap, not a Code reading. | building: reference building | inputs: status=partial, decisions_citing=2, code=src/btap/codes/necb/hvac/reference.py#_reference_energy_type | per 8.4.4.9.(4)
[warning ] coverage      Heating System — not implemented. Gaps: multi-energy capacity ratios are neither computed nor enforced: a proposed heating system drawing on more than one energy type is elected into ONE energy type at SELECTION. What the reference's final equipment carries is a separate question this tool does not establish: a replaced plant carries only the elected energy type. ADOPTION of the proposed plant is NOT among the outcomes of this gap — this disclosure fires only for a block whose heating was collapsed to one energy type, which is always an action=build assignment, and D-101 keeps a built block off a plant retained for a copy_proposed block. The measured adoption was an all-copy_proposed residential service, which raises no 8.4.x.9.(5) question at all. Whether the reference happens to match the proposed allocation is therefore NOT VERIFIED in either direction — it is not asserted to be unmet, since a reference may carry capacity for a non-elected type through an air-loop coil or heat pump. Clause (b)'s operating priority is not transferred at all. An UNRESOLVED warning is emitted once per serving system, in two shapes: where ONE plant carries every energy type the group uses it also cites sentence 8.4.4.9.(6), WITHOUT a subclause, because which of (6)(b)/(c)/(d) applies depends on a reference plant capacity that does not exist at selection time, and it records that the plant's live capacity is set after sizing by primary/secondary role rather than by the proposed allocation; a group whose plant covers only part of it gets a generic entry that makes no claim about boilers and leaves the group-wide shares unresolved rather than reporting a plant-only split that would omit the other types from the denominator. | building: reference building | inputs: status=not_implemented, decisions_citing=2 | per 8.4.4.9.(5)
[warning ] coverage      Heating System — partial. Applied: hydronic heating plant per the article: boiler staging 176/352 kW, modulating flow mode with the 25% floor, HWST 82/60 reset — plant defaults + the efficiency pass. Gaps: sentence (6) bands the reference plant's boiler count and staging by its heating capacity, and the reference plant is NOT determined at selection time: it may be a DIFFERENT plant built by the selected variant after the proposed one is torn down, holding none of its devices; or may not exist at all where the variant needs no boiler. What the implementation does after sizing is set the plant's live capacity by primary/secondary ROLE — builder feature, then device name, then supply order — and BLIND to energy type. MEASURED outcomes, each on its own configuration and none generalised: two role-labelled 200 kW boilers in the two-boiler band become 100/100 kW, so an equal ratio IS preserved; a recognised secondary below the single-boiler threshold is driven to ~0 W, so there the allocation is not preserved and the surviving fuel need not be the elected one; and three generically-named 52 kW boilers keep 52/52/52, because the role resolver returns nothing unless there are exactly TWO boilers — such a plant has ZERO recognised roles, not two. Which outcome applies, and therefore whether 8.4.4.9.(5)(a) survives, is unverified against the Article. MEASURED on SAMPLE 11 ONLY, under this edition, and not generalised; no sample-12 experiment has been run. On that one fixture the boiler count made no difference to the annual result for the model fed to the sizing run, while dropping the sizing factor to 0.5 changed it by -616.6 kWh, and the secondary never fired in either. Separately, no boiler sizingFactor is set at all, so each parallel boiler sizes for the whole loop where the legacy realisation sets 1.0/n. | building: reference building | inputs: status=partial, decisions_citing=2, code=src/btap/modeling/hvac/systems/plant_loops.py#hot_water/src/btap/codes/necb/hvac/efficiency.py#_apply_boiler | per 8.4.4.9.(6)
[warning ] coverage      Heating System — partial. Applied: furnace staging IS modelled since D-46: gas-heated reference systems 3/4 build as an AirLoopHVACUnitarySystem holding a multi-stage gas coil, stage COUNT set post-sizing from the sized capacity with every stage capacity left autosized. Gaps: electric-resistance heating is not a furnace so it is not staged (D-49); zone-terminal and make-up-air equipment stays single-stage (D-48); more than four equal stages is CLAMPED at four with a shouted warning — EnergyPlus multispeed objects cannot hold a fifth (D-47) | building: reference building | inputs: status=partial, decisions_citing=2, code=src/btap/codes/necb/hvac/efficiency.py#apply_staging/src/btap/codes/necb/hvac/efficiency.py#_stage_multispeed_coil | per 8.4.4.9.(7)
[info    ] coverage      Heating System — implemented: heating part-load performance applied from this edition's own part-load tables by equipment class (Subsection 8.4.5.: Table 8.4.5.2.-A and the ten points of Table 8.4.5.2.-B for boilers, Table 8.4.5.3 for furnaces); the as-applied class, table row and curve points are audited per D-89 | building: reference building | inputs: status=implemented, decisions_citing=2, code=src/btap/modeling/hvac/components/curves.py#build/src/btap/codes/necb/hvac/efficiency.py#apply | per 8.4.4.9.(8)
[info    ] coverage      Cooling Systems — implemented: reference cooling system selected per Table 8.4.4.7.-A and this Article | building: reference building | inputs: status=implemented, decisions_citing=1, code=src/btap/codes/necb/hvac/reference.py#_assign | per 8.4.4.10.(1)
[info    ] coverage      Cooling Systems — implemented: purchased energy routes to Article 8.4.4.6. | building: reference building | inputs: status=implemented, decisions_citing=1, code=src/btap/codes/necb/hvac/reference.py#_reference_energy_type | per 8.4.4.10.(2)
[info    ] coverage      Cooling Systems — implemented: reference cooling energy type modeled identical to the proposed | building: reference building | inputs: status=implemented, decisions_citing=1, code=src/btap/codes/necb/hvac/reference.py#_reference_energy_type | per 8.4.4.10.(3)
[warning ] coverage      Cooling Systems — not implemented. Gaps: multi-energy COOLING capacity ratios are not modelled — the same gap as the heating article, sentence (5) of 8.4.4.9. A proposed cooling system drawing on more than one energy type is elected into ONE energy type at SELECTION, with no capacity ratio computed. What the reference's final cooling equipment carries is not established here; the adoption-versus-replacement outcomes measured for the HEATING plant were not measured for cooling and are not claimed for it, so clause (a)'s capacity ratio and clause (b)'s operating priority are both unaddressed. No cooling diagnostic is emitted yet and no cooling behaviour has been measured: the heating-side measurement does not transfer. | building: reference building | inputs: status=not_implemented, decisions_citing=1 | per 8.4.4.10.(4)
[info    ] coverage      Cooling Systems — implemented: cooling part-load performance applied from the Subsection 8.4.5. curve set (chiller and unitary curves; the as-applied coefficients are audited) | building: reference building | inputs: status=implemented, decisions_citing=1, code=src/btap/modeling/hvac/components/curves.py#build/src/btap/codes/necb/hvac/efficiency.py#apply | per 8.4.4.10.(5)
[info    ] coverage      Cooling Systems — implemented: hydronic cooling plant per the article: 2100 kW chiller split, 7 C CHWST, 25% modulating floor — plant defaults + the efficiency pass | building: reference building | inputs: status=implemented, decisions_citing=1, code=src/btap/modeling/hvac/systems/plant_loops.py#chilled_water/src/btap/codes/necb/hvac/efficiency.py#_apply_chiller | per 8.4.4.10.(6)
[warning ] coverage      Cooling Systems — partial. Applied: terminal/secondary split accounted for systems 1/2/5 via Sizing:Zone dedicated-outdoor-air accounting (D-50). Gaps: systems 3, 4 and 6 have no separate ventilation stream, so their split is approximated by mixed-air zone sizing and audited as such | building: reference building | inputs: status=partial, decisions_citing=1, code=src/btap/codes/necb/hvac/reference.py#_audit_terminal_secondary_split | per 8.4.4.10.(7)
[warning ] coverage      Cooling Systems — partial. Applied: DX staging IS modelled since D-46: multispeed DX cooling inside an AirLoopHVACUnitarySystem on reference systems 3/4 and the ASHP, stage COUNT set post-sizing, efficiencies and curves binned by the top-stage capacity. Gaps: zone-terminal DX stays single-speed (packaged terminal units cannot host a multispeed coil in EnergyPlus) and make-up-air tempering DX likewise (D-48); stage counts above four are CLAMPED with a shouted warning (D-47) | building: reference building | inputs: status=partial, decisions_citing=1, code=src/btap/codes/necb/hvac/efficiency.py#apply_staging/src/btap/codes/necb/hvac/efficiency.py#_apply_dx_cooling_multi | per 8.4.4.10.(8)
[info    ] coverage      Cooling Systems — implemented: water-cooled systems pair to the cooling tower built per Article 8.4.4.11. | building: reference building | inputs: status=implemented, decisions_citing=1, code=src/btap/codes/necb/hvac/efficiency.py#_apply_tower_rules | per 8.4.4.10.(9)
[info    ] coverage      Cooling Tower Systems — implemented: axial-fan direct-contact tower with 35/29 C water and 24 C wet-bulb design temperatures; fan power at the Table 5.2.12.2 0.013 kW/kW maximum | building: reference building | inputs: status=implemented, decisions_citing=1, code=src/btap/codes/necb/hvac/efficiency.py#_apply_tower_rules | per 8.4.4.11.(1)
[info    ] coverage      Cooling Tower Systems — implemented: a tower at or below 1750 kW is modeled with one cell | building: reference building | inputs: status=implemented, decisions_citing=1, code=src/btap/codes/necb/hvac/efficiency.py#_apply_tower_rules | per 8.4.4.11.(2)
[info    ] coverage      Cooling Tower Systems — implemented: cells = capacity / 1750 kW rounded UP (true ceiling) | building: reference building | inputs: status=implemented, decisions_citing=1, code=src/btap/codes/necb/hvac/efficiency.py#_apply_tower_rules | per 8.4.4.11.(3)
[warning ] coverage      Cooling Tower Systems — partial. Applied: pump modeled with constant-power coefficients. Gaps: the hardware object is variable-speed; the constant-speed pump ruling is pending (T-list) | building: reference building | inputs: status=partial, decisions_citing=1, code=src/btap/codes/necb/hvac/efficiency.py#_apply_pump_rules | per 8.4.4.11.(4)
[warning ] coverage      Cooling Tower Systems — partial. Applied: pumping flow comes from plant autosizing. Gaps: the sentence’s specific flow-rate criteria are not individually evaluated against the sized value | building: reference building | inputs: status=partial, decisions_citing=1, code=src/btap/codes/necb/hvac/efficiency.py#_apply_pump_rules | per 8.4.4.11.(5)
[warning ] coverage      Cooling Tower Systems — partial. Applied: cell fan set to maintain 29 C outlet water. Gaps: cycling control relies on the CoolingTowerSingleSpeed default capacity control rather than an explicit cycling model | building: reference building | inputs: status=partial, decisions_citing=1, code=src/btap/codes/necb/hvac/efficiency.py#_apply_tower_rules | per 8.4.4.11.(6)
[warning ] coverage      Cooling Tower Systems — partial. Applied: tower part-load behaviour comes from the shared Subsection 8.4.6 curve machinery. Gaps: the tower coefficients are not individually verified by the curves probe | building: reference building | inputs: status=partial, decisions_citing=1, code=src/btap/codes/necb/hvac/efficiency.py#_apply_tower_rules/src/btap/modeling/hvac/components/curves.py#build | per 8.4.4.11.(7)
[info    ] coverage      Cooling with Outside Air (economizers) — implemented: air economizers (Table -12 -> 5.2.2.8) applied to reference systems 1/3/4/6 + HP with mechanical cooling: DifferentialEnthalpy control, up to 100% OA. DX staging clauses 5.2.2.8.(4)-(5) enforced since D-62: economizer systems' staged cooling gets a stage-count FLOOR so the lowest stage is <= 25% of capacity at >= 70 kW and <= 50% at > 25 kW (economizer_dx_staging rules; sentence (6)'s OA-reduction permission is not exercised - stage flows are floored at the minimum-OA fraction per D-46). Systems 2/5 get the 5.2.2.9 WATER-side economizer since D-56: a HeatExchangerFluidToFluid between the condenser and chilled-water loops, UA and both design flows autosized at sizing factor 1.0 (sized for the loop's full design cooling load), CoolingSetpointModulated onto the loop design exit temperature, plus the condenser setpoint reset to the outdoor wet-bulb + tower approach without which the tower stays at 29 C and the economizer is inert. The 5.2.2.9 capability is INTEGRATED and measured: 100% of the chilled-water load in every hour at outdoor wet-bulb 7 C or lower, partial share above the band; sentence (1) binds because the reference rejects heat evaporatively, (2) declared inapplicable; air-cooled/purchased chilled water warns (no evaporatively-cooled fluid). | building: reference building | inputs: status=implemented, decisions_citing=2, code=src/btap/codes/necb/hvac/reference.py#_apply_economizers/src/btap/codes/necb/hvac/efficiency.py#_economizer_stage_floor | per 8.4.4.12.
[info    ] coverage      Heat Pumps — implemented: a water-LOOP heat pump (internal loop; auxiliary boiler/tower allowed) KEEPS its Table 8.4.4.7.-A selection per the printed split (D-37, Note A-8.4.4.13) | building: reference building | inputs: status=implemented, decisions_citing=0, code=src/btap/codes/necb/hvac/reference.py#_heat_pump_redirects/src/btap/modeling/hvac/classify.py#_plant_facts | per 8.4.4.13.(1)
[warning ] coverage      Heat Pumps — partial. Applied: air-, water- and ground-SOURCE heat pumps redirect to the Table 8.4.4.13. packaged rooftop ASHP, source classified from the HP’s source plant loop with no-evidence detections keeping the conservative redirect; -10 C heating cutoff applied ((2)(d)); cooling sized at the peak load without oversizing ((2)(b), D-52); the (2)(g) auxiliary-fuel election runs on annual data with the 33% proviso. Gaps: (2)(c)’s -8.3 C point evaluates to 47.8% on the vendored legacy CAP_FT curve against the code’s 50% (known approximation, D-52 review); on simulate: :sizing/:none the (2)(g) election cannot run and the structural 8.4.4.9.(4) proxy elects, audited as such | building: reference building | inputs: status=partial, decisions_citing=0, code=src/btap/codes/necb/hvac/reference.py#_apply_heat_pump_limits/src/btap/codes/necb/hvac/reference.py#heat_pump_aux_energy_type/src/btap/codes/necb/hvac/reference.py#_apply_oversizing_caps/src/btap/codes/necb/hvac/efficiency.py#_align_heat_pump_heating_capacity | per 8.4.4.13.(2)
[info    ] coverage      Hydronic Pumps — implemented: Table 8.4.4.14 riding-curve coefficients + below-D minimum-flow clamp on every reference PumpVariableSpeed ((4)-(5)), applied POST-SIZING by the efficiency pass. D-93 transfers pump power only where one-to-one proposed/reference correspondence is established and declines unmatched loops loudly. D-38 then applies the Table 5.2.6.3 combined-pump maximum. | building: reference building | inputs: status=implemented, decisions_citing=3, code=src/btap/codes/necb/hvac/efficiency.py#_apply_pump_rules | per 8.4.4.14.
[warning ] coverage      Outdoor Air — partial. Applied: spaces and their DesignSpecificationOutdoorAir are retained by the clone; rebuilt reference systems draw the same peak OA specifications. Gaps: the identity holds only for DSOA-driven proposeds — hard-set proposed minimum-OA controller values draw a runtime warning (T7) | building: reference building | inputs: status=partial, decisions_citing=1, code=src/btap/codes/necb/hvac/reference.py#_clone_model/src/btap/codes/necb/hvac/reference.py#reference_hvac | per 8.4.4.15.(1)
[warning ] coverage      Outdoor Air — partial. Applied: DCV strategies ARE copied since D-54: each proposed air loop’s demand-controlled-ventilation flag and outdoor-air method are recorded per thermal block before teardown and re-applied to the rebuilt reference controller. Gaps: peak-rate outdoor-air methods (ZoneSum, 62.1 VRP) are deliberately NOT copied because they determine the peak rate sentence (1) governs; where a reference system merges blocks of which only some carry DCV, the single controller applies the strategy to all and warns | building: reference building | inputs: status=partial, decisions_citing=1, code=src/btap/codes/necb/hvac/reference.py#_apply_dcv/src/btap/codes/necb/hvac/reference.py#_audit_dcv_caveats | per 8.4.4.15.(2)
[info    ] coverage      Space Temperature Control (radiant workaround, throttling range) — not implemented, modeller scope. Modeller's responsibility: the +-2 C radiant workaround applies ONLY when the tool cannot model radiant effects — EnergyPlus can (ZoneHVAC low-temperature radiant objects); it binds only if the modeller chooses to approximate a radiant proposed design convectively, and applying the adjustment is then the modeller’s responsibility | building: reference building | inputs: status=not_implemented, decisions_citing=0, gap_owner=modeller | per 8.4.4.16.(1)
[info    ] coverage      Space Temperature Control (radiant workaround, throttling range) — implemented: throttling range is identical by construction: both buildings use ideal thermostat control on cloned schedules (8.4.3.2) — there is no throttling knob that could differ | building: reference building | inputs: status=implemented, decisions_citing=0, code=src/btap/codes/necb/hvac/reference.py#_clone_model | per 8.4.4.16.(2)
[info    ] coverage      Fans (exhaust fans, fan power vs flow curves) — implemented: VAV fan power-vs-flow curves from Table -17 applied in the (post-sizing) efficiency pass, row selected by rated power per sentences (3)-(5); the below-D floor is approximated by the E+ minimum-flow-fraction clamp (equals E within table rounding) | building: reference building | inputs: status=implemented, decisions_citing=0, code=src/btap/codes/necb/hvac/efficiency.py#_apply_fan_power_curve/src/btap/codes/necb/hvac/reference.py#_apply_fan_rules | per 8.4.4.17.
[warning ] coverage      Supply Air Systems (airflow rates, fan specs) — partial. Applied: secondary-system supply airflow is the sum of the block airflows via zone-level sizing. Gaps: the determination is sizing-time; the sentence’s arithmetic is not re-verified against the sized result | building: reference building | inputs: status=partial, decisions_citing=2, code=src/btap/codes/necb/hvac/reference.py#_apply_zone_fan_rules | per 8.4.4.18.(1)
[warning ] coverage      Supply Air Systems (airflow rates, fan specs) — partial. Applied: block supply airflow comes from zone sizing. Gaps: the greater-of criteria at the 21/11 C supply-air deltas are not explicitly enforced | building: reference building | inputs: status=partial, decisions_citing=2, code=src/btap/codes/necb/hvac/reference.py#_apply_zone_fan_rules | per 8.4.4.18.(2)
[info    ] coverage      Supply Air Systems (airflow rates, fan specs) — implemented: systems 1-5 fan specs applied: supply 640 Pa at 40% combined efficiency, no return-fan spec | building: reference building | inputs: status=implemented, decisions_citing=2, code=src/btap/codes/necb/hvac/reference.py#_apply_fan_rules | per 8.4.4.18.(3)
[info    ] coverage      Supply Air Systems (airflow rates, fan specs) — implemented: system 6 fan specs applied: supply 1000 Pa at 55% + return 250 Pa at 30%, 13 C SAT via the catalog sizing block | building: reference building | inputs: status=implemented, decisions_citing=2, code=src/btap/codes/necb/hvac/reference.py#_apply_fan_rules | per 8.4.4.18.(4)
[warning ] coverage      Supply Air Systems (airflow rates, fan specs) — not implemented. Gaps: the identical-fan-power fallback for secondaries failing 5.2.3.1.(1)(b) is not modeled | building: reference building | inputs: status=not_implemented, decisions_citing=2 | per 8.4.4.18.(5)
[warning ] coverage      Supply Air Systems (airflow rates, fan specs) — not implemented. Gaps: the exemption for equipment whose fan energy is included in the Tables 5.2.12.1 minimum performance is not modeled | building: reference building | inputs: status=not_implemented, decisions_citing=2 | per 8.4.4.18.(6)
[info    ] coverage      Energy Recovery Systems — implemented: Table 5.2.10.1.-A/-B airflow-threshold trigger (climate row by HDD x %OA band x continuous/non-continuous from the air loop availability schedule, >=8000 h/yr) evaluated POST-SIZING per reference air loop on sized supply/OA flows; rotary HX @ 50% effectiveness with OA-pretreat control added where required. Below-10%-OA systems are outside the Tables (NR). | building: reference building | inputs: status=implemented, decisions_citing=0, code=src/btap/codes/necb/hvac/energy_recovery.py#apply_energy_recovery | per 8.4.4.19.
[info    ] coverage      Service Water Heating Systems — host scope: Delegated to openstudio-shw — reference_shw re-applies Part 6 minimum efficiencies. | building: reference building | inputs: status=host_scope, decisions_citing=0, code=src/btap/codes/necb/shw/reference.py#reference_shw | per 8.4.4.20.
[info    ] coverage      General — HVAC components accounted — implemented: HVAC components accounted per the prescriptive Section 5.2 requirements via the reference system builds (8.4.4.7.-8.4.4.19.) and the capacity-binned efficiency pass — the realization of 8.4.1.1.(1) for the HVAC slice. | building: reference building | inputs: status=implemented, decisions_citing=1, code=src/btap/codes/necb/hvac/reference.py#reference_hvac | per 8.4.1.1. (HVAC)
[info    ] coverage      HVAC Systems — implemented: Reference HVAC systems are built explicitly from the Table 8.4.4.7. topologies — components are constructed, not approximated by thermodynamically-similar substitutes. | building: reference building | inputs: status=implemented, decisions_citing=1, code=src/btap/modeling/hvac/builder.py#build_system/src/btap/codes/necb/hvac/reference.py#reference_hvac | per 8.4.2.10.
[info    ] efficiency    plant capacities the efficiency pass derived from sizing released to autosize for the re-sizing run — the next pass re-stages them from the newly sized design capacities; input capacities are kept | building: reference building | inputs: boilers=2, chillers=2, towers=0 | per 8.4.4.9.(6)(a); 8.4.4.10.(6); 8.4.1.2.(5) | ruling D-90
[info    ] climate       HDD supplied explicitly | building: reference building | value: 3890
[info    ] climate       HDD supplied explicitly | building: reference building | value: 3890
[info    ] prescriptive  film convention | building: reference building | value: code-literal: table U treated as overall transmittance incl. air films (1.4.1.2 definition; films subtracted from construction) | per Division A 1.4.1.2.(1) | ruling D-23
[decision] prescriptive  ground floor: slab field left as modeled (no full-area maximum below zone 8); perimeter strip insulated via Kiva interior horizontal insulation | building: reference building | target: Kiva Foundation Surface 1 | inputs: hdd=3890, table_u=0.757, strip_target_u_construction=0.8628, slab_r=0.294, strip_insulation_r=0.865, width_m=1.2 | value: insulation R 0.865 m2K/W x 1.2 m from perimeter | per 3.2.3.3.(3) | ruling D-32
[decision] prescriptive  outdoors roofceiling construction set to maximum U | building: reference building | target: ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5:U-0.1594 | inputs: hdd=3890, target_u_construction=0.1594 | value: conductance 0.1594 W/m2K | per Table 3.2.2.2.
[decision] prescriptive  ground floor: slab field left as modeled (no full-area maximum below zone 8); perimeter strip insulated via Kiva interior horizontal insulation | building: reference building | target: Kiva Foundation Surface 13 | inputs: hdd=3890, table_u=0.757, strip_target_u_construction=0.8628, slab_r=0.294, strip_insulation_r=0.865, width_m=1.2 | value: insulation R 0.865 m2K/W x 1.2 m from perimeter | per 3.2.3.3.(3) | ruling D-32
[decision] prescriptive  outdoors wall construction set to maximum U | building: reference building | target: ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5:U-0.2759 | inputs: hdd=3890, target_u_construction=0.2759 | value: conductance 0.2759 W/m2K | per Table 3.2.2.2.
[decision] prescriptive  window construction set to maximum U | building: reference building | target: ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5:U=0.190 SHGC=0.331 | inputs: hdd=3890, target_u=1.9 | value: SimpleGlazing U 1.9 (SHGC/VT preserved) | per Table 3.2.2.3.
[decision] prescriptive  ground floor: slab field left as modeled (no full-area maximum below zone 8); perimeter strip insulated via Kiva interior horizontal insulation | building: reference building | target: Kiva Foundation Surface 19 | inputs: hdd=3890, table_u=0.757, strip_target_u_construction=0.8628, slab_r=0.294, strip_insulation_r=0.865, width_m=1.2 | value: insulation R 0.865 m2K/W x 1.2 m from perimeter | per 3.2.3.3.(3) | ruling D-32
[decision] prescriptive  ground floor: slab field left as modeled (no full-area maximum below zone 8); perimeter strip insulated via Kiva interior horizontal insulation | building: reference building | target: Kiva Foundation Surface 7 | inputs: hdd=3890, table_u=0.757, strip_target_u_construction=0.8628, slab_r=0.294, strip_insulation_r=0.865, width_m=1.2 | value: insulation R 0.865 m2K/W x 1.2 m from perimeter | per 3.2.3.3.(3) | ruling D-32
[decision] prescriptive  1 simple-Ground floor(s) represent the 1.2 m minimum perimeter extent through a uniform equivalent UA; strip area is approximated as exposed perimeter x 1.2 m, capped at floor area, and is NOT an exact geometric band | building: reference building | inputs: floors=1, surfaces={'floor': 'Surface 25', 'exposed_perimeter_m': 0.0, 'floor_area_m2': 335.1396, 'strip_width_m': 1.2, 'strip_area_approx_m2': 0.0, 'strip_area_fraction': 0.0, 'field_u_overall_w_m2k': 2.192889, 'table_u_overall_w_m2k': 0.757, 'strip_u_overall_w_m2k': 0.757, 'equivalent_u_overall_w_m2k': 2.192889, 'target_u_construction_w_m2k': 3.401383, 'construction_changed': False} | per 3.2.3.3.(3) | ruling D-32
[warning ] prescriptive  8 conditioned-to-conditioned interzone assemblies left unchanged because an intended temperature difference greater than 10 C is NOT established from the model | building: reference building | inputs: assemblies=8, pairs=Surface 10 / Surface 27/Surface 11 / Surface 3/Surface 15 / Surface 23/Surface 16 / Surface 28/Surface 17 / Surface 9/Surface 21 / Surface 5/Surface 22 / Surface 29/Surface 26 / Surface 4 | per Division A 1.4.1.2.(1) | ruling D-24
[warning ] thermal_bridging thermal bridging not requested — applied U-values are clear-field; NECB 3.1.1.7 requires EFFECTIVE transmittance (pass thermal_bridging:) | building: reference building | per 3.1.1.7.
[decision] reference     reference envelope meets prescriptive Section 3.2 | building: reference building | inputs: hdd=3890 | per 8.4.4.1.(2)
[decision] reference     proposed FDWR exceeds the limit — fenestration scaled proportionally per orientation | building: reference building | inputs: proposed_fdwr=0.4, limit=0.4 | value: area ratio 1.0 applied to every subsurface (resulting FDWR 0.4) | per 8.4.4.3.(3)
[info    ] reference     proposed roof absorptance not flagged as actual — reference keeps the proposed value | building: reference building | per 8.4.4.3.(2)(a)
[decision] reference     permanent shading projections removed; nearby-structure shading kept | building: reference building | inputs: removed_groups=0, shading_controls_removed=0, site_groups_kept=0 | value: no Space/Building shading present | per 8.4.4.3.(4)-(5)
[info    ] reference     fenestration optics (SHGC/VT) preserved — only U changed by construction of the prescriptive transform | building: reference building | per 8.4.4.3.(8)
[decision] reference     opaque assemblies rebuilt as lightweight light-frame at unchanged Ut | building: reference building | inputs: surfaces=14, unique_assemblies=3, areal_mass_kg_m2=40.8, heat_capacity_kj_m2k=45.5 | per 8.4.4.4.(1) (Note A-8.4.4.4.(1): light-frame example mass/heat capacity) | ruling D-35
[warning ] reference     proposed infiltration total 0 L/s DEVIATES from the untested 8.4.3.3.(3) default 607 L/s by -100% — only a 3.2.4.2 airtightness test justifies a different value | building: reference building | per 8.4.3.3.(3) | ruling D-19
[info    ] reference     airtightness ASSUMED at the untested 3.2.4.2. default of 1.50 L/(s.m2) @ 75 Pa — PENDING FIELD VERIFICATION by a whole-building ASTM E3158 test; substitute the measured rate once tested | building: reference building | inputs: assumed_i75_l_per_s_m2=1.5, test_standard=ASTM E3158, pressure_pa=75, verified=false | per 3.2.4.2.(1) | ruling D-76
[info    ] reference     conditioned building-enclosure area used to normalize whole-building air leakage | building: reference building | inputs: envelope_area_m2=2056.0 | per 3.2.4.2.(1)(c) | ruling D-21
[info    ] reference     air leakage converted from 75 Pa to the 5 Pa model pressure | building: reference building | inputs: from_pressure_pa=75, to_pressure_pa=5, flow_exponent=0.6 | per 8.4.2.9.(2) | ruling D-19
[decision] reference     air-leakage default applied | building: reference building | inputs: i75_l_per_s_m2=1.5, flow_exponent=0.6, envelope_area_m2=2056.0, ag_wall_area_m2=456.0, proposed_infiltration_objects_cleared={'design_flow_rate': 7, 'effective_leakage_area': 0, 'flow_coefficient': 0}, inherited_coefficients={'a': 1.0, 'b': 0.0, 'c': 0.0, 'd': 0.0, 'schedule': 'Small Office Infil Quarter On'} | value: I_AGW = (5/75)^0.6 x 1.5 x 2056.0/456.0 = 1.332 L/(s.m2 AG wall), per space as flow-per-exterior-wall-area | per 8.4.4.3.(6) | ruling D-19
[info    ] coverage      Determination of Thermal Characteristics — host scope: effective thermal characteristics: clear-field conductances resolved by the prescriptive lookup, and effective (thermal-bridging-derated) values via the tbd-based uprate/derate pass when thermal_bridging: is requested | building: reference building | inputs: status=host_scope, decisions_citing=0, code=src/btap/codes/necb/envelope/thermal_bridging.py#apply/src/btap/codes/necb/envelope/prescriptive.py#_target_conductance | per 3.1.1.5.
[info    ] coverage      Determination of Areas (FDWR/SRR area basis) — implemented: gross wall/roof area census + FDWR/SRR computed from exposed conditioned surfaces (Geometry module) | building: reference building | inputs: status=implemented, decisions_citing=0, code=src/btap/codes/necb/envelope/prescriptive.py#apply/src/btap/codes/necb/envelope/rules.py#max_fdwr | per 3.1.1.6.
[info    ] coverage      Thermal Characteristics of Building Assemblies (EFFECTIVE transmittance incl. thermal bridging) — implemented: TBD-based uprate/derate: assemblies uprated so the DERATED effective Ut meets the table targets (thermal_bridging: option, BETBG PSI sets) | building: reference building | inputs: status=implemented, decisions_citing=1, code=src/btap/codes/necb/envelope/thermal_bridging.py#apply | per 3.1.1.7.
[info    ] coverage      Allowable Fenestration and Door Area (FDWR + 2% skylights) — implemented: max_fdwr piecewise formula + 2% SRR; FDWR window rebuild and centroid-scaled skylights (apply_fdwr:/apply_srr:) | building: reference building | inputs: status=implemented, decisions_citing=0, code=src/btap/codes/necb/envelope/rules.py#max_fdwr/src/btap/codes/necb/envelope/rules.py#max_srr/src/btap/codes/necb/envelope/prescriptive.py#apply | per 3.2.1.4.
[info    ] coverage      General (above-ground assemblies) — implemented: prescriptive application classifies and hard-assigns all above-ground assemblies | building: reference building | inputs: status=implemented, decisions_citing=0, code=src/btap/codes/necb/envelope/prescriptive.py#_target_conductance | per 3.2.2.1.
[info    ] coverage      Opaque above-ground U-values by HDD zone — implemented: opaque U-values applied per HDD bin, including layered internal-source wall and roof assemblies; in reference runs those assemblies then receive the required lightweight rebuild without classifying an unrelated ground floor as embedded (legacy-compatible construction conductance; include_films: for overall) | building: reference building | inputs: status=implemented, decisions_citing=2, code=src/btap/codes/necb/envelope/prescriptive.py#_target_conductance | per 3.2.2.2.
[info    ] coverage      Fenestration/skylight U-values by HDD zone — implemented: window/skylight U via SimpleGlazing replacement preserving SHGC/VT; opaque doors via insulation solve | building: reference building | inputs: status=implemented, decisions_citing=1, code=src/btap/codes/necb/envelope/prescriptive.py#_target_conductance/src/btap/codes/necb/envelope/prescriptive.py#_apply_ground_strip | per 3.2.2.3.
[info    ] coverage      Door U-values (door row of Table 3.2.2.x) — implemented: door values applied (door row of Table 3.2.2.x) | building: reference building | inputs: status=implemented, decisions_citing=0, code=src/btap/codes/necb/envelope/prescriptive.py#_subsurface_target_construction | per 3.2.2.4.
[info    ] coverage      Building assemblies in contact with the ground — implemented: ground-contact wall/roof U-values applied full-area; the floors row is applied through the separate 3.2.3.3 extent determination, including the embedded-system exception | building: reference building | inputs: status=implemented, decisions_citing=0, code=src/btap/codes/necb/envelope/prescriptive.py#apply | per 3.2.3.1.
[warning ] coverage      Thermal characteristics and insulation extent of floors in contact with the ground — partial. Applied: Sentence (3): ordinary floors use the zone-conditional extent (zone 8 full-area; zones 4-7B retain the slab field). A supported Kiva floor receives the physical 1.2 m interior-horizontal strip. Simple Ground uses D-32's disclosed uniform equivalent-UA approximation with strip area min(floor area, exposed perimeter x 1.2 m), Ustrip=min(Ufield,Utable), consistent film handling and a zero fraction for confirmed zero edge; the later reference lightweight rebuild retains that conductance and supplies dynamic mass. Valid simple constructions that cannot be converted to Kiva fall back to that method. Method-neutral missing geometry, adjacency or usable construction facts preflight-fail before sizing. Valid whole-foundation factor methods are preserved but explicitly produce no determination pending a validated NECB translation. Sentence (4): its prescribed transmittance and full-area action are implemented once applicability is established. Applicability is established from an internal-source ground-floor construction; a supported radiant object's surface view is derived from that construction and supplies equipment attribution rather than independent evidence. The inventory is taken before reference-HVAC teardown. Detected embedded floors receive the Table 3.2.3.1 target over their full area in every climate zone, while an indicated floor-radiant topology whose served surface is unresolved warns and is not guessed into Sentence (3). Sentence (5): for detected embedded floors, the required Kiva depth is the tallest adjoining Foundation-wall height in that floor's thermal zone plus the final floor thickness; an exterior-insulation exception is measured against that same wall-top-to-floor-bottom depth, otherwise the floor insulation is continued vertically to it. Mixed wall heights and an exposed-perimeter remainder of at least 0.001 m warn because one Kiva field over-insulates shorter or zero-wall-height remainder instances. Foundation objects shared by multiple floors warn about cross-contamination; same-zone sharing is additionally reported by EnergyPlus as a Severe input error, and BTAP classifies the run as not clean. EnergyPlus 25.2 rejects the internal-source/Foundation pairing used as applicability evidence, so that detected input also receives a surface-specific warning. An unrepresentable continuation warns.. Gaps: The simple-Ground equivalent-UA area is an approximation, not an exact geometric band: overlapping corners and partially exposed edge locations are unavailable. No validated NECB F-factor or other whole-foundation-factor applier exists, so those valid methods produce no determination. Sentence (5)'s vertical perimeter continuation is not yet applied or verified for ordinary Sentence (3) floors. EnergyPlus 25.2 rejects an internal-source construction on a Foundation surface, so the detected embedded-floor/Kiva input warns and its assigned continuation cannot be annual-verified without replacing the input representation. Mixed-height and engine-significant partial-perimeter inputs warn because their one Kiva depth can over-insulate shorter or zero-wall-height remainder instances. Shared-Foundation inputs warn because their fields can cross-contaminate instances, and same-zone sharing is an EnergyPlus Severe input error. Semi-heated applicability under Sentence (2) remains caller-supplied through the HDD input rather than inferred from model classification; an embedded component represented without inspectable internal-source construction evidence cannot be inferred. | building: reference building | inputs: status=partial, decisions_citing=6, code=src/btap/codes/necb/envelope/rules.py#ground_floor_extent/src/btap/codes/necb/envelope/prescriptive.py#_embedded_floor_inventory/src/btap/codes/necb/envelope/prescriptive.py#_assign_ground_floor/src/btap/codes/necb/envelope/prescriptive.py#_apply_simple_ground_equivalent/src/btap/codes/necb/path.py#prepare_model/src/btap/codes/necb/path.py#build_reference | per 3.2.3.3.
[info    ] coverage      Air Leakage — continuous air barrier system — not implemented, modeller scope. Modeller's responsibility: 3.2.4.1. requires a continuous air barrier complying with 3.2.4.2. or 3.2.4.3. Compliance is established by a WHOLE-BUILDING ASTM E3158 test on the CONSTRUCTED building, so no energy model can verify it — an .osm has no air-barrier continuity to inspect. The associated leakage RATE is applied to the model (see 8.4.2.9. and 8.4.4.3./8.4.5.3.); the barrier itself is verified on site. | building: reference building | inputs: status=not_implemented, decisions_citing=0, gap_owner=modeller | per 3.2.4.1.
[info    ] coverage      Air barrier system — 1.50 L/(s.m2) @ 75 Pa tested rate — not implemented, modeller scope. Modeller's responsibility: the 1.50 L/(s.m2) @ 75 Pa normalized rate is ASSUMED by the model as the untested default and drives the infiltration coefficients, but the sentence is a TEST requirement (ASTM E3158, pressurized and depressurized, averaged) on the finished building. The model states the assumed rate and flags it as pending field verification; a measured rate should be substituted once tested. Previously undeclared in any gem despite being the article the deviation warning cites. | building: reference building | inputs: status=not_implemented, decisions_citing=2, gap_owner=modeller | per 3.2.4.2.
[info    ] coverage      Reference building basis (envelope meets Section 3.2) — implemented: reference envelope meets prescriptive Section 3.2 (U-values at the building HDD; FDWR/SRR enforced via 8.4.4.3.(3) scaling) | building: reference building | inputs: status=implemented, decisions_citing=3, code=src/btap/codes/necb/envelope/reference.py#reference_envelope | per 8.4.4.1.
[info    ] coverage      Operating schedules/loads identical — host scope: HVAC-side handled by openstudio-hvac reference_hvac (satisfied by clone there) | building: reference building | inputs: status=host_scope, decisions_citing=1, code=src/btap/codes/necb/hvac/reference.py#reference_hvac | per 8.4.4.2.
[info    ] coverage      Reference envelope: absorptance, FDWR scaling, shading, fenestration optics — implemented: roof absorptance 0.7 iff proposed used actual values; proportional per-orientation FDWR/SRR scaling of EXISTING fenestration; Space/Building shading + controls removed, Site shading kept; optics (SHGC/VT) preserved; air-leakage default I_AGW = (5/75)^0.6 x 1.50 x S/A_AGW per 8.4.3.3.(3)/8.4.2.9.(2) | building: reference building | inputs: status=implemented, decisions_citing=6, code=src/btap/codes/necb/envelope/reference.py#_apply_roof_absorptance/src/btap/codes/necb/envelope/reference.py#_scale_fenestration_to_limits/src/btap/codes/necb/envelope/reference.py#_strip_shading/src/btap/codes/necb/envelope/reference.py#apply_air_leakage_default | per 8.4.4.3.
[info    ] coverage      Lightweight construction + space thermal characteristics — implemented: opaque assemblies, including internal-source walls and roofs after prescriptive retargeting, rebuilt as a single light-frame layer calibrated to the thermal-mass Note's wood-frame example (40.8 kg/m2, 45.5 kJ/(m2.K)) at unchanged Ut; space thermal characteristics satisfied by clone | building: reference building | inputs: status=implemented, decisions_citing=2, code=src/btap/codes/necb/envelope/reference.py#_apply_lightweight_construction | per 8.4.4.4.
[info    ] coverage      General — envelope components accounted — implemented: Envelope components accounted per the prescriptive Section 3.2 requirements via the reference transform (8.4.4.3./8.4.4.4.: U-values at the building HDD, FDWR/SRR, lightweight construction) — the realization of 8.4.1.1.(1) for the envelope slice. | building: reference building | inputs: status=implemented, decisions_citing=2, code=src/btap/codes/necb/envelope/reference.py#reference_envelope/src/btap/codes/necb/envelope/prescriptive.py#apply | per 8.4.1.1. (envelope)
[info    ] coverage      Air Leakage — implemented: The (2) I_AGW operating-pressure conversion of the 75 Pa leakage rate is computed and applied per space in the reference air-leakage default (apply_air_leakage_default, which cites this article); (1) accounting happens through the infiltration objects on both models. | building: reference building | inputs: status=implemented, decisions_citing=1, code=src/btap/codes/necb/envelope/reference.py#apply_air_leakage_default | per 8.4.2.9.
[info    ] lighting      lights set | building: reference building | target: Space Function Office enclosed > 25 m2 | inputs: lpd_w_per_ft2=0.6596, type=NECB_Default | per 4.2.1.6.
[decision] lighting      interior lighting applied (NECB_Default, scale 1.0) | building: reference building | inputs: space_types_applied=1, space_types_eligible=8, code=necb2020, edition=2020 | per 4.2.1.4.; 4.2.1.5.; 4.2.1.6.
[info    ] coverage      Methods of Determining Interior Lighting Power Allowance — implemented: space-function method via NECB space-type records (openstudio-loads data); building-type method via the vendored 4.2.1.5 table | building: reference building | inputs: status=implemented, decisions_citing=3, code=src/btap/codes/necb/lighting/apply_lights.py#apply_lights | per 4.2.1.4.
[info    ] coverage      Building Type Method LPD — implemented: 2020 values embedded in WholeBuilding space-type records (verified vs code) | building: reference building | inputs: status=implemented, decisions_citing=3, code=src/btap/codes/necb/lighting/apply_lights.py#_apply_to_space_type | per 4.2.1.5.
[info    ] coverage      Space Function Method LPD — implemented: 2020 values embedded in space-function records; additional_lighting_per_area specialty allowance applied | building: reference building | inputs: status=implemented, decisions_citing=5, code=src/btap/codes/necb/lighting/apply_lights.py#_apply_to_space_type | per 4.2.1.6.
[warning ] coverage      Occupancy and scheduled-shutoff lighting controls — partial. Applied: modeled as the lighting-schedule synthesis (hourly x (1 - rel_absence_occ x occ_sense - personal_control) when occupancy < rel_absence_occ) for space types with LPD > 8.6 W/m2, using the Table 4.3.2.10 factors carried in the space-type data. Gaps: control HARDWARE (sensors) is not modeled as objects; area-threshold occupancy-sensor space-type cloning is not modeled; renumbered from the former bogus 4.2.2.2. citation (4.2.2.2. is "Lighting Controls in Storage Garages" in this edition, not occupancy controls) | building: reference building | inputs: status=partial, decisions_citing=2, code=src/btap/codes/necb/lighting/apply_lights.py#_wire_lighting_schedule/src/btap/codes/necb/lighting/apply_lights.py#_synthesize_sensor_ruleset | per 4.2.2.1.(16)-(23)
[warning ] coverage      Lighting Controls in Storage Garages — partial. Applied: (1) zone area is CHECKED against the 360 m2 limit and an oversized zone is a shouted finding (re-zoning to satisfy a lighting rule would silently change the thermal results, so it is not done for you); (2) a >=30% unoccupied reduction is applied by schedule modulation — the 4.2.2.1.(16)-(23) convention, and note the general occupancy path CANNOT serve this since it is gated on LPD > 8.6 W/m2 while both garage records sit at 1.5-1.9 W/m2, and the Table 4.3.2.10 factors would give only 26.8%; (4) luminaire power within 6.1 m of a >=40% net-opening perimeter wall is derived as LPD x band area (the 4.2.2.1 convention) and a zone daylighting control is added above 150 W. Table 4.2.1.6. defers 'Storage garage interior' here rather than to 4.2.2.1.(10)/(13), so garages are correctly excluded from the ordinary photocontrol rule. Gaps: (3) covered vehicle ENTRANCES AND EXITS cannot be identified from geometry or space type — no model attribute distinguishes an entrance bay from a parking bay — so the 50% sunset-to-sunrise reduction is applied only when the modeller names those spaces, and is declared otherwise; its night window is a fixed schedule approximation rather than true astronomical sunset. (5) the daylight-transition-zone and ramp-without-parking exemptions are likewise not detectable, so the determinations are applied to every garage space and an exempt space must be excluded by the reviewer. (2)'s 20-minute detection delay is recorded in the audit but not modelled: an hourly ScheduleRuleset cannot express it | building: reference building | inputs: status=partial, decisions_citing=1, code=src/btap/codes/necb/lighting/storage_garage/__init__.py#apply | per 4.2.2.2.
[warning ] coverage      Interior lighting controls — daylighting — partial. Applied: daylighting photocontrol REQUIREMENT follows this edition's Article 4.2.2.1. (D-57, the default placement rule): Table 4.2.1.6.'s sidelighting/toplighting column gates each space type (daylighting_controls_4_2_1_6.json), then 4.2.2.1.(10) tests general-lighting INPUT POWER inside the primary sidelighted areas (>=150 W) or primary + secondary (>=300 W) and 4.2.2.1.(13) tests it inside the daylighted areas under skylights (>=150 W), the two INDEPENDENT. With a uniform space-level LPD that power is exactly LPD x daylighted_area. Exceptions honoured: (12)(a) obstruction ratio >=2 from ShadingSurfaces, (12)(b) glazing <2 m2, (12)(c) retail, (15)(b) skylight VT <0.4, (15)(c) >55 degN with <200 W. Daylighted AREAS per 4.2.2.3./4.2.2.5. with polygon UNION and NECB's primary > toplit > secondary precedence (DaylightedAreas), so overlaps are not double-counted. Sensors: Stepped x3 = 67%/33%/off per 4.2.2.1.(11)(a)(i)/(14)(a)(i), zone fraction = daylighted share of the zone floor area (not 1.0), space-type illuminance set-points, per-sensor costing BOM. Gaps: 4.2.2.1.(15)(a) (>1 500 h/yr of blocked direct sun) needs an annual solar-obstruction study and is NOT evaluated — a WARNING every run; not applying an exception is the strict direction. 4.2.2.4. ROOF MONITORS are not a distinguishable object in an OpenStudio model, so toplighted area covers skylights only. The vertical-obstruction bounds in 4.2.2.3.(3)(b)/(4)(b)/(8)(b) and 4.2.2.5.(2)(c) are honoured only at the space enclosure (areas are clipped to the floor); obstructions inside a space are not in the model. 4.2.2.1.(11)(b)'s independent control of the secondary band is modelled as ONE zone control covering the combined daylighted fraction, not two. 3 catalog space types have NO ROW in Table 4.2.1.6 at all — the '- undefined -' sentinel, the legacy-only 'Audience seating area permanent - convention centre', and 'WholeBuilding' (whose LPD comes from the building-type method of Table 4.2.1.5, which identifies no 4.2.1.6 row) — so neither column can be read for them and each takes a documented conservative default with a LOUD warning. Dwelling units also have no row, but there the code answers it: 4.2.2.1.(10)/(13) reach only spaces requiring the control in accordance with Table 4.2.1.6., so they do not apply. All of this is structural, not an extraction limit: the table's nine control columns were re-read 2026-07-30 after the upstream fix; the residue is enumerated in daylighting_controls_4_2_1_6.json | building: reference building | inputs: status=partial, decisions_citing=2, code=src/btap/codes/necb/lighting/daylight_control_requirement.py#evaluate/src/btap/codes/necb/lighting/daylighted_areas.py#areas/src/btap/codes/necb/lighting/daylighting.py#add_controls | per 4.2.2.1.(10)-(15); 4.2.2.3.; 4.2.2.4.; 4.2.2.5.
[info    ] coverage      Exterior Lighting Power Allowances — implemented: allowance calculator over the vendored Tables 4.2.3.1.-A..-E (basic site + tradable + non-tradable by lighting zone) + ExteriorLights creation with astronomical-clock control | building: reference building | inputs: status=implemented, decisions_citing=1, code=src/btap/codes/necb/lighting/exterior.py#allowance/src/btap/codes/necb/lighting/exterior.py#apply_exterior_lights | per 4.2.3.1.
[info    ] coverage      Occupancy/personal control factors (trade-off path) — implemented: the Focc/Fpers factors ship as space-type keys and drive the sensor-schedule synthesis | building: reference building | inputs: status=implemented, decisions_citing=1, code=src/btap/codes/necb/lighting/apply_lights.py#_synthesize_sensor_ruleset | per 4.3.2.10.
[info    ] coverage      Reference building interior lighting power = Part 4 allowance — implemented: apply_lights sets the allowance LPD from the space-type records | building: reference building | inputs: status=implemented, decisions_citing=6, code=src/btap/codes/necb/lighting/apply_lights.py#_apply_to_space_type/src/btap/codes/necb/lighting/reference.py#reference_lighting | per 8.4.4.5.(1)
[info    ] coverage      Dwelling units 5 W/m2 — implemented: reference_lighting overrides dwelling space types to 5 W/m2 | building: reference building | inputs: status=implemented, decisions_citing=6, code=src/btap/codes/necb/lighting/reference.py#_apply_dwelling_rule | per 8.4.4.5.(2)
[warning ] coverage      Occupancy/personal control factors in the reference — partial. Applied: applied via the sensor-schedule synthesis (schedule modulation) rather than a constant power multiplier. Gaps: strict reading multiplies installed power by Focc x Fpers | building: reference building | inputs: status=partial, decisions_citing=6, code=src/btap/codes/necb/lighting/apply_lights.py#_wire_lighting_schedule/src/btap/codes/necb/lighting/apply_lights.py#_synthesize_sensor_ruleset | per 8.4.4.5.(3)
[info    ] coverage      Radiant/convective/return-air fractions identical to proposed — implemented: fractions come from the same space-type records for both models | building: reference building | inputs: status=implemented, decisions_citing=6, code=src/btap/codes/necb/lighting/apply_lights.py#_apply_to_space_type | per 8.4.4.5.(4)
[warning ] coverage      Reference daylighting geometry + photocontrols — partial. Applied: reference photocontrols are BUILT BY DEFAULT by the umbrella pipeline (D-51: reference_daylighting: true; a caller may opt out and is then warned) and evaluated by DETAILED E+ daylighting (reference_daylighting): (10)(b) reflectances 0.15/0.50/0.80 set on interior surfaces, (10)(d) VT identity by envelope optics preservation, (11) set-points from the proposed else space-type illuminance, (12) FDL fallback unnecessary (detailed daylighting available); WHERE 4.2.2 requires photocontrols is decided by this edition's Article 4.2.2.1.(10)-(15) (D-57) [D-51 D-57]. Gaps: sentences (5)-(8)' analytic single-centered-window/skylight AREA convention is replaced by the 4.2.2.3./4.2.2.5. threshold geometry on the actual scaled fenestration (audited interpretation); (11)(b)'s independent secondary-band control is modelled as one zone control over the combined daylighted fraction | building: reference building | inputs: status=partial, decisions_citing=6, code=src/btap/codes/necb/lighting/reference_daylighting.py#apply | per 8.4.4.5.(5)-(12)
[info    ] coverage      General — lighting accounted — implemented: Interior lighting accounted per the prescriptive Section 4.2 requirements via the reference lighting allowance (8.4.4.5.) — the realization of 8.4.1.1.(1) for the lighting slice. Unresolvable space types hard-fail rather than silently keeping the proposed LPD. | building: reference building | inputs: status=implemented, decisions_citing=3, code=src/btap/codes/necb/lighting/apply_lights.py#apply_lights/src/btap/codes/necb/lighting/reference.py#reference_lighting | per 8.4.1.1. (lighting)
[decision] lighting_reference reference interior lighting set to the Part 4 allowance (space-type LPDs) | building: reference building | per 8.4.4.5.(1)
[decision] lighting_reference dwelling units modeled at 5.0 W/m2 | building: reference building | inputs: lights_instances=0 | per 8.4.4.5.(2)
[info    ] lighting_reference occupancy/personal-control factors applied via the sensor-schedule synthesis (schedule modulation of the Table 4.3.2.10 factors — legacy NECB2015+ interpretation of the power-multiplier wording) | building: reference building | per 8.4.4.5.(3); 4.3.2.10.
[info    ] lighting_reference lighting heat fractions identical to proposed by construction (same space-type records) | building: reference building | per 8.4.4.5.(4)
[decision] compliance    reference photocontrols BUILT by default: 4.2.2 requires photocontrols, and 8.4.4.5.(9)-(12) requires their effect to be evaluated in the reference — a reference generated without them is non-conformant, so correctness outranks the detailed-daylighting runtime cost (pass reference_daylighting: false to opt out) | building: reference building | per 8.4.4.5.(9)-(12) | ruling D-51
[decision] lighting_reference reference interior visible reflectances set: floor 0.15 / walls 0.50 / ceiling 0.80 | building: reference building | inputs: surfaces=30 | per 8.4.4.5.(10)(b)
[info    ] daylighting   the 4.2.2.1.(12)(a) obstruction-ratio exception cannot apply: the model carries no shading surfaces, so there is no adjacent structure to measure against | building: reference building | per 4.2.2.1.(12)(a) | ruling D-57
[warning ] daylighting   THE 4.2.2.1.(15)(a) EXCEPTION IS NOT EVALUATED: whether adjacent structures or natural objects block direct sunlight for more than 1 500 h/yr between 8 a.m. and 4 p.m. needs an annual solar-obstruction study, which an SDK-only gem that never simulates cannot do. Not applying an exception is the STRICT direction (toplighting photocontrols are required where they might have been excused), so no reference target is loosened by this gap | building: reference building | per 4.2.2.1.(15)(a) | ruling D-57
[info    ] daylighting   4.2.2.3.(3)(b)/(4)(b)/(8)(b) and 4.2.2.5.(2)(c) bound each daylighted dimension by the distance to a vertical obstruction >= 1.5 m high: the SPACE ENCLOSURE is honoured (every daylighted polygon is intersected with the floor), but obstructions INSIDE a space are not present in an OpenStudio thermal model, so the areas are an upper bound within each space; and 4.2.2.4. ROOF MONITORS are not a distinguishable object in an OpenStudio model, so toplighted area covers SKYLIGHTS only | building: reference building | per 4.2.2.3.; 4.2.2.4.; 4.2.2.5. | ruling D-57
[info    ] daylighting   photocontrols required | building: reference building | target: Story 1 East Perimeter Space | inputs: general_lpd_w_per_m2=7.1, primary_sidelighted_m2=40.46, secondary_sidelighted_m2=30.05, toplighted_m2=0.0, floor_m2=70.52, sidelighting=true, toplighting=false | value: 70.5 m2 under photocontrol | evidence: 4.2.2.1.(10)(a): 287 W of general lighting in 40.5 m2 of primary sidelighted area >= 150 W | per 4.2.2.1.(10); 4.2.2.1.(13) | ruling D-57
[info    ] daylighting   photocontrols required | building: reference building | target: Story 1 North Perimeter Space | inputs: general_lpd_w_per_m2=7.1, primary_sidelighted_m2=86.07, secondary_sidelighted_m2=75.85, toplighted_m2=0.0, floor_m2=161.92, sidelighting=true, toplighting=false | value: 161.9 m2 under photocontrol | evidence: 4.2.2.1.(10)(a): 611 W of general lighting in 86.1 m2 of primary sidelighted area >= 150 W | per 4.2.2.1.(10); 4.2.2.1.(13) | ruling D-57
[info    ] daylighting   photocontrols required | building: reference building | target: Story 1 South Perimeter Space | inputs: general_lpd_w_per_m2=7.1, primary_sidelighted_m2=86.07, secondary_sidelighted_m2=75.85, toplighted_m2=0.0, floor_m2=161.92, sidelighting=true, toplighting=false | value: 161.9 m2 under photocontrol | evidence: 4.2.2.1.(10)(a): 611 W of general lighting in 86.1 m2 of primary sidelighted area >= 150 W | per 4.2.2.1.(10); 4.2.2.1.(13) | ruling D-57
[info    ] daylighting   photocontrols required | building: reference building | target: Story 1 West Perimeter Space | inputs: general_lpd_w_per_m2=7.1, primary_sidelighted_m2=40.46, secondary_sidelighted_m2=30.05, toplighted_m2=0.0, floor_m2=70.52, sidelighting=true, toplighting=false | value: 70.5 m2 under photocontrol | evidence: 4.2.2.1.(10)(a): 287 W of general lighting in 40.5 m2 of primary sidelighted area >= 150 W | per 4.2.2.1.(10); 4.2.2.1.(13) | ruling D-57
[decision] daylighting   photocontrol requirement determined per 4.2.2.1.(10)-(15): the Table 4.2.1.6. column for the space type gates each of sidelighting and toplighting, and each is then a test of general-lighting INPUT POWER inside the daylighted area. With a uniform space-level LPD that power is exactly LPD x daylighted_area, so no luminaire layout is needed. Sidelighting (>=150 W primary, or >=300 W primary + secondary) and toplighting (>=150 W under skylights) are INDEPENDENT — never ANDed as the NECB 2011 criteria were | building: reference building | inputs: daylighted_spaces=4, sidelighting_required=4, toplighting_required=0, spaces_selected=4, unknown_column_default=required | evidence: Story 1 East Perimeter Space: 4.2.2.1.(10)(a): 287 W of general lighting in 40.5 m2 of primary sidelighted area >= 150 W; Story 1 North Perimeter Space: 4.2.2.1.(10)(a): 611 W of general lighting in 86.1 m2 of primary sidelighted area >= 150 W; Story 1 South Perimeter Space: 4.2.2.1.(10)(a): 611 W of general lighting in 86.1 m2 of primary sidelighted area >= 150 W; Story 1 West Perimeter Space: 4.2.2.1.(10)(a): 287 W of general lighting in 40.5 m2 of primary sidelighted area >= 150 W | per 4.2.2.1.(10); 4.2.2.1.(12); 4.2.2.1.(13); 4.2.2.1.(15); Table 4.2.1.6. | ruling D-57
[info    ] daylighting   daylighting control placed (NECB 2020/2025 4.2.2.1.(10)-(15)) | building: reference building | target: Story 1 East Perimeter Space | inputs: illuminance_lux=400.0, control=Stepped x3, zone_fraction=1.0 | per 4.2.2.1.(10); 4.2.2.1.(11); 4.2.2.1.(13); 4.2.2.1.(14) | ruling D-57
[info    ] daylighting   daylighting control placed (NECB 2020/2025 4.2.2.1.(10)-(15)) | building: reference building | target: Story 1 North Perimeter Space | inputs: illuminance_lux=400.0, control=Stepped x3, zone_fraction=1.0 | per 4.2.2.1.(10); 4.2.2.1.(11); 4.2.2.1.(13); 4.2.2.1.(14) | ruling D-57
[info    ] daylighting   daylighting control placed (NECB 2020/2025 4.2.2.1.(10)-(15)) | building: reference building | target: Story 1 South Perimeter Space | inputs: illuminance_lux=400.0, control=Stepped x3, zone_fraction=1.0 | per 4.2.2.1.(10); 4.2.2.1.(11); 4.2.2.1.(13); 4.2.2.1.(14) | ruling D-57
[info    ] daylighting   daylighting control placed (NECB 2020/2025 4.2.2.1.(10)-(15)) | building: reference building | target: Story 1 West Perimeter Space | inputs: illuminance_lux=400.0, control=Stepped x3, zone_fraction=1.0 | per 4.2.2.1.(10); 4.2.2.1.(11); 4.2.2.1.(13); 4.2.2.1.(14) | ruling D-57
[decision] daylighting   daylighting controls added by the NECB 2020/2025 4.2.2.1.(10)-(15) rule | building: reference building | inputs: controls=4, placement=necb2020 | per 4.2.2.1. | ruling D-57
[decision] lighting_reference reference photocontrols evaluated by DETAILED daylighting (E+ DaylightingControl objects on the reference's FDWR/SRR-scaled fenestration) — the sentence-(12) FDL-factor fallback is unnecessary for models that can do detailed daylighting | building: reference building | inputs: controls=4, setpoints_from_proposed=0, placement=necb2020, office_match=any_enclosed_office | per 8.4.4.5.(9); 8.4.4.5.(11); 8.4.4.5.(12)
[info    ] lighting_reference fenestration VT identical to proposed by construction (the envelope reference transform preserves optics) | building: reference building | per 8.4.4.5.(10)(d)
[info    ] lighting_reference daylighted-AREA determination uses the 4.2.2.3./4.2.2.5. threshold geometry on the reference's actual scaled fenestration instead of the analytic single-centered-window/skylight convention of sentences (5)-(8) — interpretation: E+ evaluates the real apertures | building: reference building | per 8.4.4.5.(5)-(8)
[decision] lighting_reference reference photocontrols are placed where NECB 2020/2025 4.2.2.1.(10)-(15) requires them — the Table 4.2.1.6. column for the space type, then an INPUT-POWER test inside the unioned daylighted areas (>=150 W primary sidelighted, or >=300 W primary + secondary, or >=150 W under skylights), sidelighting and toplighting evaluated INDEPENDENTLY. The legacy NECB 2011 criteria this replaced could not qualify a window-only space at all (L-26) | building: reference building | inputs: controls=4, placement=necb2020 | per 4.2.2.1.(10); 4.2.2.1.(12); 4.2.2.1.(13); 4.2.2.1.(15); Table 4.2.1.6. | ruling D-57
[info    ] shw_reference reference SWH storage capacity, power input and energy type identical to proposed by construction (clone; no transform touches SWH sizing or fuel) | building: reference building | inputs: water_heaters=0 | per 8.4.4.20.(1)
[warning ] coverage      Service water heater performance (Table 6.2.2.1) — partial. Applied: electric storage (SL formulas), gas-fired storage (UEF ladders + Et>=90%/SL for large) and oil (via the gas path, legacy behavior) implemented on WaterHeaterMixed with Maguire-Roberts UA derivation; instantaneous rows (gas UEF 0.86 conservative / Et 0.94, oil Et 0.80, tankless zero UA) and storage heat-pump water heaters (WaterHeaterHeatPump build + code EF/UEF floor as rated COP) implemented. Gaps: pool-heater minimums IMPLEMENTED apply-when-present since D-63 (gas Et 82% / oil 78% / HP COP 4.0 floor set on heaters serving a SwimmingPoolIndoor; values from the printed rows hbix's table audit recovered — the extraction had LOST the solar/pool sections and the Volume of Tank column when D-41 ran its cross-check, so it could not see them; re-checked 2026-09-01, both sections are back and the column is present (the table now returns 57 rows, not 27) and the vendored minimums agree exactly; volume-binned values stand on their legacy-primary transcription). Solar-thermal SEF (>= 1.4 electric-aux / >= 0.9 gas-aux) is an equipment RATING with no EnergyPlus field: detected collectors get an audited determination, the physics stay cloned. No archetype exercises either class. HPWH uses the bounded pumped-condenser construction (upstream stratified-tank/EMS recipe not ported) | building: reference building | inputs: status=partial, decisions_citing=0, code=src/btap/codes/necb/shw/efficiency.py#apply_efficiency/src/btap/codes/necb/shw/efficiency.py#part_load_curve | per 6.2.2.1.
[info    ] coverage      Piping insulation — not implemented, modeller scope. Modeller's responsibility: the SHW plant carries no pipe objects and no pipe-run lengths, so insulation thickness cannot be checked against Table 6.2.3.1.; note also that pipe insulation IS costed (a fixed 10 ft/pump BOM line) while never being modelled, and the vendored Table 6.2.3.1. is known-damaged in the codes store (phantom/blank rows) so it would need PDF-verified re-vendoring first. Verified from drawings and on site. | building: reference building | inputs: status=not_implemented, decisions_citing=0, gap_owner=modeller | per 6.2.3.1.
[info    ] coverage      Service water temperature controls — implemented: the storage tank is built with an automatic setpoint: a constant ScheduleRuleset at the sizing max temperature is installed as BOTH the loop SetpointManagerScheduled and the WaterHeaterMixed setpointTemperatureSchedule, with a 2 C deadband and Cycle control, so the tank is temperature-controlled and the setpoint is adjustable by editing one schedule | building: reference building | inputs: status=implemented, decisions_citing=0, code=src/btap/codes/necb/shw/demand.py#_build_loop | per 6.2.4.1.
[info    ] coverage      Maintaining temperature (heat trace) — not implemented, modeller scope. Modeller's responsibility: no model object represents heat-trace temperature-maintenance controls; declared per run and verified from drawings | building: reference building | inputs: status=not_implemented, decisions_citing=0, gap_owner=modeller | per 6.2.4.3.
[info    ] coverage      Remote or booster heaters — implemented: CHECKED against the sized demand: the fraction of total design flow whose target temperature exceeds 60 C is computed from the per-space demand before auto_size collapses it to one max_temp_c. Below 50% the sentence requires separate booster heaters for the hot portions, and a single-water-heater model is a SHOUTED finding; at or above 50%, or with no load above 60 C, the determination is audited as met or vacuous | building: reference building | inputs: status=implemented, decisions_citing=0, code=src/btap/codes/necb/shw/prescriptive.py#check_booster_heaters | per 6.2.5.1.
[info    ] coverage      Hot service water fixture flow limits — not implemented, modeller scope. Modeller's responsibility: the model holds a per-AREA aggregate service-water demand with no fixture count, so a per-showerhead (7.6 L/min) or per-lavatory (5.7 private / 1.9 public L/min) rate cannot be derived from it; verified from the plumbing schedule | building: reference building | inputs: status=not_implemented, decisions_citing=0, gap_owner=modeller | per 6.2.6.1.-6.2.6.2.
[warning ] coverage      Pools and hot tubs — partial. Applied: pool-heater minimum efficiencies ARE applied when a SwimmingPoolIndoor is present in the model (gas Et 82% / oil 78% / heat-pump COP 4.0, D-63, apply-when-present). Gaps: the 6.2.7.1. shutoff device and pump/heater time switches are installed controls with no model object; 6.2.7.2. covers govern heated OUTDOOR pools and tubs, and EnergyPlus models INDOOR pools only, so that sentence is permanently outside model scope | building: reference building | inputs: status=partial, decisions_citing=0, code=src/btap/codes/necb/shw/efficiency.py#apply_solar_pool_minimums | per 6.2.7.
[info    ] coverage      Service water heating loads representative of the building — implemented: per-space WaterUseEquipment from the NECB space-type peak flows, target temperatures and NECB-<letter> SWH schedules (openstudio-loads data) | building: reference building | inputs: status=implemented, decisions_citing=11, code=src/btap/codes/necb/shw/demand.py#apply_shw/src/btap/codes/necb/shw/demand.py#_add_water_use | per 8.4.3.2. (SWH loads)
[info    ] coverage      Reference SWH identical to proposed (storage, power, energy type) — satisfied by clone: the umbrella clones the proposed; neither reference transform touches SWH plant sizing or fuel | building: reference building | inputs: status=satisfied_by_clone, decisions_citing=2, code=src/btap/codes/necb/shw/reference.py#reference_shw | per 8.4.4.20.(1)
[info    ] coverage      HP-source SWH -> air-source HP in the reference — implemented: apply_shw(fuel: 'HeatPump') builds an air-source HPWH; a reference generated from it keeps the air-source energy type by construction | building: reference building | inputs: status=implemented, decisions_citing=2, code=src/btap/codes/necb/shw/demand.py#_wrap_heat_pump/src/btap/codes/necb/shw/efficiency.py#apply_heat_pump_efficiency | per 8.4.4.20.(2)
[warning ] coverage      Remaining reference SWH sentences — partial. Applied: (3)/(4) verified against the full article text (retrieved via MCP 2026-07-28 after the ingestion fix): the umbrella's clone preserves the boiler-fed immersion coil's energy type ((3)) and the multi-energy capacity allocation and operating schedules identically — trivially matching the (4)(a) ratio (Note A-8.4.4.20.(4)(a) merely says how to determine it) and (4)(b) operational characteristics. Part 6 minimum efficiencies applied on top via apply_efficiency. (5) the 8.4.5.9.(2) FHeatPLC fuel part-load curve is applied to every fuel-fired reference water heater, storage AND instantaneous, via the documented PLF(x) = x / FHeatPLC(x) transform into the EnergyPlus part-load-factor field (probe-verified equivalent, max 0.98% over PLR 0.25-1.0; D-53). Electric water heaters carry NO such curve BY ARTICLE SCOPE, not by omission: 8.4.5.9 is titled 'Fuel-Fired Service Water Heater' and governs only the reference fuel-fired heater — there is no electric counterpart in 8.4.5 to apply.. Gaps: REFINED after machine-verification (D-41) and D-53: (3)/(4)/(6)/(7)/(8) are satisfied by clone and (5) is closed for every article-eligible heater. Remaining: (9) circulation-pump consolidation is satisfied BY CONSTRUCTION for models this gem authors — necb/demand.rb builds exactly ONE PumpConstantSpeed per service water loop, so there is never a set of pumps to consolidate. It is unverified only for a FOREIGN proposed that arrives with several pumps on one SHW loop; such a model is cloned as-is, keeping identical W/(L/s) (energy-equivalent, topology differs). No consolidation pass is implemented because it would be unreachable code on every model this toolchain produces. | building: reference building | inputs: status=partial, decisions_citing=2, code=src/btap/codes/necb/shw/reference.py#reference_shw | per 8.4.4.20.(3)-(4)
[info    ] coverage      General — SWH components accounted — implemented: Service water heating accounted per the prescriptive Section 6.2 requirements via the reference SHW transform (8.4.4.20.) and heater efficiency application — the realization of 8.4.1.1.(1) for the SWH slice. | building: reference building | inputs: status=implemented, decisions_citing=4, code=src/btap/codes/necb/shw/demand.py#apply_shw | per 8.4.1.1. (SWH)
[info    ] coverage      Internal and Service Water Heating Loads — SWH slice — implemented: SWH loads accounted from NECB space-use demand data (per-space peak flows + schedules aggregated to the building system); EnergyPlus computes the resulting energy. | building: reference building | inputs: status=implemented, decisions_citing=1, code=src/btap/codes/necb/shw/demand.py#_add_water_use | per 8.4.2.7. (SWH loads)
[info    ] compliance    8.4.3.2 operating schedules and occupancy/receptacle loads are identical between proposed and reference by construction (the reference is a clone; neither reset touches schedules or those loads); interior lighting power is reset to the Part 4 allowance per 8.4.4.5.(1) (reference_lighting); service water heating efficiencies are reset to the Part 6 minimums per 8.4.4.20 (reference_shw). Representativeness of the loads for the building type remains the modeller's input (see the loads domain for NECB space-use data). | per 8.4.3.2.(1)-(2)
[decision] efficiency    boiler efficiency applied | building: reference building | target: Primary Boiler | inputs: fuel=Gas, capacity_kw=82.3, design_capacity_kw=82.3, capacity_source=autosized, part_load_curve_class=non_condensing, class_source=row, curve=BOILER-PLF-NONCONDENSING, form=TableLookup | value: thermal efficiency 0.9 (0.9 AFUE), part-load curve BOILER-PLF-NONCONDENSING | evidence: Article 8.4.5.2. states FHeatPLC as a fuel-INPUT ratio (Table 8.4.5.2.-A, row 'Non-condensing'), so the EnergyPlus part-load field carries the transform PLF = PLR / FHeatPLC(PLR); represented as a Table:Lookup on PLR 0 (node value 0), 0.00001 to 0.0001 step 0.00001, 0.0001 to 0.001 step 0.0001, 0.001 to 0.05 step 0.001, 0.05 to 0.10 step 0.005, 0.10 to 1.00 step 0.01 (169 nodes) with Linear interpolation and Constant extrapolation — max relative error 0.1994 % against the exact requirement (sampled at PLR step 0.00001); a node at PLR 0 carries the Code equation down to zero load; the efficiency curve is evaluated on the EnteringBoiler temperature | per NECB 2020 Table 5.2.12.1.-N; 8.4.5.2. | ruling D-89 D-90 | AHJ AHJ-14
[decision] efficiency    boiler efficiency applied | building: reference building | target: Secondary Boiler | inputs: fuel=Gas, capacity_kw=0.0, design_capacity_kw=82.3, capacity_source=autosized, part_load_curve_class=non_condensing, class_source=row, curve=BOILER-PLF-NONCONDENSING, form=TableLookup | value: thermal efficiency 0.9 (0.9 AFUE), part-load curve BOILER-PLF-NONCONDENSING | evidence: Article 8.4.5.2. states FHeatPLC as a fuel-INPUT ratio (Table 8.4.5.2.-A, row 'Non-condensing'), so the EnergyPlus part-load field carries the transform PLF = PLR / FHeatPLC(PLR); represented as a Table:Lookup on PLR 0 (node value 0), 0.00001 to 0.0001 step 0.00001, 0.0001 to 0.001 step 0.0001, 0.001 to 0.05 step 0.001, 0.05 to 0.10 step 0.005, 0.10 to 1.00 step 0.01 (169 nodes) with Linear interpolation and Constant extrapolation — max relative error 0.1994 % against the exact requirement (sampled at PLR step 0.00001); a node at PLR 0 carries the Code equation down to zero load; the efficiency curve is evaluated on the EnteringBoiler temperature | per NECB 2020 Table 5.2.12.1.-N; 8.4.5.2. | ruling D-89 D-90
[warning ] efficiency    published water-cooled chiller EIR_FT coefficients are NOT used literally — corrected coefficients applied as an alternative solution | building: reference building | target: Primary Chiller WaterCooled Scroll | inputs: eirft_curve=WaterCooled_Scroll_EIRFT, printed_table_defect=misplaced decimal coefficient | per Table 8.4.5.5.-C | ruling D-03 | AHJ AHJ-7
[decision] efficiency    chiller efficiency applied | building: reference building | target: Primary Chiller WaterCooled Scroll | inputs: cooling_type=WaterCooled, compressor=Scroll, tons=27.2, design_capacity_kw=95.6, capacity_source=autosized | value: COP 4.51 (0.78 kW/ton), curves WaterCooled_Scroll_CAPFT/WaterCooled_Scroll_EIRFT/WaterCooled_Scroll_EIRFPLR | per NECB 2020 Table 5.2.12.1 (chillers) | ruling D-90
[warning ] efficiency    published water-cooled chiller EIR_FT coefficients are NOT used literally — corrected coefficients applied as an alternative solution | building: reference building | target: Secondary Chiller WaterCooled Scroll | inputs: eirft_curve=WaterCooled_Scroll_EIRFT, printed_table_defect=misplaced decimal coefficient | per Table 8.4.5.5.-C | ruling D-03 | AHJ AHJ-7
[decision] efficiency    chiller efficiency applied | building: reference building | target: Secondary Chiller WaterCooled Scroll | inputs: cooling_type=WaterCooled, compressor=Scroll, tons=0.0, design_capacity_kw=95.6, capacity_source=autosized | value: COP 4.51 (0.78 kW/ton), curves WaterCooled_Scroll_CAPFT/WaterCooled_Scroll_EIRFT/WaterCooled_Scroll_EIRFPLR | per NECB 2020 Table 5.2.12.1 (chillers) | ruling D-90
[warning ] efficiency    prescribed cooling-tower capacity equations are NOT installed — the engine Merkel effectiveness-NTU model is retained as an alternative solution | building: reference building | target: Cooling Tower Single Speed 1 | inputs: engine_model=CoolingTowerSingleSpeed Merkel effectiveness-NTU, prescribed_equations_installed=false | per 8.4.5.6.(1) | ruling D-07 | AHJ AHJ-22
[decision] efficiency    cooling tower cells set from heat rejection | building: reference building | target: Cooling Tower Single Speed 1 | inputs: tower_cap_kw=116.7, chillers_on_loop=2 | value: 1 cell(s) | per 8.4.4.11.(2) | ruling D-26
[decision] efficiency    gas heating coil efficiency applied | building: reference building | target: Coil Heating Gas 1 | inputs: capacity_kw=0.0, part_load_curve_class=atmospheric, class_source=row, curve=FURNACE-PLF-ATMOSPHERIC, form=TableLookup | value: burner efficiency 0.95 (0.95 AFUE), part-load curve FURNACE-PLF-ATMOSPHERIC | evidence: Article 8.4.5.3. states FHeatPLC as a fuel-INPUT ratio (Table 8.4.5.3, row 'Atmospheric'), so the EnergyPlus part-load field carries the transform PLF = PLR / FHeatPLC(PLR); represented as a Table:Lookup on PLR 0.055 to 0.10 step 0.005, 0.10 to 1.00 step 0.01 (100 nodes) with Linear interpolation and Constant extrapolation — max relative error 0.0330 % against the exact requirement (sampled at PLR step 0.00001); below the first node (PLR 0.055) the table's Constant extrapolation holds the factor, an under-count bounded by the Code's standby term FHeatPLC(0) x rated fuel; the first node's value lies above the engine's 0.7 floor on the coil part-load fraction, so the engine never clamps | per NECB 2020 Table 5.2.12.1.-O; 8.4.5.3. | ruling D-89 | AHJ AHJ-14
[decision] efficiency    variable-flow pump modeled riding its curve | building: reference building | target: Pump Variable Speed 2 | inputs: coefficients=0.227143/1.178929/-0.41071, minimum_flow_fraction=0.47, loop=Chilled Water Loop | value: below-D floor (E=0.68) via min flow 0.00178 m3/s | per 8.4.4.14.(4)-(5); Table 8.4.4.14. | ruling D-11
[decision] efficiency    pump power intensity transferred from the proposed system | building: reference building | target: Pump Variable Speed 2 | inputs: proposed_pumps=1, combined_electrical_w=546.4, distribution_flow_l_s=2.14, distribution_flow_source=autosized, proposed_w_per_l_s=255.49, reference_flow_l_s=3.79 | value: 255.49 W/(L/s) over the distribution flow (counted once, not the sum of pump flows); head 179352 Pa at a declared 78.0% pump / 90.0% modelling split | per 8.4.4.14.(3) | ruling D-93
[info    ] efficiency    combined pump power within the Table 5.2.6.3 maximum | building: reference building | target: Chilled Water Loop | inputs: combined_w=969, cap_w=1338, w_per_kw=14.0, thermal_kw=95.6, system_type=Cooling | per 5.2.6.3.(1) | ruling D-38
[decision] efficiency    variable-flow pump modeled riding its curve | building: reference building | target: Pump Variable Speed 3 | inputs: coefficients=0.227143/1.178929/-0.41071, minimum_flow_fraction=0.47, loop=Condenser Water Loop | value: below-D floor (E=0.68) via min flow 0.00618 m3/s | per 8.4.4.14.(4)-(5); Table 8.4.4.14. | ruling D-11
[decision] efficiency    pump power intensity transferred from the proposed system | building: reference building | target: Pump Variable Speed 3 | inputs: proposed_pumps=1, combined_electrical_w=1302.6, distribution_flow_l_s=5.1, distribution_flow_source=autosized, proposed_w_per_l_s=255.49, reference_flow_l_s=13.14 | value: 255.49 W/(L/s) over the distribution flow (counted once, not the sum of pump flows); head 179352 Pa at a declared 78.0% pump / 90.0% modelling split | per 8.4.4.14.(3) | ruling D-93
[decision] efficiency    combined pump power exceeds Table 5.2.6.3 — clamped to the maximum (min-wins over the pump-power transfer) | building: reference building | target: Condenser Water Loop | inputs: before_w=3358, cap_w=1401, w_per_kw=12.0, thermal_kw=116.7, system_type=Heat rejection, scale=0.417 | value: 3358 W -> 1401 W | per 5.2.6.3.(1); 8.4.4.1.(2) | ruling D-38
[decision] efficiency    variable-flow pump modeled riding its curve | building: reference building | target: Pump Variable Speed 1 | inputs: coefficients=0.227143/1.178929/-0.41071, minimum_flow_fraction=0.47, loop=Hot Water Loop | value: below-D floor (E=0.68) via min flow 0.00059 m3/s | per 8.4.4.14.(4)-(5); Table 8.4.4.14. | ruling D-11
[decision] efficiency    pump power intensity transferred from the proposed system | building: reference building | target: Pump Variable Speed 1 | inputs: proposed_pumps=1, combined_electrical_w=540.4, distribution_flow_l_s=2.12, distribution_flow_source=autosized, proposed_w_per_l_s=255.49, reference_flow_l_s=1.25 | value: 255.49 W/(L/s) over the distribution flow (counted once, not the sum of pump flows); head 179352 Pa at a declared 78.0% pump / 90.0% modelling split | per 8.4.4.14.(3) | ruling D-93
[info    ] efficiency    combined pump power within the Table 5.2.6.3 maximum | building: reference building | target: Hot Water Loop | inputs: combined_w=319, cap_w=370, w_per_kw=4.5, thermal_kw=82.3, system_type=Heating | per 5.2.6.3.(1) | ruling D-38
[info    ] efficiency    NECB efficiency pass complete | building: reference building | inputs: code=necb2020, edition=2020, boilers=2, chillers=2, dx_cooling=0, dx_cooling_staged=0, dx_heating=0, dx_heating_staged=0, gas_coils=1, gas_coils_staged=0
[decision] rules         energy recovery added to reference system (Table 5.2.10.1 threshold met) | building: reference building | target: FPFC MAU Chilled Water Coils with Scroll Chiller | inputs: supply_l_s=2607, min_oa_l_s=345, oa_pct=13.2, operation=continuous, annual_hours=8760, hdd=3890, threshold=R (required at all flow rates) | value: rotary HX @ 50% sensible+latent effectiveness (= 50% ENTHALPY effectiveness by identity, the 5.2.10.1.(4) minimum) with 5.2.10.1.(6) overshoot control (FPFC MAU Chilled Water Coils with Scroll Chiller ERV) | per 5.2.10.1.(1) | ruling D-06
[info    ] rules         energy-recovery sensible and latent effectiveness set to the minimum enthalpy effectiveness | building: reference building | target: FPFC MAU Chilled Water Coils with Scroll Chiller ERV | value: 50% sensible and 50% latent at every rating point | per 5.2.10.1.(4) | ruling D-15
[info    ] rules         energy-recovery supply-air temperature overshoot control enabled | building: reference building | target: FPFC MAU Chilled Water Coils with Scroll Chiller ERV | value: supply outlet temperature control with pretreat setpoint manager | per 5.2.10.1.(6) | ruling D-15
[info    ] compliance    reference sized; efficiencies re-applied and the 5.2.10.1 energy-recovery determination evaluated on sized flows | building: reference building | target: reference
[info    ] compliance    annual EnergyPlus run complete | building: reference building | target: reference_annual | inputs: run_period=full year, clean_run=true, total_site_kwh=283975, unmet_heating_h=152.25, unmet_cooling_h=23.0
[decision] compliance    capacity increase 1: proposed — sizing factor(s) raised on 1 failing thermal block(s), secant-targeted from the previous run(s) — building re-sized and re-run | building: proposed building | inputs: building=proposed, step=1.25, iteration=1, mode=zonal, cooling_sizing_factor=1.375, zones_bumped=1, zones={'THERMAL ZONE 1': {'cooling_sizing_factor': 1.375}} | per 8.4.1.2.(5) | ruling D-43
[info    ] compliance    annual EnergyPlus run complete | building: proposed building | target: proposed_annual_iter1 | inputs: run_period=full year, clean_run=true, total_site_kwh=174603, unmet_heating_h=0.0, unmet_cooling_h=1.25
[decision] compliance    capacity increase 1: reference — sizing factor(s) raised on 1 failing thermal block(s), secant-targeted from the previous run(s) — building re-sized and re-run | building: reference building | inputs: building=reference, step=1.25, iteration=1, mode=zonal, heating_sizing_factor=1.563, zones_bumped=1, zones={'THERMAL ZONE 5': {'heating_sizing_factor': 1.563}} | per 8.4.1.2.(5) | ruling D-43
[info    ] efficiency    plant capacities the efficiency pass derived from sizing released to autosize for the re-sizing run — the next pass re-stages them from the newly sized design capacities; input capacities are kept | building: reference building | inputs: boilers=2, chillers=2, towers=0 | per 8.4.4.9.(6)(a); 8.4.4.10.(6); 8.4.1.2.(5) | ruling D-90
[decision] efficiency    boiler efficiency applied | building: reference building | target: Primary Boiler | inputs: fuel=Gas, capacity_kw=83.3, design_capacity_kw=83.3, capacity_source=autosized, part_load_curve_class=non_condensing, class_source=row, curve=BOILER-PLF-NONCONDENSING, form=TableLookup | value: thermal efficiency 0.9 (0.9 AFUE), part-load curve BOILER-PLF-NONCONDENSING | evidence: Article 8.4.5.2. states FHeatPLC as a fuel-INPUT ratio (Table 8.4.5.2.-A, row 'Non-condensing'), so the EnergyPlus part-load field carries the transform PLF = PLR / FHeatPLC(PLR); represented as a Table:Lookup on PLR 0 (node value 0), 0.00001 to 0.0001 step 0.00001, 0.0001 to 0.001 step 0.0001, 0.001 to 0.05 step 0.001, 0.05 to 0.10 step 0.005, 0.10 to 1.00 step 0.01 (169 nodes) with Linear interpolation and Constant extrapolation — max relative error 0.1994 % against the exact requirement (sampled at PLR step 0.00001); a node at PLR 0 carries the Code equation down to zero load; the efficiency curve is evaluated on the EnteringBoiler temperature | per NECB 2020 Table 5.2.12.1.-N; 8.4.5.2. | ruling D-89 D-90 | AHJ AHJ-14
[decision] efficiency    boiler efficiency applied | building: reference building | target: Secondary Boiler | inputs: fuel=Gas, capacity_kw=0.0, design_capacity_kw=83.3, capacity_source=autosized, part_load_curve_class=non_condensing, class_source=row, curve=BOILER-PLF-NONCONDENSING, form=TableLookup | value: thermal efficiency 0.9 (0.9 AFUE), part-load curve BOILER-PLF-NONCONDENSING | evidence: Article 8.4.5.2. states FHeatPLC as a fuel-INPUT ratio (Table 8.4.5.2.-A, row 'Non-condensing'), so the EnergyPlus part-load field carries the transform PLF = PLR / FHeatPLC(PLR); represented as a Table:Lookup on PLR 0 (node value 0), 0.00001 to 0.0001 step 0.00001, 0.0001 to 0.001 step 0.0001, 0.001 to 0.05 step 0.001, 0.05 to 0.10 step 0.005, 0.10 to 1.00 step 0.01 (169 nodes) with Linear interpolation and Constant extrapolation — max relative error 0.1994 % against the exact requirement (sampled at PLR step 0.00001); a node at PLR 0 carries the Code equation down to zero load; the efficiency curve is evaluated on the EnteringBoiler temperature | per NECB 2020 Table 5.2.12.1.-N; 8.4.5.2. | ruling D-89 D-90
[warning ] efficiency    published water-cooled chiller EIR_FT coefficients are NOT used literally — corrected coefficients applied as an alternative solution | building: reference building | target: Primary Chiller WaterCooled Scroll | inputs: eirft_curve=WaterCooled_Scroll_EIRFT, printed_table_defect=misplaced decimal coefficient | per Table 8.4.5.5.-C | ruling D-03 | AHJ AHJ-7
[decision] efficiency    chiller efficiency applied | building: reference building | target: Primary Chiller WaterCooled Scroll | inputs: cooling_type=WaterCooled, compressor=Scroll, tons=27.4, design_capacity_kw=96.5, capacity_source=autosized | value: COP 4.51 (0.78 kW/ton), curves WaterCooled_Scroll_CAPFT/WaterCooled_Scroll_EIRFT/WaterCooled_Scroll_EIRFPLR | per NECB 2020 Table 5.2.12.1 (chillers) | ruling D-90
[warning ] efficiency    published water-cooled chiller EIR_FT coefficients are NOT used literally — corrected coefficients applied as an alternative solution | building: reference building | target: Secondary Chiller WaterCooled Scroll | inputs: eirft_curve=WaterCooled_Scroll_EIRFT, printed_table_defect=misplaced decimal coefficient | per Table 8.4.5.5.-C | ruling D-03 | AHJ AHJ-7
[decision] efficiency    chiller efficiency applied | building: reference building | target: Secondary Chiller WaterCooled Scroll | inputs: cooling_type=WaterCooled, compressor=Scroll, tons=0.0, design_capacity_kw=96.5, capacity_source=autosized | value: COP 4.51 (0.78 kW/ton), curves WaterCooled_Scroll_CAPFT/WaterCooled_Scroll_EIRFT/WaterCooled_Scroll_EIRFPLR | per NECB 2020 Table 5.2.12.1 (chillers) | ruling D-90
[warning ] efficiency    prescribed cooling-tower capacity equations are NOT installed — the engine Merkel effectiveness-NTU model is retained as an alternative solution | building: reference building | target: Cooling Tower Single Speed 1 | inputs: engine_model=CoolingTowerSingleSpeed Merkel effectiveness-NTU, prescribed_equations_installed=false | per 8.4.5.6.(1) | ruling D-07 | AHJ AHJ-22
[decision] efficiency    cooling tower cells set from heat rejection | building: reference building | target: Cooling Tower Single Speed 1 | inputs: tower_cap_kw=117.9, chillers_on_loop=2 | value: 1 cell(s) | per 8.4.4.11.(2) | ruling D-26
[decision] efficiency    gas heating coil efficiency applied | building: reference building | target: Coil Heating Gas 1 0kBtu/hr 0.95 AFUE | inputs: capacity_kw=0.0, part_load_curve_class=atmospheric, class_source=row, curve=FURNACE-PLF-ATMOSPHERIC, form=TableLookup | value: burner efficiency 0.95 (0.95 AFUE), part-load curve FURNACE-PLF-ATMOSPHERIC | evidence: Article 8.4.5.3. states FHeatPLC as a fuel-INPUT ratio (Table 8.4.5.3, row 'Atmospheric'), so the EnergyPlus part-load field carries the transform PLF = PLR / FHeatPLC(PLR); represented as a Table:Lookup on PLR 0.055 to 0.10 step 0.005, 0.10 to 1.00 step 0.01 (100 nodes) with Linear interpolation and Constant extrapolation — max relative error 0.0330 % against the exact requirement (sampled at PLR step 0.00001); below the first node (PLR 0.055) the table's Constant extrapolation holds the factor, an under-count bounded by the Code's standby term FHeatPLC(0) x rated fuel; the first node's value lies above the engine's 0.7 floor on the coil part-load fraction, so the engine never clamps | per NECB 2020 Table 5.2.12.1.-O; 8.4.5.3. | ruling D-89 | AHJ AHJ-14
[decision] efficiency    variable-flow pump modeled riding its curve | building: reference building | target: Pump Variable Speed 2 | inputs: coefficients=0.227143/1.178929/-0.41071, minimum_flow_fraction=0.47, loop=Chilled Water Loop | value: below-D floor (E=0.68) via min flow 0.0018 m3/s | per 8.4.4.14.(4)-(5); Table 8.4.4.14. | ruling D-11
[decision] efficiency    pump power intensity transferred from the proposed system | building: reference building | target: Pump Variable Speed 2 | inputs: proposed_pumps=1, combined_electrical_w=575.8, distribution_flow_l_s=2.25, distribution_flow_source=autosized, proposed_w_per_l_s=255.49, reference_flow_l_s=3.83 | value: 255.49 W/(L/s) over the distribution flow (counted once, not the sum of pump flows); head 179352 Pa at a declared 78.0% pump / 90.0% modelling split | per 8.4.4.14.(3) | ruling D-93
[info    ] efficiency    combined pump power within the Table 5.2.6.3 maximum | building: reference building | target: Chilled Water Loop | inputs: combined_w=979, cap_w=1352, w_per_kw=14.0, thermal_kw=96.5, system_type=Cooling | per 5.2.6.3.(1) | ruling D-38
[decision] efficiency    variable-flow pump modeled riding its curve | building: reference building | target: Pump Variable Speed 3 | inputs: coefficients=0.227143/1.178929/-0.41071, minimum_flow_fraction=0.47, loop=Condenser Water Loop | value: below-D floor (E=0.68) via min flow 0.00624 m3/s | per 8.4.4.14.(4)-(5); Table 8.4.4.14. | ruling D-11
[decision] efficiency    pump power intensity transferred from the proposed system | building: reference building | target: Pump Variable Speed 3 | inputs: proposed_pumps=1, combined_electrical_w=1372.6, distribution_flow_l_s=5.37, distribution_flow_source=autosized, proposed_w_per_l_s=255.49, reference_flow_l_s=13.28 | value: 255.49 W/(L/s) over the distribution flow (counted once, not the sum of pump flows); head 179352 Pa at a declared 78.0% pump / 90.0% modelling split | per 8.4.4.14.(3) | ruling D-93
[decision] efficiency    combined pump power exceeds Table 5.2.6.3 — clamped to the maximum (min-wins over the pump-power transfer) | building: reference building | target: Condenser Water Loop | inputs: before_w=3392, cap_w=1415, w_per_kw=12.0, thermal_kw=117.9, system_type=Heat rejection, scale=0.417 | value: 3392 W -> 1415 W | per 5.2.6.3.(1); 8.4.4.1.(2) | ruling D-38
[decision] efficiency    variable-flow pump modeled riding its curve | building: reference building | target: Pump Variable Speed 1 | inputs: coefficients=0.227143/1.178929/-0.41071, minimum_flow_fraction=0.47, loop=Hot Water Loop | value: below-D floor (E=0.68) via min flow 0.00059 m3/s | per 8.4.4.14.(4)-(5); Table 8.4.4.14. | ruling D-11
[decision] efficiency    pump power intensity transferred from the proposed system | building: reference building | target: Pump Variable Speed 1 | inputs: proposed_pumps=1, combined_electrical_w=538.5, distribution_flow_l_s=2.11, distribution_flow_source=autosized, proposed_w_per_l_s=255.49, reference_flow_l_s=1.27 | value: 255.49 W/(L/s) over the distribution flow (counted once, not the sum of pump flows); head 179352 Pa at a declared 78.0% pump / 90.0% modelling split | per 8.4.4.14.(3) | ruling D-93
[info    ] efficiency    combined pump power within the Table 5.2.6.3 maximum | building: reference building | target: Hot Water Loop | inputs: combined_w=323, cap_w=375, w_per_kw=4.5, thermal_kw=83.3, system_type=Heating | per 5.2.6.3.(1) | ruling D-38
[info    ] efficiency    NECB efficiency pass complete | building: reference building | inputs: code=necb2020, edition=2020, boilers=2, chillers=2, dx_cooling=0, dx_cooling_staged=0, dx_heating=0, dx_heating_staged=0, gas_coils=1, gas_coils_staged=0
[info    ] compliance    annual EnergyPlus run complete | building: reference building | target: reference_annual_iter1 | inputs: run_period=full year, clean_run=true, total_site_kwh=285667, unmet_heating_h=114.0, unmet_cooling_h=16.0
[decision] compliance    capacity increase 2: reference — sizing factor(s) raised on 1 failing thermal block(s), secant-targeted from the previous run(s) — building re-sized and re-run | building: reference building | inputs: building=reference, step=1.25, iteration=2, mode=zonal, heating_sizing_factor=1.759, zones_bumped=1, zones={'THERMAL ZONE 5': {'heating_sizing_factor': 1.759}} | per 8.4.1.2.(5) | ruling D-43
[info    ] efficiency    plant capacities the efficiency pass derived from sizing released to autosize for the re-sizing run — the next pass re-stages them from the newly sized design capacities; input capacities are kept | building: reference building | inputs: boilers=2, chillers=2, towers=0 | per 8.4.4.9.(6)(a); 8.4.4.10.(6); 8.4.1.2.(5) | ruling D-90
[decision] efficiency    boiler efficiency applied | building: reference building | target: Primary Boiler | inputs: fuel=Gas, capacity_kw=84.0, design_capacity_kw=84.0, capacity_source=autosized, part_load_curve_class=non_condensing, class_source=row, curve=BOILER-PLF-NONCONDENSING, form=TableLookup | value: thermal efficiency 0.9 (0.9 AFUE), part-load curve BOILER-PLF-NONCONDENSING | evidence: Article 8.4.5.2. states FHeatPLC as a fuel-INPUT ratio (Table 8.4.5.2.-A, row 'Non-condensing'), so the EnergyPlus part-load field carries the transform PLF = PLR / FHeatPLC(PLR); represented as a Table:Lookup on PLR 0 (node value 0), 0.00001 to 0.0001 step 0.00001, 0.0001 to 0.001 step 0.0001, 0.001 to 0.05 step 0.001, 0.05 to 0.10 step 0.005, 0.10 to 1.00 step 0.01 (169 nodes) with Linear interpolation and Constant extrapolation — max relative error 0.1994 % against the exact requirement (sampled at PLR step 0.00001); a node at PLR 0 carries the Code equation down to zero load; the efficiency curve is evaluated on the EnteringBoiler temperature | per NECB 2020 Table 5.2.12.1.-N; 8.4.5.2. | ruling D-89 D-90 | AHJ AHJ-14
[decision] efficiency    boiler efficiency applied | building: reference building | target: Secondary Boiler | inputs: fuel=Gas, capacity_kw=0.0, design_capacity_kw=84.0, capacity_source=autosized, part_load_curve_class=non_condensing, class_source=row, curve=BOILER-PLF-NONCONDENSING, form=TableLookup | value: thermal efficiency 0.9 (0.9 AFUE), part-load curve BOILER-PLF-NONCONDENSING | evidence: Article 8.4.5.2. states FHeatPLC as a fuel-INPUT ratio (Table 8.4.5.2.-A, row 'Non-condensing'), so the EnergyPlus part-load field carries the transform PLF = PLR / FHeatPLC(PLR); represented as a Table:Lookup on PLR 0 (node value 0), 0.00001 to 0.0001 step 0.00001, 0.0001 to 0.001 step 0.0001, 0.001 to 0.05 step 0.001, 0.05 to 0.10 step 0.005, 0.10 to 1.00 step 0.01 (169 nodes) with Linear interpolation and Constant extrapolation — max relative error 0.1994 % against the exact requirement (sampled at PLR step 0.00001); a node at PLR 0 carries the Code equation down to zero load; the efficiency curve is evaluated on the EnteringBoiler temperature | per NECB 2020 Table 5.2.12.1.-N; 8.4.5.2. | ruling D-89 D-90
[warning ] efficiency    published water-cooled chiller EIR_FT coefficients are NOT used literally — corrected coefficients applied as an alternative solution | building: reference building | target: Primary Chiller WaterCooled Scroll | inputs: eirft_curve=WaterCooled_Scroll_EIRFT, printed_table_defect=misplaced decimal coefficient | per Table 8.4.5.5.-C | ruling D-03 | AHJ AHJ-7
[decision] efficiency    chiller efficiency applied | building: reference building | target: Primary Chiller WaterCooled Scroll | inputs: cooling_type=WaterCooled, compressor=Scroll, tons=27.6, design_capacity_kw=97.2, capacity_source=autosized | value: COP 4.51 (0.78 kW/ton), curves WaterCooled_Scroll_CAPFT/WaterCooled_Scroll_EIRFT/WaterCooled_Scroll_EIRFPLR | per NECB 2020 Table 5.2.12.1 (chillers) | ruling D-90
[warning ] efficiency    published water-cooled chiller EIR_FT coefficients are NOT used literally — corrected coefficients applied as an alternative solution | building: reference building | target: Secondary Chiller WaterCooled Scroll | inputs: eirft_curve=WaterCooled_Scroll_EIRFT, printed_table_defect=misplaced decimal coefficient | per Table 8.4.5.5.-C | ruling D-03 | AHJ AHJ-7
[decision] efficiency    chiller efficiency applied | building: reference building | target: Secondary Chiller WaterCooled Scroll | inputs: cooling_type=WaterCooled, compressor=Scroll, tons=0.0, design_capacity_kw=97.2, capacity_source=autosized | value: COP 4.51 (0.78 kW/ton), curves WaterCooled_Scroll_CAPFT/WaterCooled_Scroll_EIRFT/WaterCooled_Scroll_EIRFPLR | per NECB 2020 Table 5.2.12.1 (chillers) | ruling D-90
[warning ] efficiency    prescribed cooling-tower capacity equations are NOT installed — the engine Merkel effectiveness-NTU model is retained as an alternative solution | building: reference building | target: Cooling Tower Single Speed 1 | inputs: engine_model=CoolingTowerSingleSpeed Merkel effectiveness-NTU, prescribed_equations_installed=false | per 8.4.5.6.(1) | ruling D-07 | AHJ AHJ-22
[decision] efficiency    cooling tower cells set from heat rejection | building: reference building | target: Cooling Tower Single Speed 1 | inputs: tower_cap_kw=118.7, chillers_on_loop=2 | value: 1 cell(s) | per 8.4.4.11.(2) | ruling D-26
[decision] efficiency    gas heating coil efficiency applied | building: reference building | target: Coil Heating Gas 1 0kBtu/hr 0.95 AFUE 0kBtu/hr 0.95 AFUE | inputs: capacity_kw=0.0, part_load_curve_class=atmospheric, class_source=row, curve=FURNACE-PLF-ATMOSPHERIC, form=TableLookup | value: burner efficiency 0.95 (0.95 AFUE), part-load curve FURNACE-PLF-ATMOSPHERIC | evidence: Article 8.4.5.3. states FHeatPLC as a fuel-INPUT ratio (Table 8.4.5.3, row 'Atmospheric'), so the EnergyPlus part-load field carries the transform PLF = PLR / FHeatPLC(PLR); represented as a Table:Lookup on PLR 0.055 to 0.10 step 0.005, 0.10 to 1.00 step 0.01 (100 nodes) with Linear interpolation and Constant extrapolation — max relative error 0.0330 % against the exact requirement (sampled at PLR step 0.00001); below the first node (PLR 0.055) the table's Constant extrapolation holds the factor, an under-count bounded by the Code's standby term FHeatPLC(0) x rated fuel; the first node's value lies above the engine's 0.7 floor on the coil part-load fraction, so the engine never clamps | per NECB 2020 Table 5.2.12.1.-O; 8.4.5.3. | ruling D-89 | AHJ AHJ-14
[decision] efficiency    variable-flow pump modeled riding its curve | building: reference building | target: Pump Variable Speed 2 | inputs: coefficients=0.227143/1.178929/-0.41071, minimum_flow_fraction=0.47, loop=Chilled Water Loop | value: below-D floor (E=0.68) via min flow 0.00181 m3/s | per 8.4.4.14.(4)-(5); Table 8.4.4.14. | ruling D-11
[decision] efficiency    pump power intensity transferred from the proposed system | building: reference building | target: Pump Variable Speed 2 | inputs: proposed_pumps=1, combined_electrical_w=575.8, distribution_flow_l_s=2.25, distribution_flow_source=autosized, proposed_w_per_l_s=255.49, reference_flow_l_s=3.86 | value: 255.49 W/(L/s) over the distribution flow (counted once, not the sum of pump flows); head 179352 Pa at a declared 78.0% pump / 90.0% modelling split | per 8.4.4.14.(3) | ruling D-93
[info    ] efficiency    combined pump power within the Table 5.2.6.3 maximum | building: reference building | target: Chilled Water Loop | inputs: combined_w=986, cap_w=1360, w_per_kw=14.0, thermal_kw=97.2, system_type=Cooling | per 5.2.6.3.(1) | ruling D-38
[decision] efficiency    variable-flow pump modeled riding its curve | building: reference building | target: Pump Variable Speed 3 | inputs: coefficients=0.227143/1.178929/-0.41071, minimum_flow_fraction=0.47, loop=Condenser Water Loop | value: below-D floor (E=0.68) via min flow 0.00628 m3/s | per 8.4.4.14.(4)-(5); Table 8.4.4.14. | ruling D-11
[decision] efficiency    pump power intensity transferred from the proposed system | building: reference building | target: Pump Variable Speed 3 | inputs: proposed_pumps=1, combined_electrical_w=1372.6, distribution_flow_l_s=5.37, distribution_flow_source=autosized, proposed_w_per_l_s=255.49, reference_flow_l_s=13.36 | value: 255.49 W/(L/s) over the distribution flow (counted once, not the sum of pump flows); head 179352 Pa at a declared 78.0% pump / 90.0% modelling split | per 8.4.4.14.(3) | ruling D-93
[decision] efficiency    combined pump power exceeds Table 5.2.6.3 — clamped to the maximum (min-wins over the pump-power transfer) | building: reference building | target: Condenser Water Loop | inputs: before_w=3414, cap_w=1424, w_per_kw=12.0, thermal_kw=118.7, system_type=Heat rejection, scale=0.417 | value: 3414 W -> 1424 W | per 5.2.6.3.(1); 8.4.4.1.(2) | ruling D-38
[decision] efficiency    variable-flow pump modeled riding its curve | building: reference building | target: Pump Variable Speed 1 | inputs: coefficients=0.227143/1.178929/-0.41071, minimum_flow_fraction=0.47, loop=Hot Water Loop | value: below-D floor (E=0.68) via min flow 0.0006 m3/s | per 8.4.4.14.(4)-(5); Table 8.4.4.14. | ruling D-11
[decision] efficiency    pump power intensity transferred from the proposed system | building: reference building | target: Pump Variable Speed 1 | inputs: proposed_pumps=1, combined_electrical_w=538.5, distribution_flow_l_s=2.11, distribution_flow_source=autosized, proposed_w_per_l_s=255.49, reference_flow_l_s=1.28 | value: 255.49 W/(L/s) over the distribution flow (counted once, not the sum of pump flows); head 179352 Pa at a declared 78.0% pump / 90.0% modelling split | per 8.4.4.14.(3) | ruling D-93
[info    ] efficiency    combined pump power within the Table 5.2.6.3 maximum | building: reference building | target: Hot Water Loop | inputs: combined_w=326, cap_w=378, w_per_kw=4.5, thermal_kw=84.0, system_type=Heating | per 5.2.6.3.(1) | ruling D-38
[info    ] efficiency    NECB efficiency pass complete | building: reference building | inputs: code=necb2020, edition=2020, boilers=2, chillers=2, dx_cooling=0, dx_cooling_staged=0, dx_heating=0, dx_heating_staged=0, gas_coils=1, gas_coils_staged=0
[info    ] compliance    annual EnergyPlus run complete | building: reference building | target: reference_annual_iter2 | inputs: run_period=full year, clean_run=true, total_site_kwh=286825, unmet_heating_h=79.0, unmet_cooling_h=15.75
[info    ] compliance    capacity iteration converged after 2 increase(s) — unmet-hours loads are met | inputs: iterations=2 | per 8.4.1.2.(5)
[decision] compliance    proposed does not exceed the building energy target | inputs: proposed_kwh=174602.8, reference_building_energy_target_kwh=286825.0 | value: margin 112222.2 kWh (39.1%) | per 8.4.1.2.(2)
[decision] compliance    energy performance Tier 2 achieved | inputs: percent_of_target=60.9, improvement_percent=39.1 | per 10.1.2.1. (Table verified identical 2020/2025)
[decision] compliance    unmet heating hours within 100 h for both buildings | inputs: proposed_h=0.0, reference_h=79.0, limit_h=100 | per 8.4.1.2.(3)
[decision] compliance    unmet cooling hours within the allowance over reference | inputs: proposed_h=1.25, reference_h=15.75, allowance_h=1.6 | per 8.4.1.2.(4)
[warning ] compliance    INFORMATIONAL AND CONDITIONAL: 4 register question(s) requiring approval by the authority having jurisdiction were raised by this run's modelling choices, so the verdict below is NOT a Code-compliance determination. AHJ-26 (referral); AHJ-14 (referral); AHJ-14 (referral); AHJ-14 (referral); AHJ-7 (alternative-solution); AHJ-7 (alternative-solution); AHJ-22 (alternative-solution); AHJ-14 (referral) | target: Coil Heating Gas 1, Coil Heating Gas 1 0kBtu/hr 0.95 AFUE, Coil Heating Gas 1 0kBtu/hr 0.95 AFUE 0kBtu/hr 0.95 AFUE, Cooling Tower Single Speed 1, Primary Boiler, Primary Chiller WaterCooled Scroll, Secondary Chiller WaterCooled Scroll, Thermal Zone 1,Thermal Zone 2,Thermal Zone 3,Thermal Zone 4,Thermal Zone 5 | inputs: ahj_ids=AHJ-7/AHJ-14/AHJ-22/AHJ-26, ahj_register=docs/NECB_AHJ_QUESTIONS.md | per 8.4.4.9.(3); 8.4.2.10.(2), 8.4.5.6.(1), NECB 2020 Table 5.2.12.1.-N; 8.4.5.2., NECB 2020 Table 5.2.12.1.-O; 8.4.5.3., Table 8.4.5.5.-C | ruling D-99 D-100
[warning ] coverage      Determination of Compliance — partial. Applied: The pipeline computes the (2) annual-energy verdict (proposed vs reference building). On the reference-building path, the (3)/(4) verdicts read each building’s Facility unmet_occupied_hours row; that path does not yet evaluate the zone rows per thermal block, and (4) is vacuous when the proposed building has no mechanical cooling. The sentence-(5) capacity auto-iteration raises each failing zone’s Sizing:Zone factors where zone data attributes the Facility failure, secant-targeted from that zone’s own (factor, unmet-hours) history across rounds, with a global SizingParameters fallback when it cannot, and hard-sized-equipment stall detection.. Gaps: On the reference-building path, sentences (3) and (4) read each building’s Facility row instead of evaluating every thermal block, so a block that exceeds its own limit can pass when the Facility-level comparison passes. | inputs: status=partial, decisions_citing=13, code=src/btap/codes/compliance.py#_evaluate/src/btap/codes/compliance.py#_evaluate_unmet | per 8.4.1.2.
[info    ] coverage      General — implemented: Compliance is assessed through modeling: the umbrella is the only gem permitted to run EnergyPlus, and a determination requires sizing + annual runs of BOTH models (simulate: :annual); any other mode is flagged non-determining. | inputs: status=implemented, decisions_citing=0, code=src/btap/codes/compliance.py#performance_compliance | per 8.4.2.1.
[warning ] coverage      Calculation Methods — partial. Applied: the energy model accounts for the annual energy use of what the model contains. Gaps: elevators/escalators ((1)(j)) and other loads absent from the model are not added by the pipeline | inputs: status=partial, decisions_citing=0, code=src/btap/simulation/runner.py#energy_results/src/btap/codes/compliance.py#_run_annual | per 8.4.2.2.(1)
[info    ] coverage      Calculation Methods — implemented: annual 8760-hour runs at an hourly timestep; a shortened run_period computes the arithmetic but is flagged NOT code-compliant and exits as no-determination | inputs: status=implemented, decisions_citing=0, code=src/btap/codes/compliance.py#_evaluate/src/btap/codes/cli.py#verdict_exit/src/btap/simulation/runner.py#run_energyplus | per 8.4.2.2.(2)
[info    ] coverage      Calculation Methods — implemented: operating schedules and climatic data enter at an hourly interval | inputs: status=implemented, decisions_citing=0, code=src/btap/codes/necb/loads/schedules.py#add/src/btap/simulation/runner.py#attach_weather | per 8.4.2.2.(3)
[info    ] coverage      Calculation Methods — implemented: software conformance rests on EnergyPlus’s ANSI/ASHRAE 140 testing | inputs: status=implemented, decisions_citing=0, code=src/btap/simulation/backends.py#Local.execute/src/btap/simulation/backends.py#Remote.execute | per 8.4.2.2.(4)
[info    ] coverage      Calculation Methods — not implemented, modeller scope. Modeller's responsibility: excluding redundant/back-up equipment is a modeller decision about the model’s contents; the pipeline cannot know which equipment is redundant | inputs: status=not_implemented, decisions_citing=0, gap_owner=modeller | per 8.4.2.2.(5)
[info    ] coverage      Climatic Data — implemented: weather attach (CWEC EPW + DDY design days) via OpenStudioSimulation::Runner.attach_weather!; HDD resolution: explicit arg -> Table C-1 -> .stat fallback | inputs: status=implemented, decisions_citing=0, code=src/btap/simulation/runner.py#attach_weather/src/btap/codes/necb/envelope/climate.py#hdd18 | per 8.4.2.3.(1)
[info    ] coverage      Climatic Data — not implemented, modeller scope. Modeller's responsibility: the choice among multiple urban climatic data sets is the modeller’s; the pipeline attaches exactly the file it is given | inputs: status=not_implemented, decisions_citing=0, gap_owner=modeller | per 8.4.2.3.(2)
[info    ] coverage      General (Proposed Building) — implemented: The proposed model is simulated as supplied — the pipeline applies no transforms to it (weather attach only); reference transforms operate on a clone. Guaranteed by test_caller_model_never_mutated (test_compliance.rb). | inputs: status=implemented, decisions_citing=1, code=src/btap/codes/compliance.py#_load_and_validate | per 8.4.3.1.