      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 PEOPLE\".  ZoneList/Zone Name=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A\".  Item length=[103] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [4] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 PEOPLE\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G\".  Item length=[129] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1\".  Item length=[118] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2\".  Item length=[118] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3\".  Item length=[118] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4\".  Item length=[118] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5\".  Item length=[118] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6\".  Item length=[118] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7\".  Item length=[118] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG\".  Item length=[115] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7\".  Item length=[117] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 LIGHTS\".  ZoneList/Zone Name=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A\".  Item length=[103] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [4] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 LIGHTS\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG\".  Item length=[143] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1\".  Item length=[145] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2\".  Item length=[145] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3\".  Item length=[145] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4\".  Item length=[145] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5\".  Item length=[145] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6\".  Item length=[145] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7\".  Item length=[145] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG\".  Item length=[142] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG\".  Item length=[142] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG\".  Item length=[142] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG\".  Item length=[142] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG\".  Item length=[142] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG\".  Item length=[142] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG\".  Item length=[142] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG\".  Item length=[142] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG\".  Item length=[142] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A\".  Item length=[130] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [31] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 1",
      "GetDXCoils: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 8 17KBTU/HR 9.3EER\", invalid  ...Part Load Fraction Correlation Curve Name = DXCOOL-NECB2011-REF-COOLPLFFPLR has out of range value.  ...Curve maximum must be <= 1.0, curve max at PLR = 0.99 is 1.015  ...Setting curve maximum to 1.0 and simulation continues.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 8 17KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 15 17KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 18 10KBTU/HR 10.5EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 33 17KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 41 19KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 53 21KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 55 9KBTU/HR 10.5EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 61 19KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 2 13KBTU/HR 9.8EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 10 16KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 28 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 44 9KBTU/HR 10.5EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 45 14KBTU/HR 9.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 48 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 62 10KBTU/HR 10.4EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 6 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 16 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 42 13KBTU/HR 9.7EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 47 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 50 12KBTU/HR 9.9EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 57 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 73 15KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 75 13KBTU/HR 9.7EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 5 15KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 14 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 17 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 46 13KBTU/HR 9.7EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 56 13KBTU/HR 9.7EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 58 12KBTU/HR 9.9EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 65 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 78 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 9 13KBTU/HR 9.7EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 26 12KBTU/HR 9.9EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 38 15KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 40 9KBTU/HR 10.5EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 68 13KBTU/HR 9.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 69 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 76 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 80 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 4 13KBTU/HR 9.7EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 11 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 25 12KBTU/HR 9.9EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 27 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 39 9KBTU/HR 10.5EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 67 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 70 13KBTU/HR 9.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 74 15KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 3 13KBTU/HR 9.7EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 12 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 30 12KBTU/HR 9.9EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 31 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 34 13KBTU/HR 9.7EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 51 15KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 52 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 71 9KBTU/HR 10.5EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 22 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 29 13KBTU/HR 9.7EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 60 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 63 12KBTU/HR 9.9EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 64 15KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 72 13KBTU/HR 9.7EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 77 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 79 9KBTU/HR 10.5EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 7 9KBTU/HR 10.5EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 13 13KBTU/HR 9.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 21 9KBTU/HR 10.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 24 7KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 43 12KBTU/HR 9.9EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 49 13KBTU/HR 9.7EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 59 15KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 66 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 19 7KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 20 12KBTU/HR 9.9EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 23 10KBTU/HR 10.5EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 32 16KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 35 14KBTU/HR 9.5EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 36 9KBTU/HR 10.5EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 37 7KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 54 13KBTU/HR 9.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 1 156KBTU/HR 9.26EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 81 79KBTU/HR 9.44EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "In calculating the design coil UA for Coil:Cooling:Water COIL COOLING WATER 1  the coil bypass factor is unrealistically large;  The initial design conditions are: Tair,in = 23.5292                                     Wair,in = 9.036686E-003                                     Twater,in = 7.0000                                     Tair,out = 11.5187                                     Wair,out = 8.500000E-003",
      "Missing temperature setpoint for LeavingSetpointModulated mode chiller named PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON    A temperature setpoint is needed at the outlet node of a chiller in variable flow mode, use a SetpointManager    The overall loop setpoint will be assumed for chiller. The simulation continues ... ",
      "Missing temperature setpoint for LeavingSetpointModulated mode chiller named SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON    A temperature setpoint is needed at the outlet node of a chiller in variable flow mode, use a SetpointManager    The overall loop setpoint will be assumed for chiller. The simulation continues ... ",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Output:Meter: invalid Key Name=\"GAS:FACILITY\" - not found.",
      "Output:Meter: invalid Key Name=\"DISTRICTCOOLING:FACILITY\" - not found.",
      "Output:Meter: invalid Key Name=\"DISTRICTHEATING:FACILITY\" - not found.",
      "Output:Meter:MeterFileOnly: invalid Key Name=\"GAS:FACILITY\" - not found.",
      "Output:Meter:MeterFileOnly: invalid Key Name=\"GAS:FACILITY\" - not found.",
      "Output:Meter:MeterFileOnly requested for \"Electricity:Facility\" (TimeStep), already on \"Output:Meter\". Will report to both eplusout.eso and eplusout.mtr",
      "Processing Monthly Tabular Reports: Variable names not valid for this simulation  ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on individual variables.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 156KBTU/HR 9.26EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 8.239E-006 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=01/01 11:30 - 11:45  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "Enthalpy out of range (PsyTsatFnHPb)   Routine=CalcDoe2DXCoil, Environment=RUN PERIOD 1, at Simulation time=01/01 11:30 - 11:45   Enthalpy=-224575.12710 Pressure= 101975.00   Initial Resultant Temperature= -59.98",
      "Calculated Humidity Ratio invalid (PsyWFnTdbH)   Routine=CalcDoe2DXCoil, Environment=RUN PERIOD 1, at Simulation time=01/01 11:30 - 11:45   Dry-Bulb= -59.98 Enthalpy= -242438.827  Calculated Humidity Ratio= -7.6235E-002 ... Humidity Ratio set to .00001",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 1 156KBTU/HR 9.26EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -23.44 C.   ...Occurrence info = RUN PERIOD 1, 01/01 11:30 - 11:45  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 22.337 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 1 156KBTU/HR 9.26EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.15   ... Occurrence info = RUN PERIOD 1, 01/01 16:15 - 16:22  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 14 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -2.88   ... Occurrence info = RUN PERIOD 1, 01/02 19:05 - 19:10  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 17 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -2.88   ... Occurrence info = RUN PERIOD 1, 01/02 19:05 - 19:10  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 40 9KBTU/HR 10.5EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -2.88   ... Occurrence info = RUN PERIOD 1, 01/02 19:05 - 19:10  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 76 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -2.88   ... Occurrence info = RUN PERIOD 1, 01/02 19:05 - 19:10  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 39 9KBTU/HR 10.5EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -2.88   ... Occurrence info = RUN PERIOD 1, 01/02 19:05 - 19:10  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 67 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -2.88   ... Occurrence info = RUN PERIOD 1, 01/02 19:05 - 19:10  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 52 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -2.88   ... Occurrence info = RUN PERIOD 1, 01/02 19:05 - 19:10  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 71 9KBTU/HR 10.5EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -2.88   ... Occurrence info = RUN PERIOD 1, 01/02 19:05 - 19:10  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 16 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -2.88   ... Occurrence info = RUN PERIOD 1, 01/02 19:10 - 19:15  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 47 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -2.88   ... Occurrence info = RUN PERIOD 1, 01/02 19:10 - 19:15  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 60 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -2.88   ... Occurrence info = RUN PERIOD 1, 01/02 19:10 - 19:15  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 79 9KBTU/HR 10.5EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.85   ... Occurrence info = RUN PERIOD 1, 01/03 19:08 - 19:15  ... Operation at low ambient temperatures may require special performance curves.",
      "Temperature out of range [-100. to 200.] (PsyPsatFnTemp)   Routine=PsyWFnTdbTwbPb, Environment=RUN PERIOD 1, at Simulation time=01/09 20:45 - 21:00   Input Temperature=-248.20",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 81 79KBTU/HR 9.44EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 2.481E-005 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=03/20 15:30 - 15:45  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 81 79KBTU/HR 9.44EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -9.06 C.   ...Occurrence info = RUN PERIOD 1, 03/20 16:00 - 16:15  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 23.402 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 03/29 22:00 - 22:15  The solution for one or more of the Air Loop HVAC systems did not appear to converge  ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on each max iteration exceeded.",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 03/29 22:15 - 22:30  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 04/04 16:00 - 16:15  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 04/07 06:30 - 06:45  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 04/07 12:15 - 12:30  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 04/07 13:30 - 13:45  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 04/20 14:30 - 14:45  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 04/24 02:30 - 02:45  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 04/29 08:00 - 08:08  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 04/30 00:00 - 00:15  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 04/30 07:15 - 07:30  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 05/01 15:30 - 15:45  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 05/01 15:45 - 16:00  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 05/04 15:15 - 15:30  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 7 9KBTU/HR 10.5EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.08   ... Occurrence info = RUN PERIOD 1, 11/20 19:08 - 19:15  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 21 9KBTU/HR 10.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.08   ... Occurrence info = RUN PERIOD 1, 11/20 19:08 - 19:15  ... Operation at low ambient temperatures may require special performance curves.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-ELECTRICITY\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-DISTILLATE OIL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-RESIDUAL OIL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-NATURAL GAS\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-COAL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 156KBTU/HR 9.26EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "Enthalpy out of range (PsyTsatFnHPb)",
      "Calculated Humidity Ratio invalid (PsyWFnTdbH)",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 156KBTU/HR 9.26EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 156KBTU/HR 9.26EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 14 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 17 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 40 9KBTU/HR 10.5EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 76 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 39 9KBTU/HR 10.5EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 67 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 52 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 71 9KBTU/HR 10.5EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 16 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 47 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 60 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 79 9KBTU/HR 10.5EER\" - Low condenser dry-bulb temperature error continues...",
      "Temperature out of range [-100. to 200.] (PsyPsatFnTemp)",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 81 79KBTU/HR 9.44EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 81 79KBTU/HR 9.44EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "SimHVAC: Exceeding Maximum iterations for all HVAC loops, during RUN PERIOD 1 continues",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 7 9KBTU/HR 10.5EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 21 9KBTU/HR 10.6EER\" - Low condenser dry-bulb temperature error continues..."
    ],
    "fatal": [

    ],
    "severe": [

    ]
  },
  "ruby_warnings": [

  ],
  "code_metrics": {
    "heating_gj": 190.47,
    "cooling_gj": 177.89,
    "ep_conditioned_floor_area_m2": 7836.479192299985,
    "os_conditioned_floor_area_m2": 7836.479192299988,
    "building_tedi_gj_per_m2": 0.04700580336663759,
    "building_medi_gj_per_m2": 0.04943291374787726
  },
  "costing_information": {
    "rs_means_city": "VICTORIA",
    "rs_means_prov": "BRITISH COLUMBIA",
    "envelope": {
      "exterior_wall_cost": 207923.33,
      "exterior_wall_area_m2": 2698.8,
      "exterior_wall_cost_per_m2": 77.04,
      "exterior_roof_cost": 72104.14,
      "exterior_roof_area_m2": 783.66,
      "exterior_roof_cost_per_m2": 92.01,
      "exterior_floor_cost": 0.0,
      "exterior_floor_area_m2": 0.0,
      "exterior_floor_cost_per_m2": 0.0,
      "exterior_fixed_window_cost": 51782.0,
      "exterior_fixed_window_area_m2": 1156.6,
      "exterior_fixed_window_cost_per_m2": 44.77,
      "exterior_operable_window_cost": 0.0,
      "exterior_operable_window_area_m2": 0.0,
      "exterior_operable_window_cost_per_m2": 0.0,
      "exterior_skylight_cost": 0.0,
      "exterior_skylight_area_m2": 0.0,
      "exterior_skylight_cost_per_m2": 0.0,
      "exterior_tubular_daylight_diffuser_cost": 0.0,
      "exterior_tubular_daylight_diffuser_area_m2": 0.0,
      "exterior_tubular_daylight_diffuser_cost_per_m2": 0.0,
      "exterior_tubular_daylight_dome_cost": 0.0,
      "exterior_tubular_daylight_dome_area_m2": 0.0,
      "exterior_tubular_daylight_dome_cost_per_m2": 0.0,
      "exterior_door_cost": 0.0,
      "exterior_door_area_m2": 0.0,
      "exterior_door_cost_per_m2": 0.0,
      "exterior_glass_door_cost": 0.0,
      "exterior_glass_door_area_m2": 0.0,
      "exterior_glass_door_cost_per_m2": 0.0,
      "exterior_overhead_door_cost": 0.0,
      "exterior_overhead_door_area_m2": 0.0,
      "exterior_overhead_door_cost_per_m2": 0.0,
      "ground_contact_wall_cost": 0.0,
      "ground_contact_wall_area_m2": 0.0,
      "ground_contact_wall_cost_per_m2": 0.0,
      "ground_contact_roof_cost": 0.0,
      "ground_contact_roof_area_m2": 0.0,
      "ground_contact_roof_cost_per_m2": 0.0,
      "ground_contact_floor_cost": 62700.41,
      "ground_contact_floor_area_m2": 783.66,
      "ground_contact_floor_cost_per_m2": 80.01,
      "construction_costs": [
        {
          "name": "BTAP-ExteriorWall-WoodFramed-5",
          "conductance": 0.291,
          "area": 40.97,
          "cost": 2042.82,
          "cost_per_area": 49.86,
          "note": "Surf #1: OK / 2: OK"
        },
        {
          "name": "BTAP-ExteriorWindow-FixedWindow-1",
          "conductance": 2.1,
          "area": 1126.0,
          "cost": 50886.8,
          "cost_per_area": 45.19,
          "note": "Surf #1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK"
        },
        {
          "name": "BTAP-GroundContactFloor-Unheated-1",
          "conductance": 0.757,
          "area": 783.66,
          "cost": 62700.41,
          "cost_per_area": 80.01,
          "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
        },
        {
          "name": "BTAP-ExteriorWall-Mass-4",
          "conductance": 0.291,
          "area": 2586.23,
          "cost": 201734.31,
          "cost_per_area": 78.0,
          "note": "Surf #1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK"
        },
        {
          "name": "BTAP-ExteriorRoof-IEAD-4",
          "conductance": 0.189,
          "area": 783.66,
          "cost": 72104.14,
          "cost_per_area": 92.01,
          "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
        },
        {
          "name": "BTAP-ExteriorWall-Mass-2",
          "conductance": 0.291,
          "area": 71.6,
          "cost": 4146.2,
          "cost_per_area": 57.91,
          "note": "Surf #1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK"
        },
        {
          "name": "BTAP-ExteriorWindow-FixedWindow-4",
          "conductance": 2.1,
          "area": 30.6,
          "cost": 895.2,
          "cost_per_area": 29.25,
          "note": "Surf #1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK"
        }
      ],
      "total_envelope_cost": 394510.36
    },
    "lighting": {
      "fixture_report": [
        {
          "fixture_type": "7",
          "fixture_description": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "floor_area_ft2": 9308.9,
          "cost": 51993.37,
          "cost_per_ft2": 5.59,
          "spaces": [
            "Office",
            "T Corridor",
            "G Corridor",
            "F2 Corridor",
            "F3 Corridor",
            "F4 Corridor",
            "M Corridor",
            "F6 Corridor",
            "F7 Corridor",
            "F8 Corridor",
            "F9 Corridor"
          ],
          "number_of_spaces": 11
        },
        {
          "fixture_type": "6",
          "fixture_description": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "floor_area_ft2": 75042.1,
          "cost": 133953.19,
          "cost_per_ft2": 1.79,
          "spaces": [
            "T S1 Apartment",
            "T NE Apartment",
            "T N2 Apartment",
            "T S2 Apartment",
            "T NW Apartment",
            "T SW Apartment",
            "T N1 Apartment",
            "T SE Apartment",
            "G NE Apartment",
            "G SW Apartment",
            "G N1 Apartment",
            "G S1 Apartment",
            "G NW Apartment",
            "G N2 Apartment",
            "G S2 Apartment",
            "F2 N2 Apartment",
            "F2 S2 Apartment",
            "F2 NW Apartment",
            "F2 S1 Apartment",
            "F2 NE Apartment",
            "F2 N1 Apartment",
            "F2 SW Apartment",
            "F2 SE Apartment",
            "F3 SW Apartment",
            "F3 S2 Apartment",
            "F3 S1 Apartment",
            "F3 SE Apartment",
            "F3 NW Apartment",
            "F3 NE Apartment",
            "F3 N1 Apartment",
            "F3 N2 Apartment",
            "F4 SE Apartment",
            "F4 NE Apartment",
            "F4 SW Apartment",
            "F4 S2 Apartment",
            "F4 NW Apartment",
            "F4 N1 Apartment",
            "F4 S1 Apartment",
            "F4 N2 Apartment",
            "M SE Apartment",
            "M N1 Apartment",
            "M NE Apartment",
            "M N2 Apartment",
            "M S2 Apartment",
            "M S1 Apartment",
            "M NW Apartment",
            "M SW Apartment",
            "F6 NW Apartment",
            "F6 N2 Apartment",
            "F6 NE Apartment",
            "F6 N1 Apartment",
            "F6 SE Apartment",
            "F6 SW Apartment",
            "F6 S1 Apartment",
            "F6 S2 Apartment",
            "F7 N2 Apartment",
            "F7 NW Apartment",
            "F7 S1 Apartment",
            "F7 NE Apartment",
            "F7 SW Apartment",
            "F7 SE Apartment",
            "F7 N1 Apartment",
            "F7 S2 Apartment",
            "F8 S2 Apartment",
            "F8 NW Apartment",
            "F8 S1 Apartment",
            "F8 N1 Apartment",
            "F8 NE Apartment",
            "F8 SE Apartment",
            "F8 SW Apartment",
            "F8 N2 Apartment",
            "F9 N2 Apartment",
            "F9 NE Apartment",
            "F9 S2 Apartment",
            "F9 SW Apartment",
            "F9 NW Apartment",
            "F9 S1 Apartment",
            "F9 N1 Apartment",
            "F9 SE Apartment"
          ],
          "number_of_spaces": 79
        }
      ],
      "space_report": [
        {
          "space": "Office",
          "zone": "ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A",
          "building_type": "Space Function",
          "space_type": "Office enclosed <= 25 m2",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 5305.47,
          "cost_per_ft2": 5.59,
          "note": ""
        },
        {
          "space": "T S1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "T NE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 1",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "T N2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 2",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "T S2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 3",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "T NW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 4",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "T SW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 5",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "T N1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 6",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "T SE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 7",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "G NE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "G SW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "G N1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "G S1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "G NW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "G N2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "G S2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F2 N2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F2 S2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F2 NW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F2 S1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F2 NE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F2 N1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F2 SW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F2 SE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F3 SW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F3 S2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F3 S1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F3 SE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F3 NW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F3 NE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F3 N1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F3 N2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F4 SE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F4 NE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 1",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F4 SW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 2",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F4 S2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 3",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F4 NW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 4",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F4 N1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 5",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F4 S1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 6",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F4 N2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 7",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "M SE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "M N1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 1",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "M NE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 2",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "M N2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 3",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "M S2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 4",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "M S1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 5",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "M NW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 6",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "M SW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 7",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F6 NW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F6 N2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 1",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F6 NE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 2",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F6 N1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 3",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F6 SE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 4",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F6 SW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 5",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F6 S1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 6",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F6 S2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 7",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F7 N2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F7 NW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 1",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F7 S1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 2",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F7 NE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 3",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F7 SW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 4",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F7 SE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 5",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F7 N1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 6",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F7 S2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 7",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F8 S2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F8 NW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 1",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F8 S1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 2",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F8 N1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 3",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F8 NE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 4",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F8 SE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 5",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F8 SW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 6",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F8 N2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 7",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F9 N2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F9 NE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 1",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F9 S2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 2",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F9 SW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 3",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F9 NW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 4",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F9 S1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 5",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F9 N1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 6",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "F9 SE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 7",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1695.61,
          "cost_per_ft2": 1.79,
          "note": ""
        },
        {
          "space": "T Corridor",
          "zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 10_SCH=G",
          "building_type": "Space Function",
          "space_type": "Corridor/Transition area other-sch-G",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 835.9,
          "cost": 4668.79,
          "cost_per_ft2": 5.59,
          "note": ""
        },
        {
          "space": "G Corridor",
          "zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G",
          "building_type": "Space Function",
          "space_type": "Corridor/Transition area other-sch-G",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 835.9,
          "cost": 4668.79,
          "cost_per_ft2": 5.59,
          "note": ""
        },
        {
          "space": "F2 Corridor",
          "zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G",
          "building_type": "Space Function",
          "space_type": "Corridor/Transition area other-sch-G",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 835.9,
          "cost": 4668.79,
          "cost_per_ft2": 5.59,
          "note": ""
        },
        {
          "space": "F3 Corridor",
          "zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G",
          "building_type": "Space Function",
          "space_type": "Corridor/Transition area other-sch-G",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 835.9,
          "cost": 4668.79,
          "cost_per_ft2": 5.59,
          "note": ""
        },
        {
          "space": "F4 Corridor",
          "zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 4_SCH=G",
          "building_type": "Space Function",
          "space_type": "Corridor/Transition area other-sch-G",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 835.9,
          "cost": 4668.79,
          "cost_per_ft2": 5.59,
          "note": ""
        },
        {
          "space": "M Corridor",
          "zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 5_SCH=G",
          "building_type": "Space Function",
          "space_type": "Corridor/Transition area other-sch-G",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 835.9,
          "cost": 4668.79,
          "cost_per_ft2": 5.59,
          "note": ""
        },
        {
          "space": "F6 Corridor",
          "zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 6_SCH=G",
          "building_type": "Space Function",
          "space_type": "Corridor/Transition area other-sch-G",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 835.9,
          "cost": 4668.79,
          "cost_per_ft2": 5.59,
          "note": ""
        },
        {
          "space": "F7 Corridor",
          "zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 7_SCH=G",
          "building_type": "Space Function",
          "space_type": "Corridor/Transition area other-sch-G",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 835.9,
          "cost": 4668.79,
          "cost_per_ft2": 5.59,
          "note": ""
        },
        {
          "space": "F8 Corridor",
          "zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 8_SCH=G",
          "building_type": "Space Function",
          "space_type": "Corridor/Transition area other-sch-G",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 835.9,
          "cost": 4668.79,
          "cost_per_ft2": 5.59,
          "note": ""
        },
        {
          "space": "F9 Corridor",
          "zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 9_SCH=G",
          "building_type": "Space Function",
          "space_type": "Corridor/Transition area other-sch-G",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 835.9,
          "cost": 4668.79,
          "cost_per_ft2": 5.59,
          "note": ""
        }
      ],
      "total_lighting_cost": 185946.41
    },
    "heating_and_cooling": {
      "plant_equipment": [
        {
          "type": "boilers",
          "nom_flr2flr_hght_ft": 10.0,
          "ht_roof_ft": 100.0,
          "longest_distance_to_ext_ft": 77.5,
          "wiring_and_gas_connections_distance_ft": 77.5,
          "equipment_cost": 0.0,
          "flue_cost": 0.0,
          "wiring_and_gas_connections_cost": 0.0,
          "pump_cost": 0.0,
          "piping_to_pump_cost": 0.0,
          "header_distribution_cost": 0.0,
          "total_cost": 0.0
        },
        {
          "type": "chillers",
          "nom_flr2flr_hght_ft": 10.0,
          "ht_roof_ft": 100.0,
          "longest_distance_to_ext_ft": 77.5,
          "wiring_and_gas_connections_distance_ft": 77.5,
          "equipment_cost": 11072.8,
          "flue_cost": 0.0,
          "wiring_and_gas_connections_cost": 791.49,
          "pump_cost": 9679.63,
          "piping_to_pump_cost": 1684.02,
          "header_distribution_cost": 8233.45,
          "total_cost": 31461.38
        },
        {
          "type": "cooling_towers",
          "nom_flr2flr_hght_ft": 10.0,
          "ht_roof_ft": 100.0,
          "longest_distance_to_ext_ft": 77.5,
          "wiring_and_gas_connections_distance_ft": 77.5,
          "equipment_cost": 261.46,
          "wiring_and_gas_connections_cost": 1225.29,
          "pump_cost": 4839.82,
          "piping_cost": 13382.78,
          "total_cost": 19709.35
        }
      ],
      "zonal_systems": [
        {
          "systype": null,
          "zone_number": 1,
          "zone_name": "ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 0.0
        },
        {
          "systype": "BB",
          "zone_number": 1,
          "zone_name": "ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 943.49
        },
        {
          "systype": null,
          "zone_number": 2,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 943.49
        },
        {
          "systype": "PTAC",
          "zone_number": 2,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.2,
          "cool_capacity(kW)": 1.4,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 2481.81
        },
        {
          "systype": "BB",
          "zone_number": 2,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 429.67,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 3,
          "cummultive_zonal_cost": 3307.79
        },
        {
          "systype": null,
          "zone_number": 3,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 3307.79
        },
        {
          "systype": "PTAC",
          "zone_number": 3,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.8,
          "cool_capacity(kW)": 2.1,
          "heat_cost": 0.0,
          "cool_cost": 1637.05,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 5601.88
        },
        {
          "systype": "BB",
          "zone_number": 3,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 432.66,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 3.0209002652907753,
          "cummultive_zonal_cost": 6691.58
        },
        {
          "systype": null,
          "zone_number": 4,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 6691.58
        },
        {
          "systype": "PTAC",
          "zone_number": 4,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.2,
          "cool_capacity(kW)": 1.5,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 8229.9
        },
        {
          "systype": "BB",
          "zone_number": 4,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 429.67,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 3,
          "cummultive_zonal_cost": 9055.88
        },
        {
          "systype": null,
          "zone_number": 5,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 9055.88
        },
        {
          "systype": "PTAC",
          "zone_number": 5,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.2,
          "cool_capacity(kW)": 1.4,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 10594.2
        },
        {
          "systype": "BB",
          "zone_number": 5,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 429.67,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 3,
          "cummultive_zonal_cost": 11420.18
        },
        {
          "systype": null,
          "zone_number": 6,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 11420.18
        },
        {
          "systype": "PTAC",
          "zone_number": 6,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.8,
          "cool_capacity(kW)": 2.3,
          "heat_cost": 0.0,
          "cool_cost": 1637.05,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 13714.27
        },
        {
          "systype": "BB",
          "zone_number": 6,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 433.96,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 3.030000835561497,
          "cummultive_zonal_cost": 14805.28
        },
        {
          "systype": null,
          "zone_number": 7,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 14805.28
        },
        {
          "systype": "PTAC",
          "zone_number": 7,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.8,
          "cool_capacity(kW)": 2.3,
          "heat_cost": 0.0,
          "cool_cost": 1637.05,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 17099.37
        },
        {
          "systype": "BB",
          "zone_number": 7,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 433.7,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 3.028173828125,
          "cummultive_zonal_cost": 18190.11
        },
        {
          "systype": null,
          "zone_number": 8,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 18190.11
        },
        {
          "systype": "PTAC",
          "zone_number": 8,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.2,
          "cool_capacity(kW)": 1.5,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 19728.43
        },
        {
          "systype": "BB",
          "zone_number": 8,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 429.67,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 3,
          "cummultive_zonal_cost": 20554.41
        },
        {
          "systype": null,
          "zone_number": 9,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 20554.41
        },
        {
          "systype": "PTAC",
          "zone_number": 9,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.8,
          "cool_capacity(kW)": 2.1,
          "heat_cost": 0.0,
          "cool_cost": 1637.05,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 22848.5
        },
        {
          "systype": "BB",
          "zone_number": 9,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 432.4,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 3.0190771745487965,
          "cummultive_zonal_cost": 23937.94
        },
        {
          "systype": null,
          "zone_number": 10,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 23937.94
        },
        {
          "systype": "PTAC",
          "zone_number": 10,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.5,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 25737.0
        },
        {
          "systype": "BB",
          "zone_number": 10,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 26680.49
        },
        {
          "systype": null,
          "zone_number": 11,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 26680.49
        },
        {
          "systype": "PTAC",
          "zone_number": 11,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.6,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 28479.54
        },
        {
          "systype": "BB",
          "zone_number": 11,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 29423.03
        },
        {
          "systype": null,
          "zone_number": 12,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 29423.03
        },
        {
          "systype": "PTAC",
          "zone_number": 12,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 30961.35
        },
        {
          "systype": "BB",
          "zone_number": 12,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 154.73,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.080337475455381,
          "cummultive_zonal_cost": 31512.39
        },
        {
          "systype": null,
          "zone_number": 13,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 31512.39
        },
        {
          "systype": "PTAC",
          "zone_number": 13,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 33050.71
        },
        {
          "systype": "BB",
          "zone_number": 13,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 153.36,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0707934700868982,
          "cummultive_zonal_cost": 33600.39
        },
        {
          "systype": null,
          "zone_number": 14,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 33600.39
        },
        {
          "systype": "PTAC",
          "zone_number": 14,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.6,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 35399.44
        },
        {
          "systype": "BB",
          "zone_number": 14,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 36342.93
        },
        {
          "systype": null,
          "zone_number": 15,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 36342.93
        },
        {
          "systype": "PTAC",
          "zone_number": 15,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 37881.25
        },
        {
          "systype": "BB",
          "zone_number": 15,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 154.62,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.079596502130682,
          "cummultive_zonal_cost": 38432.18
        },
        {
          "systype": null,
          "zone_number": 16,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 38432.18
        },
        {
          "systype": "PTAC",
          "zone_number": 16,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 39970.5
        },
        {
          "systype": "BB",
          "zone_number": 16,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 154.71,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0802118148395723,
          "cummultive_zonal_cost": 40521.53
        },
        {
          "systype": null,
          "zone_number": 17,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 40521.53
        },
        {
          "systype": "PTAC",
          "zone_number": 17,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 42059.85
        },
        {
          "systype": "BB",
          "zone_number": 17,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 143.22,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1,
          "cummultive_zonal_cost": 42599.38
        },
        {
          "systype": null,
          "zone_number": 18,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 42599.38
        },
        {
          "systype": "PTAC",
          "zone_number": 18,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 44137.7
        },
        {
          "systype": "BB",
          "zone_number": 18,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 143.22,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1,
          "cummultive_zonal_cost": 44677.24
        },
        {
          "systype": null,
          "zone_number": 19,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 44677.24
        },
        {
          "systype": "PTAC",
          "zone_number": 19,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.6,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 46476.29
        },
        {
          "systype": "BB",
          "zone_number": 19,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 47419.78
        },
        {
          "systype": null,
          "zone_number": 20,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 47419.78
        },
        {
          "systype": "PTAC",
          "zone_number": 20,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 48958.1
        },
        {
          "systype": "BB",
          "zone_number": 20,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 143.22,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1,
          "cummultive_zonal_cost": 49497.64
        },
        {
          "systype": null,
          "zone_number": 21,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 49497.64
        },
        {
          "systype": "PTAC",
          "zone_number": 21,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.5,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 51296.69
        },
        {
          "systype": "BB",
          "zone_number": 21,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 52240.18
        },
        {
          "systype": null,
          "zone_number": 22,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 52240.18
        },
        {
          "systype": "PTAC",
          "zone_number": 22,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 53778.5
        },
        {
          "systype": "BB",
          "zone_number": 22,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 143.22,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1,
          "cummultive_zonal_cost": 54318.03
        },
        {
          "systype": null,
          "zone_number": 23,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 54318.03
        },
        {
          "systype": "PTAC",
          "zone_number": 23,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.7,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 56117.09
        },
        {
          "systype": "BB",
          "zone_number": 23,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 57060.58
        },
        {
          "systype": null,
          "zone_number": 24,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 57060.58
        },
        {
          "systype": "PTAC",
          "zone_number": 24,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.6,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 58859.63
        },
        {
          "systype": "BB",
          "zone_number": 24,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 59803.12
        },
        {
          "systype": null,
          "zone_number": 25,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 59803.12
        },
        {
          "systype": "PTAC",
          "zone_number": 25,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.7,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 61602.17
        },
        {
          "systype": "BB",
          "zone_number": 25,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 62545.66
        },
        {
          "systype": null,
          "zone_number": 26,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 62545.66
        },
        {
          "systype": "PTAC",
          "zone_number": 26,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 64083.98
        },
        {
          "systype": "BB",
          "zone_number": 26,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 143.22,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1,
          "cummultive_zonal_cost": 64623.51
        },
        {
          "systype": null,
          "zone_number": 27,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 64623.51
        },
        {
          "systype": "PTAC",
          "zone_number": 27,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 66161.84
        },
        {
          "systype": "BB",
          "zone_number": 27,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 143.22,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1,
          "cummultive_zonal_cost": 66701.37
        },
        {
          "systype": null,
          "zone_number": 28,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 66701.37
        },
        {
          "systype": "PTAC",
          "zone_number": 28,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.6,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 68500.42
        },
        {
          "systype": "BB",
          "zone_number": 28,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 69443.91
        },
        {
          "systype": null,
          "zone_number": 29,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 69443.91
        },
        {
          "systype": "PTAC",
          "zone_number": 29,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.7,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 71242.97
        },
        {
          "systype": "BB",
          "zone_number": 29,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 72186.45
        },
        {
          "systype": null,
          "zone_number": 30,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 72186.45
        },
        {
          "systype": "PTAC",
          "zone_number": 30,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.5,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 73985.51
        },
        {
          "systype": "BB",
          "zone_number": 30,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 74929.0
        },
        {
          "systype": null,
          "zone_number": 31,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 74929.0
        },
        {
          "systype": "PTAC",
          "zone_number": 31,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 76467.32
        },
        {
          "systype": "BB",
          "zone_number": 31,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 143.22,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1,
          "cummultive_zonal_cost": 77006.85
        },
        {
          "systype": null,
          "zone_number": 32,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 77006.85
        },
        {
          "systype": "PTAC",
          "zone_number": 32,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 78545.17
        },
        {
          "systype": "BB",
          "zone_number": 32,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 143.22,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1,
          "cummultive_zonal_cost": 79084.71
        },
        {
          "systype": null,
          "zone_number": 33,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 79084.71
        },
        {
          "systype": "PTAC",
          "zone_number": 33,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.6,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 80883.76
        },
        {
          "systype": "BB",
          "zone_number": 33,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 81827.25
        },
        {
          "systype": null,
          "zone_number": 34,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 81827.25
        },
        {
          "systype": "PTAC",
          "zone_number": 34,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.5,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 83626.3
        },
        {
          "systype": "BB",
          "zone_number": 34,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 84569.79
        },
        {
          "systype": null,
          "zone_number": 35,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 84569.79
        },
        {
          "systype": "PTAC",
          "zone_number": 35,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.7,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 86368.84
        },
        {
          "systype": "BB",
          "zone_number": 35,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 87312.33
        },
        {
          "systype": null,
          "zone_number": 36,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 87312.33
        },
        {
          "systype": "PTAC",
          "zone_number": 36,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 88850.65
        },
        {
          "systype": "BB",
          "zone_number": 36,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 143.22,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1,
          "cummultive_zonal_cost": 89390.19
        },
        {
          "systype": null,
          "zone_number": 37,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 89390.19
        },
        {
          "systype": "PTAC",
          "zone_number": 37,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.7,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 91189.24
        },
        {
          "systype": "BB",
          "zone_number": 37,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 92132.73
        },
        {
          "systype": null,
          "zone_number": 38,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 92132.73
        },
        {
          "systype": "PTAC",
          "zone_number": 38,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 93671.05
        },
        {
          "systype": "BB",
          "zone_number": 38,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 143.22,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1,
          "cummultive_zonal_cost": 94210.59
        },
        {
          "systype": null,
          "zone_number": 39,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 94210.59
        },
        {
          "systype": "PTAC",
          "zone_number": 39,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 95748.91
        },
        {
          "systype": "BB",
          "zone_number": 39,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 143.22,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1,
          "cummultive_zonal_cost": 96288.44
        },
        {
          "systype": null,
          "zone_number": 40,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 96288.44
        },
        {
          "systype": "PTAC",
          "zone_number": 40,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 97826.76
        },
        {
          "systype": "BB",
          "zone_number": 40,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 143.22,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1,
          "cummultive_zonal_cost": 98366.3
        },
        {
          "systype": null,
          "zone_number": 41,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 98366.3
        },
        {
          "systype": "PTAC",
          "zone_number": 41,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.6,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 100165.35
        },
        {
          "systype": "BB",
          "zone_number": 41,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 101108.84
        },
        {
          "systype": null,
          "zone_number": 42,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 101108.84
        },
        {
          "systype": "PTAC",
          "zone_number": 42,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 102647.16
        },
        {
          "systype": "BB",
          "zone_number": 42,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 143.22,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1,
          "cummultive_zonal_cost": 103186.7
        },
        {
          "systype": null,
          "zone_number": 43,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 103186.7
        },
        {
          "systype": "PTAC",
          "zone_number": 43,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.5,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 104985.75
        },
        {
          "systype": "BB",
          "zone_number": 43,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 105929.24
        },
        {
          "systype": null,
          "zone_number": 44,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 105929.24
        },
        {
          "systype": "PTAC",
          "zone_number": 44,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 107467.56
        },
        {
          "systype": "BB",
          "zone_number": 44,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 143.22,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1,
          "cummultive_zonal_cost": 108007.09
        },
        {
          "systype": null,
          "zone_number": 45,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 108007.09
        },
        {
          "systype": "PTAC",
          "zone_number": 45,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 109545.41
        },
        {
          "systype": "BB",
          "zone_number": 45,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 143.22,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1,
          "cummultive_zonal_cost": 110084.95
        },
        {
          "systype": null,
          "zone_number": 46,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 110084.95
        },
        {
          "systype": "PTAC",
          "zone_number": 46,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 111623.27
        },
        {
          "systype": "BB",
          "zone_number": 46,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 143.22,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1,
          "cummultive_zonal_cost": 112162.81
        },
        {
          "systype": null,
          "zone_number": 47,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 112162.81
        },
        {
          "systype": "PTAC",
          "zone_number": 47,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.7,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 113961.86
        },
        {
          "systype": "BB",
          "zone_number": 47,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 114905.35
        },
        {
          "systype": null,
          "zone_number": 48,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 114905.35
        },
        {
          "systype": "PTAC",
          "zone_number": 48,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.7,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 116704.4
        },
        {
          "systype": "BB",
          "zone_number": 48,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 117647.89
        },
        {
          "systype": null,
          "zone_number": 49,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 117647.89
        },
        {
          "systype": "PTAC",
          "zone_number": 49,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.7,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 119446.94
        },
        {
          "systype": "BB",
          "zone_number": 49,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 120390.43
        },
        {
          "systype": null,
          "zone_number": 50,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 120390.43
        },
        {
          "systype": "PTAC",
          "zone_number": 50,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 121928.75
        },
        {
          "systype": "BB",
          "zone_number": 50,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 145.56,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0163101604278075,
          "cummultive_zonal_cost": 122470.62
        },
        {
          "systype": null,
          "zone_number": 51,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 122470.62
        },
        {
          "systype": "PTAC",
          "zone_number": 51,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.5,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 124269.68
        },
        {
          "systype": "BB",
          "zone_number": 51,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 125213.16
        },
        {
          "systype": null,
          "zone_number": 52,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 125213.16
        },
        {
          "systype": "PTAC",
          "zone_number": 52,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 126751.48
        },
        {
          "systype": "BB",
          "zone_number": 52,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 145.7,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.017284568745822,
          "cummultive_zonal_cost": 127293.49
        },
        {
          "systype": null,
          "zone_number": 53,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 127293.49
        },
        {
          "systype": "PTAC",
          "zone_number": 53,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.6,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 129092.55
        },
        {
          "systype": "BB",
          "zone_number": 53,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 130036.04
        },
        {
          "systype": null,
          "zone_number": 54,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 130036.04
        },
        {
          "systype": "PTAC",
          "zone_number": 54,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.7,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 131835.09
        },
        {
          "systype": "BB",
          "zone_number": 54,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 132778.58
        },
        {
          "systype": null,
          "zone_number": 55,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 132778.58
        },
        {
          "systype": "PTAC",
          "zone_number": 55,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 134316.9
        },
        {
          "systype": "BB",
          "zone_number": 55,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 145.29,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0144318442931148,
          "cummultive_zonal_cost": 134858.5
        },
        {
          "systype": null,
          "zone_number": 56,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 134858.5
        },
        {
          "systype": "PTAC",
          "zone_number": 56,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 136396.82
        },
        {
          "systype": "BB",
          "zone_number": 56,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 145.15,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0134721235795454,
          "cummultive_zonal_cost": 136938.29
        },
        {
          "systype": null,
          "zone_number": 57,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 136938.29
        },
        {
          "systype": "PTAC",
          "zone_number": 57,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 138476.61
        },
        {
          "systype": "BB",
          "zone_number": 57,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 149.3,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0424055946064505,
          "cummultive_zonal_cost": 139022.22
        },
        {
          "systype": null,
          "zone_number": 58,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 139022.22
        },
        {
          "systype": "PTAC",
          "zone_number": 58,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.7,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 140821.27
        },
        {
          "systype": "BB",
          "zone_number": 58,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 141764.76
        },
        {
          "systype": null,
          "zone_number": 59,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 141764.76
        },
        {
          "systype": "PTAC",
          "zone_number": 59,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 143303.08
        },
        {
          "systype": "BB",
          "zone_number": 59,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 149.13,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0412451432987968,
          "cummultive_zonal_cost": 143848.52
        },
        {
          "systype": null,
          "zone_number": 60,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 143848.52
        },
        {
          "systype": "PTAC",
          "zone_number": 60,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.5,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 145647.57
        },
        {
          "systype": "BB",
          "zone_number": 60,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 146591.06
        },
        {
          "systype": null,
          "zone_number": 61,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 146591.06
        },
        {
          "systype": "PTAC",
          "zone_number": 61,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.7,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 148390.12
        },
        {
          "systype": "BB",
          "zone_number": 61,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 149333.6
        },
        {
          "systype": null,
          "zone_number": 62,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 149333.6
        },
        {
          "systype": "PTAC",
          "zone_number": 62,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 1.6,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 151132.66
        },
        {
          "systype": "BB",
          "zone_number": 62,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 152076.15
        },
        {
          "systype": null,
          "zone_number": 63,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 152076.15
        },
        {
          "systype": "PTAC",
          "zone_number": 63,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 153614.47
        },
        {
          "systype": "BB",
          "zone_number": 63,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 149.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0434038294827874,
          "cummultive_zonal_cost": 154160.22
        },
        {
          "systype": null,
          "zone_number": 64,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 154160.22
        },
        {
          "systype": "PTAC",
          "zone_number": 64,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 155698.54
        },
        {
          "systype": "BB",
          "zone_number": 64,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 148.99,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0402514778993983,
          "cummultive_zonal_cost": 156243.84
        },
        {
          "systype": null,
          "zone_number": 65,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 156243.84
        },
        {
          "systype": "PTAC",
          "zone_number": 65,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 157782.16
        },
        {
          "systype": "BB",
          "zone_number": 65,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 2,
          "cummultive_zonal_cost": 158464.92
        },
        {
          "systype": null,
          "zone_number": 66,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 158464.92
        },
        {
          "systype": "PTAC",
          "zone_number": 66,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.8,
          "cool_capacity(kW)": 1.7,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 160263.97
        },
        {
          "systype": "BB",
          "zone_number": 66,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 161207.46
        },
        {
          "systype": null,
          "zone_number": 67,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 161207.46
        },
        {
          "systype": "PTAC",
          "zone_number": 67,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 162745.78
        },
        {
          "systype": "BB",
          "zone_number": 67,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 2,
          "cummultive_zonal_cost": 163428.54
        },
        {
          "systype": null,
          "zone_number": 68,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 163428.54
        },
        {
          "systype": "PTAC",
          "zone_number": 68,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 1.1,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 164966.86
        },
        {
          "systype": "BB",
          "zone_number": 68,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 2,
          "cummultive_zonal_cost": 165649.61
        },
        {
          "systype": null,
          "zone_number": 69,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 165649.61
        },
        {
          "systype": "PTAC",
          "zone_number": 69,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.8,
          "cool_capacity(kW)": 1.5,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 167448.67
        },
        {
          "systype": "BB",
          "zone_number": 69,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 168392.16
        },
        {
          "systype": null,
          "zone_number": 70,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 168392.16
        },
        {
          "systype": "PTAC",
          "zone_number": 70,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.8,
          "cool_capacity(kW)": 1.5,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 170191.21
        },
        {
          "systype": "BB",
          "zone_number": 70,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 171134.7
        },
        {
          "systype": null,
          "zone_number": 71,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 171134.7
        },
        {
          "systype": "PTAC",
          "zone_number": 71,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.8,
          "cool_capacity(kW)": 1.7,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 172933.75
        },
        {
          "systype": "BB",
          "zone_number": 71,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 2,
          "cummultive_zonal_cost": 173877.24
        },
        {
          "systype": null,
          "zone_number": 72,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 173877.24
        },
        {
          "systype": "PTAC",
          "zone_number": 72,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 175415.56
        },
        {
          "systype": "BB",
          "zone_number": 72,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 2,
          "cummultive_zonal_cost": 176098.32
        },
        {
          "systype": null,
          "zone_number": 73,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 176098.32
        },
        {
          "systype": "PTAC",
          "zone_number": 73,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.4,
          "cool_capacity(kW)": 1.1,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 177636.64
        },
        {
          "systype": "BB",
          "zone_number": 73,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 2,
          "cummultive_zonal_cost": 178319.4
        },
        {
          "systype": null,
          "zone_number": 74,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 178319.4
        },
        {
          "systype": "PTAC",
          "zone_number": 74,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.0,
          "cool_capacity(kW)": 1.5,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 180118.45
        },
        {
          "systype": "BB",
          "zone_number": 74,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 429.67,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 3,
          "cummultive_zonal_cost": 181205.16
        },
        {
          "systype": null,
          "zone_number": 75,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 181205.16
        },
        {
          "systype": "PTAC",
          "zone_number": 75,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.4,
          "cool_capacity(kW)": 1.1,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 182743.48
        },
        {
          "systype": "BB",
          "zone_number": 75,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 2,
          "cummultive_zonal_cost": 183426.24
        },
        {
          "systype": null,
          "zone_number": 76,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 183426.24
        },
        {
          "systype": "PTAC",
          "zone_number": 76,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.0,
          "cool_capacity(kW)": 1.8,
          "heat_cost": 0.0,
          "cool_cost": 1637.05,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 185720.33
        },
        {
          "systype": "BB",
          "zone_number": 76,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 429.67,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 3,
          "cummultive_zonal_cost": 186807.04
        },
        {
          "systype": null,
          "zone_number": 77,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 186807.04
        },
        {
          "systype": "PTAC",
          "zone_number": 77,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.0,
          "cool_capacity(kW)": 1.7,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 188606.09
        },
        {
          "systype": "BB",
          "zone_number": 77,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 429.67,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 3,
          "cummultive_zonal_cost": 189692.8
        },
        {
          "systype": null,
          "zone_number": 78,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 189692.8
        },
        {
          "systype": "PTAC",
          "zone_number": 78,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.4,
          "cool_capacity(kW)": 1.1,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 191231.12
        },
        {
          "systype": "BB",
          "zone_number": 78,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 2,
          "cummultive_zonal_cost": 191913.88
        },
        {
          "systype": null,
          "zone_number": 79,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 191913.88
        },
        {
          "systype": "PTAC",
          "zone_number": 79,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.4,
          "cool_capacity(kW)": 1.1,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 1.0,
          "cummultive_zonal_cost": 193452.2
        },
        {
          "systype": "BB",
          "zone_number": 79,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 396.31,
          "num_units": 2,
          "cummultive_zonal_cost": 194134.96
        },
        {
          "systype": null,
          "zone_number": 80,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 194134.96
        },
        {
          "systype": "PTAC",
          "zone_number": 80,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.0,
          "cool_capacity(kW)": 1.5,
          "heat_cost": 0.0,
          "cool_cost": 1142.01,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 1.0,
          "cummultive_zonal_cost": 195934.01
        },
        {
          "systype": "BB",
          "zone_number": 80,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 429.67,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 657.04,
          "num_units": 3,
          "cummultive_zonal_cost": 197020.72
        },
        {
          "systype": null,
          "zone_number": 81,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 10_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 3.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 197020.72
        },
        {
          "systype": "BB",
          "zone_number": 81,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 10_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 3.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 572.89,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 114.72,
          "num_units": 4,
          "cummultive_zonal_cost": 197708.33
        },
        {
          "systype": null,
          "zone_number": 82,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 197708.33
        },
        {
          "systype": "BB",
          "zone_number": 82,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 114.72,
          "num_units": 2,
          "cummultive_zonal_cost": 198109.49
        },
        {
          "systype": null,
          "zone_number": 83,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 198109.49
        },
        {
          "systype": "BB",
          "zone_number": 83,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 114.72,
          "num_units": 2,
          "cummultive_zonal_cost": 198510.66
        },
        {
          "systype": null,
          "zone_number": 84,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 198510.66
        },
        {
          "systype": "BB",
          "zone_number": 84,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 114.72,
          "num_units": 2,
          "cummultive_zonal_cost": 198911.83
        },
        {
          "systype": null,
          "zone_number": 85,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 4_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 198911.83
        },
        {
          "systype": "BB",
          "zone_number": 85,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 4_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 114.72,
          "num_units": 2,
          "cummultive_zonal_cost": 199312.99
        },
        {
          "systype": null,
          "zone_number": 86,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 5_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 199312.99
        },
        {
          "systype": "BB",
          "zone_number": 86,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 5_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 114.72,
          "num_units": 2,
          "cummultive_zonal_cost": 199714.16
        },
        {
          "systype": null,
          "zone_number": 87,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 6_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 199714.16
        },
        {
          "systype": "BB",
          "zone_number": 87,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 6_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 114.72,
          "num_units": 2,
          "cummultive_zonal_cost": 200115.32
        },
        {
          "systype": null,
          "zone_number": 88,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 7_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 200115.32
        },
        {
          "systype": "BB",
          "zone_number": 88,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 7_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 114.72,
          "num_units": 2,
          "cummultive_zonal_cost": 200516.49
        },
        {
          "systype": null,
          "zone_number": 89,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 8_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 200516.49
        },
        {
          "systype": "BB",
          "zone_number": 89,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 8_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 114.72,
          "num_units": 2,
          "cummultive_zonal_cost": 200917.65
        },
        {
          "systype": null,
          "zone_number": 90,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 9_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 200917.65
        },
        {
          "systype": "BB",
          "zone_number": 90,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 9_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 114.72,
          "num_units": 2,
          "cummultive_zonal_cost": 201318.82
        }
      ]
    },
    "shw": {
      "nom_flr2flr_hght_ft": 10.0,
      "ht_roof": 100.0,
      "shw_longest_distance_to_ext_ft": 77.5,
      "shw_utility_distance_ft": 77.5,
      "shwtanks": 0.0,
      "shw_flues": 0.0,
      "shw_utilties": 791.49,
      "shw_pumps": 4303.12,
      "shw_piping": 421.0,
      "shw_total": 5515.62
    },
    "ventilation": {
      "system_1": [
        {
          "sys_type": 1,
          "name": "Sys_1_Make-up air unit",
          "airloop_flow_m3_per_s": 2.762,
          "num_rooftop_units": 1,
          "base_ahu_cost": 12858.55,
          "hrv": {
            "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
            "hrv_name": "Sys_1_Make-up air unit ERV",
            "hrv_size_m3ps": 2.762,
            "hrv_return_fan_size_m3ps": 2.762,
            "hrv_cost": 19060.35
          },
          "equipment_info": [
            {
              "eq_category": "Coil_Cooling_DX_SingleSpeed",
              "heating_fuel": "none",
              "cooling_type": "DX",
              "capacity_kw": 45.728,
              "cost": 23729.02
            },
            {
              "eq_category": "Coil_Heating_Electric",
              "heating_fuel": "elec",
              "cooling_type": "none",
              "capacity_kw": 156.758,
              "cost": 32658.22
            }
          ],
          "reheat_recool": [

          ]
        },
        {
          "sys_type": 1,
          "name": "Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 10_SCH=G",
          "airloop_flow_m3_per_s": 0.621,
          "num_rooftop_units": 1,
          "base_ahu_cost": 9226.94,
          "hrv": {
          },
          "equipment_info": [
            {
              "eq_category": "Coil_Cooling_DX_SingleSpeed",
              "heating_fuel": "none",
              "cooling_type": "DX",
              "capacity_kw": 10.274,
              "cost": 6525.62
            },
            {
              "eq_category": "Coil_Heating_Electric",
              "heating_fuel": "elec",
              "cooling_type": "none",
              "capacity_kw": 23.337,
              "cost": 4665.46
            }
          ],
          "reheat_recool": [

          ]
        }
      ],
      "system_2": [

      ],
      "system_3": [

      ],
      "system_4": [

      ],
      "system_5": [

      ],
      "system_6": [
        {
          "sys_type": 6,
          "name": "Sys_6_VAV with Reheat",
          "airloop_flow_m3_per_s": 0.124,
          "num_rooftop_units": 1,
          "base_ahu_cost": 18751.68,
          "hrv": {
          },
          "equipment_info": [
            {
              "eq_category": "Coil_Cooling_Water",
              "heating_fuel": "none",
              "cooling_type": "CHW",
              "capacity_kw": 2.031,
              "cost": 1603.93
            },
            {
              "eq_category": "Coil_Heating_Electric",
              "heating_fuel": "elec",
              "cooling_type": "none",
              "capacity_kw": 0.768,
              "cost": 2565.43
            }
          ],
          "reheat_recool": [
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 1.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 1",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.124,
                "pipe_dist_m": 22.0,
                "elect_dist_m": 22.0,
                "num_units": 1
              },
              "cost": 5175.76
            }
          ]
        }
      ],
      "system_7": [

      ],
      "mech_to_roof": {
        "Gas_Line_m": 0.0,
        "HW_Line_m": 0.0,
        "CHW_Line_m": 265.6,
        "Elec_Line_m": 198.4,
        "Total_cost": 17334.4
      },
      "trunk_duct": [
        {
          "DuctSize_in": 20.0,
          "DuctLength_m": 27.4,
          "NumberRuns": 2,
          "DuctCost": 6651.53
        }
      ],
      "floor_trunk_ducts": [
        [
          {
            "Floor": "Building Story 1",
            "Predominant_space_type": "Dwelling units general",
            "SupplyDuctSize_in": 5.87,
            "SupplyDuctLength_m": 47.3,
            "ReturnDuctSize_in": 5.87,
            "ReturnDuctLength_m": 47.3,
            "TotalDuctCost": 2891.92,
            "Multiplier": 1.0
          }
        ]
      ],
      "tz_distribution": [
        [
          {
            "Story": "Building Story 1",
            "thermal_zones": [
              {
                "ThermalZone": "ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.124,
                "num_diff": 3,
                "ducting_lbs": 125,
                "duct_insulation_ft2": 96,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 24,
                "cost": 1513.83
              },
              {
                "ThermalZone": "ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A",
                "ducting_direction": "Return",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.124,
                "num_diff": 3,
                "ducting_lbs": 125,
                "duct_insulation_ft2": 96,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 24,
                "cost": 1513.83
              }
            ]
          }
        ]
      ],
      "hrv_return_ducting": [
        {
          "floor": "Building Story 1",
          "air_systems": [

          ]
        }
      ]
    },
    "totals": {
      "envelope": 394510.36,
      "lighting": 185946.41,
      "heating_and_cooling": 252489.55,
      "shw": 5515.62,
      "ventilation": 166726.46,
      "grand_total": 1005188.39
    }
  }
}