{
  "sql_data": [
    {
      "report_name": "AnnualBuildingUtilityPerformanceSummary",
      "report_for_string": "Entire Facility",
      "table_name": "End Uses",
      "table": [
        {
          "name": "Heating",
          "electricity_GJ": 639.78,
          "additional_fuel_GJ": 428.68
        },
        {
          "name": "Cooling",
          "electricity_GJ": 820.55
        },
        {
          "name": "Interior Lighting",
          "electricity_GJ": 3045.5
        },
        {
          "name": "Interior Equipment",
          "electricity_GJ": 3073.51
        },
        {
          "name": "Fans",
          "electricity_GJ": 1480.61
        },
        {
          "name": "Pumps",
          "electricity_GJ": 536.61
        },
        {
          "name": "Heat Rejection",
          "electricity_GJ": 44.46,
          "water_m3": 456594.9
        },
        {
          "name": "Heat Recovery",
          "electricity_GJ": 51.78
        },
        {
          "name": "Water Systems",
          "electricity_GJ": 2148.24,
          "water_m3": 9287.2
        },
        {
          "name": "Total End Uses",
          "electricity_GJ": 11841.04,
          "additional_fuel_GJ": 428.68,
          "water_m3": 465882.11
        }
      ]
    },
    {
      "report_name": "AnnualBuildingUtilityPerformanceSummary",
      "report_for_string": "Entire Facility",
      "table_name": "Site and Source Energy",
      "table": [
        {
          "name": "Total Site Energy",
          "total_energy_GJ": 12269.72,
          "energy_per_total_building_area_MJ/m2": 264.89,
          "energy_per_conditioned_building_area_MJ/m2": 264.89
        },
        {
          "name": "Net Site Energy",
          "total_energy_GJ": 12269.72,
          "energy_per_total_building_area_MJ/m2": 264.89,
          "energy_per_conditioned_building_area_MJ/m2": 264.89
        },
        {
          "name": "Total Source Energy",
          "total_energy_GJ": 37950.68,
          "energy_per_total_building_area_MJ/m2": 819.31,
          "energy_per_conditioned_building_area_MJ/m2": 819.31
        },
        {
          "name": "Net Source Energy",
          "total_energy_GJ": 37950.68,
          "energy_per_total_building_area_MJ/m2": 819.31,
          "energy_per_conditioned_building_area_MJ/m2": 819.31
        }
      ]
    }
  ],
  "os_standards_revision": "2a54ffa",
  "os_standards_version": "0.2.9",
  "openstudio_version": "2.8.1.6914d4f590",
  "energyplus_version": "9.1.0",
  "building": {
    "name": "LargeOffice-CAN_NT_Yellowknife.AP.719360_CWEC2016.epw created: 2019-07-24 21:21:07 +0000",
    "conditioned_floor_area_m2": 46320.37831616,
    "exterior_area_m2": 15152.641055360002,
    "volume": 178146.03714033676,
    "number_of_stories": 4,
    "standards_number_of_stories": 13,
    "standards_number_of_above_ground_stories": 12,
    "standards_number_of_living_units": null,
    "nominal_floor_to_ceiling_height": null,
    "nominal_floor_to_floor_height": null
  },
  "geography": {
    "hdd": 8170.0,
    "cdd": 53.0,
    "climate_zone": "8",
    "city": "Yellowknife AP",
    "state_province_region": "NT",
    "country": "CAN",
    "latitude": 62.463,
    "longitude": -114.44
  },
  "spacetype_area_breakdown": {
    "space_function_-_undefined_-": 0,
    "space_function_electrical/mechanical_room-sch-a": 2779.42661918,
    "space_function_office_open_plan": 43540.951696979995
  },
  "economics": {
    "total_neb_cost": 688320.3768000001,
    "total_neb_cost_per_m2": 14.859990393469273,
    "Electricity_neb_cost": 676360.2048000001,
    "Electricity_neb_cost_per_m2": 14.601784989394941,
    "Natural Gas_neb_cost": 0.0,
    "Natural Gas_neb_cost_per_m2": 0.0,
    "Oil_neb_cost": 11960.172,
    "Oil_neb_cost_per_m2": 0.2582054040743316,
    "electricity_cost": 0.0,
    "electricity_cost_per_m2": 0.0,
    "natural_gas_cost": 0.0,
    "natural_gas_cost_per_m2": 0.0,
    "additional_cost": 0.0,
    "additional_cost_per_m2": 0.0,
    "total_cost": 0.0,
    "total_cost_per_m2": 0.0
  },
  "end_uses": {
    "heating_gj": 1068.46,
    "cooling_gj": 820.55,
    "interior_lighting_gj": 3045.5,
    "exterior_lighting_gj": 0,
    "interior_equipment_gj": 3073.51,
    "exterior_equipment_gj": 0,
    "fans_gj": 1480.61,
    "pumps_gj": 536.61,
    "heat_rejection_gj": 44.46,
    "heat_rejection_water_m3": 456594.9,
    "humidification_gj": 0,
    "heat_recovery_gj": 51.78,
    "water_systems_gj": 2148.24,
    "water_systems_water_m3": 9287.2,
    "refrigeration_gj": 0,
    "generators_gj": 0,
    "total_end_uses_gj": 12269.720000000001,
    "total_end_uses_water_m3": 465882.11
  },
  "end_uses_eui": {
    "heating_gj_per_m2": 0.023066737337662062,
    "cooling_gj_per_m2": 0.0177146653336752,
    "interior_lighting_gj_per_m2": 0.0657485994439191,
    "exterior_lighting_gj_per_m2": 0,
    "interior_equipment_gj_per_m2": 0.06635330089538001,
    "exterior_equipment_gj_per_m2": 0,
    "fans_gj_per_m2": 0.03196454894850142,
    "pumps_gj_per_m2": 0.011584749941750593,
    "heat_rejection_gj_per_m2": 0.0009598367201696416,
    "heat_rejection_water_m3_per_m2": 9.857322340579971,
    "humidification_gj_per_m2": 0,
    "heat_recovery_gj_per_m2": 0.0011178665175524975,
    "water_systems_gj_per_m2": 0.046377859553244055,
    "water_systems_water_m3_per_m2": 0.20049922599099182,
    "refrigeration_gj_per_m2": 0,
    "generators_gj_per_m2": 0,
    "total_end_uses_gj_per_m2": 0.26488816469185456,
    "total_end_uses_water_m3_per_m2": 10.057821782458664
  },
  "meter_peaks": {
    "electric_w": 1132221.24,
    "natural_gas_w": "NA"
  },
  "unmet_hours": {
    "cooling": 30.5,
    "heating": 6.17
  },
  "service_water_heating": {
    "total_nominal_occupancy": 2318.7204249100996,
    "electricity_per_year": 2148.24,
    "electricity_per_day": 5.877537619699042,
    "electricity_per_day_per_occupant": 0.0025348194446197293,
    "natural_gas_per_year": 0.0,
    "additional_fuel_per_year": 0.0,
    "water_m3_per_year": 9287.2,
    "water_m3_per_day": 25.409575923392616,
    "water_m3_per_day_per_occupant": 0.010958447448177278
  },
  "envelope": {
    "outdoor_walls_area_m2": 9851.10477638401,
    "outdoor_roofs_area_m2": 3563.1060243200004,
    "outdoor_floors_area_m2": 0,
    "ground_walls_area_m2": 594.3599100000001,
    "ground_roofs_area_m2": 0,
    "ground_floors_area_m2": 3563.1060243200004,
    "interior_floors_area_m2": 85514.54458368004,
    "windows_area_m2": 1738.43025465599,
    "skylights_area_m2": 0,
    "doors_area_m2": 0,
    "overhead_doors_area_m2": 0,
    "total_exterior_area_m2": 19310.10698968,
    "total_ground_area_m2": 4157.46593432,
    "total_outdoor_area_m2": 15152.641055360002,
    "outdoor_walls_average_conductance_w_per_m2_k": 0.1745,
    "outdoor_roofs_average_conductance_w_per_m2_k": 0.1208,
    "ground_walls_average_conductance_w_per_m2_k": 0.21,
    "ground_floors_average_conductance_w_per_m2_k": 0.379,
    "windows_average_conductance_w_per_m2_k": 1.4,
    "building_outdoor_average_conductance_w_per_m2_k": 0.30247158439181815,
    "building_ground_average_conductance_w_per_m2_k": 0.35483941122383983,
    "building_average_conductance_w_per_m2_k": 0.313746377236045,
    "fdwr": 15.0,
    "srr": 0.0,
    "constructions": {
      "exterior_fenestration": [
        {
          "name": "BTAP-Ext-DaylightDiffuser:U=0.140 SHGC=0.600",
          "net_area_m2": 1738.43,
          "thermal_conductance_m2_w_per_k": 1.4,
          "solar_transmittance": 0.3,
          "visible_tranmittance": 0.21
        }
      ],
      "exterior_opaque": [
        {
          "name": "BTAP-Ext-Roof-Metal:U-0.12099999999999998-:{ \"cond\"=>0.11} adj roof insulation",
          "net_area_m2": 3563.11,
          "thermal_conductance_m2_w_per_k": 0.121,
          "solar_absorptance": 0.7
        },
        {
          "name": "BTAP-Ext-Wall-Mass:U-0.183-:{ \"cond\"=>0.165} adj ext wall insulation",
          "net_area_m2": 9851.1,
          "thermal_conductance_m2_w_per_k": 0.175,
          "solar_absorptance": 0.92
        }
      ],
      "ground": [
        {
          "name": "BTAP-Grnd-Floor-Mass:U-0.379",
          "net_area_m2": 3563.11,
          "thermal_conductance_m2_w_per_k": 0.379,
          "solar_absorptance": 0.7
        },
        {
          "name": "BTAP-Grnd-Roof-Mass:U-0.21",
          "net_area_m2": 594.36,
          "thermal_conductance_m2_w_per_k": 0.21,
          "solar_absorptance": 0.7
        }
      ]
    },
    "average_thermal_conductance_m2_w_per_k": [
      {
        "name": "Basement",
        "multiplier": 1,
        "volume": 6779.021524180021,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Electrical/Mechanical room-sch-A",
        "thermal_zone": "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 0.8472,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.005,
        "lighting_w_per_m2": 4.602,
        "electric_w_per_m2": 0.7,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "Core_bottom",
        "multiplier": 1,
        "volume": 6849.35454092288,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 1.0677,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 5.96586645715862e-05,
            "peak_flow_rate_per_area": 2.3900555097031847e-08,
            "shw_watts_per_person": -4.446363668031417
          }
        ]
      },
      {
        "name": "Core_mid",
        "multiplier": 10,
        "volume": 6849.35454092288,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
        "breathing_zone_outdoor_airflow_vbz": 10.5246,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 5.96586645715862e-05,
            "peak_flow_rate_per_area": 2.3900555097031847e-08,
            "shw_watts_per_person": -4.446363668031417
          }
        ]
      },
      {
        "name": "Core_top",
        "multiplier": 1,
        "volume": 6849.35454092288,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
        "breathing_zone_outdoor_airflow_vbz": 1.0525,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 5.96586645715862e-05,
            "peak_flow_rate_per_area": 2.3900555097031847e-08,
            "shw_watts_per_person": -4.446363668031417
          }
        ]
      },
      {
        "name": "DataCenter_basement_ZN_6",
        "multiplier": 1,
        "volume": 1911.3940691364603,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 0.3304,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 1.87303728009577e-05,
            "peak_flow_rate_per_area": 2.3900555097031827e-08,
            "shw_watts_per_person": -4.446363668031412
          }
        ]
      },
      {
        "name": "DataCenter_bot_ZN_6",
        "multiplier": 1,
        "volume": 99.34032382848005,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 1.0677,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 8.65265627922585e-07,
            "peak_flow_rate_per_area": 2.390055509703185e-08,
            "shw_watts_per_person": -4.446363668031417
          }
        ]
      },
      {
        "name": "DataCenter_mid_ZN_6",
        "multiplier": 10,
        "volume": 99.34032382848001,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 0.1526,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 8.65265627922585e-07,
            "peak_flow_rate_per_area": 2.390055509703186e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "DataCenter_top_ZN_6",
        "multiplier": 1,
        "volume": 99.34032382848001,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 0.0153,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 8.65265627922585e-07,
            "peak_flow_rate_per_area": 2.390055509703186e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "GroundFloor_Plenum",
        "multiplier": 1,
        "volume": 4344.138864850945,
        "exterior_wall_area": 297.10757952000006,
        "space_type_name": "Space Function - undefined -",
        "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": -1,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": null,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "MidFloor_Plenum",
        "multiplier": 10,
        "volume": 4344.138864850945,
        "exterior_wall_area": 297.10757952000006,
        "space_type_name": "Space Function - undefined -",
        "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": -1,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": null,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "Perimeter_bot_ZN_1",
        "multiplier": 1,
        "volume": 860.0236260672001,
        "exterior_wall_area": 200.60615680000004,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
        "breathing_zone_outdoor_airflow_vbz": 0.1322,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 7.49090454065898e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_bot_ZN_2",
        "multiplier": 1,
        "volume": 554.21980978896,
        "exterior_wall_area": 133.7373464,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
        "breathing_zone_outdoor_airflow_vbz": 0.0852,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.82731818503191e-06,
            "peak_flow_rate_per_area": 2.3900555097031873e-08,
            "shw_watts_per_person": -4.446363668031422
          }
        ]
      },
      {
        "name": "Perimeter_bot_ZN_3",
        "multiplier": 1,
        "volume": 860.0048203376002,
        "exterior_wall_area": 200.60615680000004,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
        "breathing_zone_outdoor_airflow_vbz": 0.1321,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 7.49074074059468e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_bot_ZN_4",
        "multiplier": 1,
        "volume": 554.21980978896,
        "exterior_wall_area": 133.7373464,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
        "breathing_zone_outdoor_airflow_vbz": 0.0852,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.82731818503191e-06,
            "peak_flow_rate_per_area": 2.3900555097031873e-08,
            "shw_watts_per_person": -4.446363668031422
          }
        ]
      },
      {
        "name": "Perimeter_mid_ZN_1",
        "multiplier": 10,
        "volume": 860.0236260672001,
        "exterior_wall_area": 200.60615680000004,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
        "breathing_zone_outdoor_airflow_vbz": 1.3215,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 7.49090454065898e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_mid_ZN_2",
        "multiplier": 10,
        "volume": 554.21980978896,
        "exterior_wall_area": 133.7373464,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
        "breathing_zone_outdoor_airflow_vbz": 0.8516,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.82731818503191e-06,
            "peak_flow_rate_per_area": 2.3900555097031873e-08,
            "shw_watts_per_person": -4.446363668031422
          }
        ]
      },
      {
        "name": "Perimeter_mid_ZN_3",
        "multiplier": 10,
        "volume": 860.0048203376002,
        "exterior_wall_area": 200.60615680000004,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
        "breathing_zone_outdoor_airflow_vbz": 1.3215,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 7.49074074059468e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_mid_ZN_4",
        "multiplier": 10,
        "volume": 554.21980978896,
        "exterior_wall_area": 133.7373464,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5",
        "breathing_zone_outdoor_airflow_vbz": 0.8516,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.82731818503191e-06,
            "peak_flow_rate_per_area": 2.3900555097031873e-08,
            "shw_watts_per_person": -4.446363668031422
          }
        ]
      },
      {
        "name": "Perimeter_top_ZN_1",
        "multiplier": 1,
        "volume": 860.0236260672001,
        "exterior_wall_area": 200.60615680000004,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
        "breathing_zone_outdoor_airflow_vbz": 0.1322,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 7.49090454065898e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_top_ZN_2",
        "multiplier": 1,
        "volume": 554.21980978896,
        "exterior_wall_area": 133.7373464,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
        "breathing_zone_outdoor_airflow_vbz": 0.0852,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.82731818503191e-06,
            "peak_flow_rate_per_area": 2.3900555097031873e-08,
            "shw_watts_per_person": -4.446363668031422
          }
        ]
      },
      {
        "name": "Perimeter_top_ZN_3",
        "multiplier": 1,
        "volume": 860.0048203376002,
        "exterior_wall_area": 200.60615680000004,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
        "breathing_zone_outdoor_airflow_vbz": 0.1321,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 7.49074074059468e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_top_ZN_4",
        "multiplier": 1,
        "volume": 554.21980978896,
        "exterior_wall_area": 133.7373464,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5",
        "breathing_zone_outdoor_airflow_vbz": 0.0852,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.82731818503191e-06,
            "peak_flow_rate_per_area": 2.3900555097031873e-08,
            "shw_watts_per_person": -4.446363668031422
          }
        ]
      },
      {
        "name": "TopFloor_Plenum",
        "multiplier": 1,
        "volume": 4344.138864850945,
        "exterior_wall_area": 297.10757952000006,
        "space_type_name": "Space Function - undefined -",
        "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 3_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": -1,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": null,
        "waterUseEquipment": [

        ]
      }
    ]
  },
  "spaces": [
    {
      "name": "Basement",
      "multiplier": 1,
      "volume": 6779.021524180021,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Electrical/Mechanical room-sch-A",
      "thermal_zone": "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 0.8472,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.005,
      "lighting_w_per_m2": 4.602,
      "electric_w_per_m2": 0.7,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "Core_bottom",
      "multiplier": 1,
      "volume": 6849.35454092288,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 1.0677,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 5.96586645715862e-05,
          "peak_flow_rate_per_area": 2.3900555097031847e-08,
          "shw_watts_per_person": -4.446363668031417
        }
      ]
    },
    {
      "name": "Core_mid",
      "multiplier": 10,
      "volume": 6849.35454092288,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
      "breathing_zone_outdoor_airflow_vbz": 10.5246,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 5.96586645715862e-05,
          "peak_flow_rate_per_area": 2.3900555097031847e-08,
          "shw_watts_per_person": -4.446363668031417
        }
      ]
    },
    {
      "name": "Core_top",
      "multiplier": 1,
      "volume": 6849.35454092288,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
      "breathing_zone_outdoor_airflow_vbz": 1.0525,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 5.96586645715862e-05,
          "peak_flow_rate_per_area": 2.3900555097031847e-08,
          "shw_watts_per_person": -4.446363668031417
        }
      ]
    },
    {
      "name": "DataCenter_basement_ZN_6",
      "multiplier": 1,
      "volume": 1911.3940691364603,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 0.3304,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 1.87303728009577e-05,
          "peak_flow_rate_per_area": 2.3900555097031827e-08,
          "shw_watts_per_person": -4.446363668031412
        }
      ]
    },
    {
      "name": "DataCenter_bot_ZN_6",
      "multiplier": 1,
      "volume": 99.34032382848005,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 1.0677,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 8.65265627922585e-07,
          "peak_flow_rate_per_area": 2.390055509703185e-08,
          "shw_watts_per_person": -4.446363668031417
        }
      ]
    },
    {
      "name": "DataCenter_mid_ZN_6",
      "multiplier": 10,
      "volume": 99.34032382848001,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 0.1526,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 8.65265627922585e-07,
          "peak_flow_rate_per_area": 2.390055509703186e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "DataCenter_top_ZN_6",
      "multiplier": 1,
      "volume": 99.34032382848001,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 0.0153,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 8.65265627922585e-07,
          "peak_flow_rate_per_area": 2.390055509703186e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "GroundFloor_Plenum",
      "multiplier": 1,
      "volume": 4344.138864850945,
      "exterior_wall_area": 297.10757952000006,
      "space_type_name": "Space Function - undefined -",
      "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": -1,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": null,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "MidFloor_Plenum",
      "multiplier": 10,
      "volume": 4344.138864850945,
      "exterior_wall_area": 297.10757952000006,
      "space_type_name": "Space Function - undefined -",
      "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": -1,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": null,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "Perimeter_bot_ZN_1",
      "multiplier": 1,
      "volume": 860.0236260672001,
      "exterior_wall_area": 200.60615680000004,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
      "breathing_zone_outdoor_airflow_vbz": 0.1322,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 7.49090454065898e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_bot_ZN_2",
      "multiplier": 1,
      "volume": 554.21980978896,
      "exterior_wall_area": 133.7373464,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
      "breathing_zone_outdoor_airflow_vbz": 0.0852,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.82731818503191e-06,
          "peak_flow_rate_per_area": 2.3900555097031873e-08,
          "shw_watts_per_person": -4.446363668031422
        }
      ]
    },
    {
      "name": "Perimeter_bot_ZN_3",
      "multiplier": 1,
      "volume": 860.0048203376002,
      "exterior_wall_area": 200.60615680000004,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
      "breathing_zone_outdoor_airflow_vbz": 0.1321,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 7.49074074059468e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_bot_ZN_4",
      "multiplier": 1,
      "volume": 554.21980978896,
      "exterior_wall_area": 133.7373464,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
      "breathing_zone_outdoor_airflow_vbz": 0.0852,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.82731818503191e-06,
          "peak_flow_rate_per_area": 2.3900555097031873e-08,
          "shw_watts_per_person": -4.446363668031422
        }
      ]
    },
    {
      "name": "Perimeter_mid_ZN_1",
      "multiplier": 10,
      "volume": 860.0236260672001,
      "exterior_wall_area": 200.60615680000004,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
      "breathing_zone_outdoor_airflow_vbz": 1.3215,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 7.49090454065898e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_mid_ZN_2",
      "multiplier": 10,
      "volume": 554.21980978896,
      "exterior_wall_area": 133.7373464,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
      "breathing_zone_outdoor_airflow_vbz": 0.8516,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.82731818503191e-06,
          "peak_flow_rate_per_area": 2.3900555097031873e-08,
          "shw_watts_per_person": -4.446363668031422
        }
      ]
    },
    {
      "name": "Perimeter_mid_ZN_3",
      "multiplier": 10,
      "volume": 860.0048203376002,
      "exterior_wall_area": 200.60615680000004,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
      "breathing_zone_outdoor_airflow_vbz": 1.3215,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 7.49074074059468e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_mid_ZN_4",
      "multiplier": 10,
      "volume": 554.21980978896,
      "exterior_wall_area": 133.7373464,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5",
      "breathing_zone_outdoor_airflow_vbz": 0.8516,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.82731818503191e-06,
          "peak_flow_rate_per_area": 2.3900555097031873e-08,
          "shw_watts_per_person": -4.446363668031422
        }
      ]
    },
    {
      "name": "Perimeter_top_ZN_1",
      "multiplier": 1,
      "volume": 860.0236260672001,
      "exterior_wall_area": 200.60615680000004,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
      "breathing_zone_outdoor_airflow_vbz": 0.1322,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 7.49090454065898e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_top_ZN_2",
      "multiplier": 1,
      "volume": 554.21980978896,
      "exterior_wall_area": 133.7373464,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
      "breathing_zone_outdoor_airflow_vbz": 0.0852,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.82731818503191e-06,
          "peak_flow_rate_per_area": 2.3900555097031873e-08,
          "shw_watts_per_person": -4.446363668031422
        }
      ]
    },
    {
      "name": "Perimeter_top_ZN_3",
      "multiplier": 1,
      "volume": 860.0048203376002,
      "exterior_wall_area": 200.60615680000004,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
      "breathing_zone_outdoor_airflow_vbz": 0.1321,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 7.49074074059468e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_top_ZN_4",
      "multiplier": 1,
      "volume": 554.21980978896,
      "exterior_wall_area": 133.7373464,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5",
      "breathing_zone_outdoor_airflow_vbz": 0.0852,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.82731818503191e-06,
          "peak_flow_rate_per_area": 2.3900555097031873e-08,
          "shw_watts_per_person": -4.446363668031422
        }
      ]
    },
    {
      "name": "TopFloor_Plenum",
      "multiplier": 1,
      "volume": 4344.138864850945,
      "exterior_wall_area": 297.10757952000006,
      "space_type_name": "Space Function - undefined -",
      "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 3_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": -1,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": null,
      "waterUseEquipment": [

      ]
    }
  ],
  "thermal_zones": [
    {
      "name": "ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
      "floor_area": 3563.1060243200004,
      "multiplier": 1,
      "is_conditioned": "No",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": -1.0,
      "cooling_sizing_factor": -1.0,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "spaces": [
        {
          "name": "GroundFloor_Plenum",
          "type": "Space Function - undefined -"
        }
      ],
      "equipment": [

      ]
    },
    {
      "name": "ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
      "floor_area": 3563.1060243200004,
      "multiplier": 10,
      "is_conditioned": "No",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": -1.0,
      "cooling_sizing_factor": -1.0,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "spaces": [
        {
          "name": "MidFloor_Plenum",
          "type": "Space Function - undefined -"
        }
      ],
      "equipment": [

      ]
    },
    {
      "name": "ALL_ST=- undefined -_FL=Building Story 3_SCH=A",
      "floor_area": 3563.1060243200004,
      "multiplier": 1,
      "is_conditioned": "No",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": -1.0,
      "cooling_sizing_factor": -1.0,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "spaces": [
        {
          "name": "TopFloor_Plenum",
          "type": "Space Function - undefined -"
        }
      ],
      "equipment": [

      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A",
      "floor_area": 783.6794051400001,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "DataCenter_basement_ZN_6",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 1",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 2",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
      "floor_area": 2532.3232014399996,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Core_bottom",
          "type": "Space Function Office open plan"
        },
        {
          "name": "DataCenter_bot_ZN_6",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 2",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 3",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
      "floor_area": 313.41283540000006,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_bot_ZN_3",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 5",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 6",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
      "floor_area": 201.97514933999997,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_bot_ZN_4",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 6",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 7",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
      "floor_area": 313.4196888,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_bot_ZN_1",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 3",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 4",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
      "floor_area": 201.97514933999997,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_bot_ZN_2",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 4",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 5",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
      "floor_area": 36.20274192,
      "multiplier": 10,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "DataCenter_mid_ZN_6",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 8",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 9",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
      "floor_area": 313.4196888,
      "multiplier": 10,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_mid_ZN_1",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 9",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 10",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
      "floor_area": 201.97514933999997,
      "multiplier": 10,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_mid_ZN_2",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 10",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 11",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
      "floor_area": 313.41283540000006,
      "multiplier": 10,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_mid_ZN_3",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 11",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 12",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
      "floor_area": 2496.1204595199997,
      "multiplier": 10,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Core_mid",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 7",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 8",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5",
      "floor_area": 201.97514933999997,
      "multiplier": 10,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_mid_ZN_4",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 12",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 13",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
      "floor_area": 36.20274192,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "DataCenter_top_ZN_6",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 14",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 15",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
      "floor_area": 313.41283540000006,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_top_ZN_3",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 17",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 18",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
      "floor_area": 201.97514933999997,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_top_ZN_2",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 16",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 17",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
      "floor_area": 313.4196888,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_top_ZN_1",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 15",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 16",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
      "floor_area": 2496.1204595199997,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Core_top",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 13",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 14",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5",
      "floor_area": 201.97514933999997,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_top_ZN_4",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 18",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 19",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
      "floor_area": 2779.42661918,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Basement",
          "type": "Space Function Electrical/Mechanical room-sch-A"
        }
      ],
      "equipment": [
        {
          "name": "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 1",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 1",
          "type": "ZoneHVACComponent"
        }
      ]
    }
  ],
  "air_loops": [
    {
      "name": "Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
      "thermal_zones": [
        "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A"
      ],
      "total_floor_area_served": 2779.42661918,
      "total_breathing_zone_outdoor_airflow_vbz": 0.8472,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000305,
      "outdoor_air_L_per_s": 847.7251188499,
      "supply_fan": {
        "type": "CV",
        "name": "Fan Constant Volume 1",
        "fan_efficiency": 0.39975,
        "motor_efficiency": 0.615,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 1.14,
        "rated_electric_power_w": 1825.88
      },
      "economizer": {
        "name": "Controller Outdoor Air 1",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 1 87kBtu/hr 9.44EER",
            "cop": 3.25546297332165,
            "nominal_total_capacity_w": 18878.72
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 1",
            "type": "Electric",
            "nominal_capacity": 90811.43
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_6_VAV with Reheat",
      "thermal_zones": [
        "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A"
      ],
      "total_floor_area_served": 783.6794051400001,
      "total_breathing_zone_outdoor_airflow_vbz": 0.3304,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000422,
      "outdoor_air_L_per_s": 330.71270896908004,
      "supply_fan": {
        "type": "VV",
        "name": "Sys6 Supply Fan",
        "fan_efficiency": 0.549965,
        "motor_efficiency": 0.8461,
        "pressure_rise": 1000.0,
        "max_air_flow_rate_m3_per_s": 0.77,
        "rated_electric_power_w": 1396.35
      },
      "economizer": {
        "name": "Controller Outdoor Air 2",
        "control_type": "NoEconomizer"
      },
      "cooling_coils": {
        "dx_single_speed": [

        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [
          {
            "name": "Coil Cooling Water 1",
            "nominal_total_capacity_w": 19490.6,
            "nominal_sensible_heat_ratio": 0.69
          }
        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 2",
            "type": "Electric",
            "nominal_capacity": 14582.81
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_6_VAV with Reheat 1",
      "thermal_zones": [
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4"
      ],
      "total_floor_area_served": 3563.1060243199995,
      "total_breathing_zone_outdoor_airflow_vbz": 1.5024000000000002,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000422,
      "outdoor_air_L_per_s": 1503.63074226304,
      "supply_fan": {
        "type": "VV",
        "name": "Sys6 Supply Fan 1",
        "fan_efficiency": 0.549965,
        "motor_efficiency": 0.8461,
        "pressure_rise": 1000.0,
        "max_air_flow_rate_m3_per_s": 4.38,
        "rated_electric_power_w": 7959.75
      },
      "economizer": {
        "name": "Controller Outdoor Air 3",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [

        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [
          {
            "name": "Coil Cooling Water 2",
            "nominal_total_capacity_w": 111299.15,
            "nominal_sensible_heat_ratio": 0.69
          }
        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 4",
            "type": "Electric",
            "nominal_capacity": 83127.94
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_6_VAV with Reheat 2",
      "thermal_zones": [
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5"
      ],
      "total_floor_area_served": 3563.1060243199995,
      "total_breathing_zone_outdoor_airflow_vbz": 15.023399999999999,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000422,
      "outdoor_air_L_per_s": 1503.63074226304,
      "supply_fan": {
        "type": "VV",
        "name": "Sys6 Supply Fan 2",
        "fan_efficiency": 0.549965,
        "motor_efficiency": 0.8461,
        "pressure_rise": 1000.0,
        "max_air_flow_rate_m3_per_s": 49.3,
        "rated_electric_power_w": 89639.12
      },
      "economizer": {
        "name": "Controller Outdoor Air 4",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [

        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [
          {
            "name": "Coil Cooling Water 3",
            "nominal_total_capacity_w": 1254558.23,
            "nominal_sensible_heat_ratio": 0.69
          }
        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 10",
            "type": "Electric",
            "nominal_capacity": 936149.57
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_6_VAV with Reheat 3",
      "thermal_zones": [
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5"
      ],
      "total_floor_area_served": 3563.1060243199995,
      "total_breathing_zone_outdoor_airflow_vbz": 1.5025,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000422,
      "outdoor_air_L_per_s": 1503.63074226304,
      "supply_fan": {
        "type": "VV",
        "name": "Sys6 Supply Fan 3",
        "fan_efficiency": 0.549965,
        "motor_efficiency": 0.8461,
        "pressure_rise": 1000.0,
        "max_air_flow_rate_m3_per_s": 5.56,
        "rated_electric_power_w": 10118.73
      },
      "economizer": {
        "name": "Controller Outdoor Air 5",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [

        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [
          {
            "name": "Coil Cooling Water 4",
            "nominal_total_capacity_w": 141810.0,
            "nominal_sensible_heat_ratio": 0.69
          }
        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 17",
            "type": "Electric",
            "nominal_capacity": 93365.47
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    }
  ],
  "plant_loops": [
    {
      "name": "Chilled Water Loop",
      "design_loop_exit_temperature": 7.0,
      "loop_design_temperature_difference": 6.0,
      "pumps": [
        {
          "name": "Pump Constant Speed 1",
          "type": "Pump:ConstantSpeed",
          "head_pa": 179352.0,
          "water_flow_m3_per_s": 0.037679,
          "electric_power_w": 13229.91,
          "motor_efficency": 0.936
        }
      ],
      "boilers": [

      ],
      "chiller_electric_eir": [
        {
          "name": "Primary Chiller WaterCooled Scroll 471tons 0.6kW/ton",
          "type": "Chiller:Electric:EIR",
          "reference_capacity": 1657136.70345252,
          "reference_leaving_chilled_water_temperature": 6.67
        },
        {
          "name": "Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton",
          "type": "Chiller:Electric:EIR",
          "reference_capacity": 0.001,
          "reference_leaving_chilled_water_temperature": 6.67
        }
      ],
      "cooling_tower_single_speed": [

      ],
      "water_heater_mixed": [

      ]
    },
    {
      "name": "Condenser Water Loop",
      "design_loop_exit_temperature": 29.0,
      "loop_design_temperature_difference": 6.0,
      "pumps": [
        {
          "name": "Pump Constant Speed 2",
          "type": "Pump:ConstantSpeed",
          "head_pa": 179352.0,
          "water_flow_m3_per_s": 0.077732,
          "electric_power_w": 23394.27,
          "motor_efficency": 0.945
        }
      ],
      "boilers": [

      ],
      "chiller_electric_eir": [

      ],
      "cooling_tower_single_speed": [
        {
          "name": "Cooling Tower Single Speed 1",
          "type": "CoolingTower:SingleSpeed",
          "fan_power_at_design_air_flow_rate": 25340.480252596
        }
      ],
      "water_heater_mixed": [

      ]
    },
    {
      "name": "Hot Water Loop",
      "design_loop_exit_temperature": 82.0,
      "loop_design_temperature_difference": 16.0,
      "pumps": [
        {
          "name": "Pump Variable Speed 1",
          "type": "Pump:VariableSpeed",
          "head_pa": 179352.0,
          "water_flow_m3_per_s": 0.006508,
          "electric_power_w": 1958.56,
          "motor_efficency": 0.865
        }
      ],
      "boilers": [
        {
          "name": "Primary Boiler 1485kBtu/hr 0.834 Thermal Eff",
          "type": "Boiler:HotWater",
          "fueltype": "FuelOil#2",
          "nominal_capacity": 435305.790031802
        },
        {
          "name": "Secondary Boiler 0kBtu/hr 0.847 AFUE",
          "type": "Boiler:HotWater",
          "fueltype": "FuelOil#2",
          "nominal_capacity": 0.001
        }
      ],
      "chiller_electric_eir": [

      ],
      "cooling_tower_single_speed": [

      ],
      "water_heater_mixed": [

      ]
    },
    {
      "name": "Main Service Water Loop",
      "design_loop_exit_temperature": 60.0,
      "loop_design_temperature_difference": 5.0,
      "pumps": [
        {
          "name": "Service Water Loop Pump",
          "type": "Pump:ConstantSpeed",
          "head_pa": 1486629.33,
          "water_flow_m3_per_s": 0.001041,
          "electric_power_w": 2216.11,
          "motor_efficency": 0.895
        }
      ],
      "boilers": [

      ],
      "chiller_electric_eir": [

      ],
      "cooling_tower_single_speed": [

      ],
      "water_heater_mixed": [
        {
          "name": "1089gal Electricity Water Heater - 735kBtu/hr 1.0 Therm Eff",
          "type": "WaterHeater:Mixed",
          "heater_thermal_efficiency": 1.0,
          "heater_fuel_type": "Electricity"
        }
      ]
    }
  ],
  "eplusout_err": {
    "warnings": [
      "ProcessScheduleInput: Schedule:Day:Interval=\"ECONOMIZER MAX OA FRACTION 100 PCT DEFAULT\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 1\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 10\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 11\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 12\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 13\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 14\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 15\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 16\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 17\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 18\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 19\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 2\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 20\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 21\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 22\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 23\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 24\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 25\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 26\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 27\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 28\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 29\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 30\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 31\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 32\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 33\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 34\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 35\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 36\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 37\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 38\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 39\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 40\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 41\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 42\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 43\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 44\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 45\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 46\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 47\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 48\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 49\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 50\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 51\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 52\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 53\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 54\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 55\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 56\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 57\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 58\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 59\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 60\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 61\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 62\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 63\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 64\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 65\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 66\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 67\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 68\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 69\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 7\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 70\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 71\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 72\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 73\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 8\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 9\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"ECONOMIZER MAX OA FRACTION 100 PCT\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 10\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 11\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 12\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 13\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 14\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 15\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 16\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 17\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 18\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 19\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 20\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 21\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 22\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 23\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 24\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 25\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 26\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 27\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 28\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 29\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 3\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 30\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 31\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 32\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 33\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 34\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 35\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 36\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 37\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 38\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 39\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 4\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 40\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 41\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 42\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 43\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 44\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 45\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 46\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 47\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 48\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 49\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 5\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 50\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 51\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 52\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 53\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 54\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 55\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 56\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 57\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 58\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 59\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 6\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 7\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 8\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 9\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Constant=\"ALWAYS ON CONTINUOUS\", Blank Schedule Type Limits Name input -- will not be validated.",
      "CheckUsedConstructions: There are 18 nominally unused constructions in input.  For explicit details on each unused construction, use Output:Diagnostics,DisplayExtraWarnings;",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-A PEOPLE\".  ZoneList/Zone Name=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A\".  Item length=[120] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [21] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-A PEOPLE\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-A LIGHTS\".  ZoneList/Zone Name=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A\".  Item length=[120] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [21] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-A LIGHTS\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-A ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A\".  Item length=[147] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [48] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-A ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BASEMENT STORY 0_SCH=A\".  Item length=[114] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BASEMENT STORY 0_SCH=A SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A\".  Item length=[114] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 1\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 1 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 2\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 2 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 3\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 3 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 4\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 4 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A\".  Item length=[114] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 1\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 1 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 2\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 2 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 3\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 3 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 4\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 4 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 5\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 5 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A\".  Item length=[114] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 1\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 1 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 2\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 2 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 3\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 3 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 4\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 4 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 5\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 5 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "Calculated design heating load for zone=ALL_ST=OFFICE OPEN PLAN_FL=BASEMENT STORY 0_SCH=A is zero.  Check Sizing:Zone and ZoneControl:Thermostat inputs.",
      "Calculated design heating load for zone=ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A is zero.  Check Sizing:Zone and ZoneControl:Thermostat inputs.",
      "Calculated design heating load for zone=ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 4 is zero.  Check Sizing:Zone and ZoneControl:Thermostat inputs.",
      "Calculated design heating load for zone=WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A is zero.  Check Sizing:Zone and ZoneControl:Thermostat inputs.",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 1",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 2",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 2",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 5",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 5",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 6",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 6",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 3",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 3",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 4",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 4",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 8",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 8",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 9",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 9",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 10",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 10",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 11",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 11",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 7",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 7",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 12",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 12",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 14",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 14",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 17",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 17",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 16",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 16",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 15",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 15",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 13",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 13",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 18",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 18",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BASEMENT STORY 0_SCH=A ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 0.388331  ... The  supply air mass flow rate = 0.243328   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 1.254823  ... The  supply air mass flow rate = 0.786272   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 1 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 0.155303  ... The  supply air mass flow rate = 9.731294E-002   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 2 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 0.100083  ... The  supply air mass flow rate = 6.271216E-002   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 3 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 0.155307  ... The  supply air mass flow rate = 9.731507E-002   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 4 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 0.100083  ... The  supply air mass flow rate = 6.271216E-002   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 0.179393  ... The  supply air mass flow rate = 0.112407   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 1 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 1.553065  ... The  supply air mass flow rate = 0.973151   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 2 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 1.000832  ... The  supply air mass flow rate = 0.627122   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 3 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 1.553031  ... The  supply air mass flow rate = 0.973129   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 4 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 12.368840  ... The  supply air mass flow rate = 7.750315   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 5 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 1.000832  ... The  supply air mass flow rate = 0.627122   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 1.793927E-002  ... The  supply air mass flow rate = 1.124075E-002   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 1 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 0.155303  ... The  supply air mass flow rate = 9.731294E-002   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 2 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 0.100083  ... The  supply air mass flow rate = 6.271216E-002   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 3 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 0.155307  ... The  supply air mass flow rate = 9.731507E-002   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 4 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 1.236884  ... The  supply air mass flow rate = 0.775031   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 5 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 0.100083  ... The  supply air mass flow rate = 6.271216E-002   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 0.995616  ... The  supply air mass flow rate = 0.623853   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "GetDXCoils: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 87KBTU/HR 9.44EER\", invalid  ...Part Load Fraction Correlation Curve Name = DXCOOL-NECB2011-REF-COOLPLFFPLR has out of range value.  ...Curve maximum must be <= 1.0, curve max at PLR = 0.99 is 1.015  ...Setting curve maximum to 1.0 and simulation continues.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 1 87KBTU/HR 9.44EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "Missing temperature setpoint for LeavingSetpointModulated mode chiller named PRIMARY CHILLER WATERCOOLED SCROLL 471TONS 0.6KW/TON    A temperature setpoint is needed at the outlet node of a chiller in variable flow mode, use a SetpointManager    The overall loop setpoint will be assumed for chiller. The simulation continues ... ",
      "Missing temperature setpoint for LeavingSetpointModulated mode chiller named SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON    A temperature setpoint is needed at the outlet node of a chiller in variable flow mode, use a SetpointManager    The overall loop setpoint will be assumed for chiller. The simulation continues ... ",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Missing temperature setpoint for LeavingSetpointModulated mode Boiler named PRIMARY BOILER 1485KBTU/HR 0.834 THERMAL EFF    A temperature setpoint is needed at the outlet node of a boiler in variable flow mode, use a SetpointManager    The overall loop setpoint will be assumed for Boiler. The simulation continues ... ",
      "Output:Meter: invalid Key Name=\"GAS:FACILITY\" - not found.",
      "Output:Meter: invalid Key Name=\"DISTRICTCOOLING:FACILITY\" - not found.",
      "Output:Meter: invalid Key Name=\"DISTRICTHEATING:FACILITY\" - not found.",
      "Output:Meter:MeterFileOnly: invalid Key Name=\"GAS:FACILITY\" - not found.",
      "Output:Meter:MeterFileOnly requested for \"Electricity:Facility\" (TimeStep), already on \"Output:Meter\". Will report to both eplusout.eso and eplusout.mtr",
      "Processing Monthly Tabular Reports: Variable names not valid for this simulation  ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on individual variables.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 1 87KBTU/HR 9.44EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -21.60   ... Occurrence info = RUN PERIOD 1, 01/05 08:10 - 08:13  ... Operation at low ambient temperatures may require special performance curves.",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/11 07:47 - 07:50  The solution for zone HVAC equipment did not appear to converge  ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on each max iteration exceeded.",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/11 07:53 - 07:57  The solution for zone HVAC equipment did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/12 20:20 - 20:30  The solution for one or more of the Air Loop HVAC systems did not appear to converge  The solution for zone HVAC equipment did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/13 06:07 - 06:08  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/13 20:30 - 20:40  The solution for one or more of the Air Loop HVAC systems did not appear to converge  The solution for zone HVAC equipment did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/13 20:30 - 20:35  The solution for zone HVAC equipment did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/20 06:05 - 06:06  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/23 06:14 - 06:16  The solution for zone HVAC equipment did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/23 06:19 - 06:20  The solution for zone HVAC equipment did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/26 07:06 - 07:07  The solution for zone HVAC equipment did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 02/02 06:55 - 06:60  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 02/02 07:20 - 07:25  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 02/02 07:50 - 07:55  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 02/02 20:10 - 20:20  The solution for zone HVAC equipment did not appear to converge",
      "SolveAirLoopControllers: Maximum iterations (50) exceeded for SYS_6_VAV WITH REHEAT 2, at RUN PERIOD 1, 04/17 08:04 - 08:06",
      "SolveAirLoopControllers: Maximum iterations (50) exceeded for SYS_6_VAV WITH REHEAT 2, at RUN PERIOD 1, 04/17 08:06 - 08:08",
      "SolveAirLoopControllers: Maximum iterations (50) exceeded for SYS_6_VAV WITH REHEAT 2, at RUN PERIOD 1, 08/25 17:30 - 17:40",
      "SolveAirLoopControllers: Maximum iterations (50) exceeded for SYS_6_VAV WITH REHEAT 2, at RUN PERIOD 1, 08/25 17:40 - 17:50",
      "SolveAirLoopControllers: Maximum iterations (50) exceeded for SYS_6_VAV WITH REHEAT 2, at RUN PERIOD 1, 08/25 17:50 - 18:00",
      "SolveAirLoopControllers: Maximum iterations (50) exceeded for SYS_6_VAV WITH REHEAT 2, at RUN PERIOD 1, 09/19 14:00 - 14:10",
      "SolveAirLoopControllers: Maximum iterations (50) exceeded for SYS_6_VAV WITH REHEAT 2, at RUN PERIOD 1, 09/19 14:40 - 14:50",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-ELECTRICITY\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-DISTILLATE OIL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-RESIDUAL OIL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-NATURAL GAS\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-COAL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 87KBTU/HR 9.44EER\" - Low condenser dry-bulb temperature error continues...",
      "Plant loop falling below lower temperature limit, PlantLoop=\"MAIN SERVICE WATER LOOP\"",
      "SimHVAC: Exceeding Maximum iterations for all HVAC loops, during RUN PERIOD 1 continues"
    ],
    "fatal": [

    ],
    "severe": [

    ]
  },
  "ruby_warnings": [
    "space.spaceInfiltrationDesignFlowRates[0] is empty for Basement",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for Basement",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for Basement",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for Core_bottom",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for Core_bottom",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for Core_bottom",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for Core_mid",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for Core_mid",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for Core_mid",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for Core_top",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for Core_top",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for Core_top",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for DataCenter_basement_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for DataCenter_basement_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for DataCenter_basement_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for DataCenter_bot_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for DataCenter_bot_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for DataCenter_bot_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for DataCenter_mid_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for DataCenter_mid_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for DataCenter_mid_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for DataCenter_top_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for DataCenter_top_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for DataCenter_top_ZN_6",
    "space.spaceType.get.defaultScheduleSet.get.numberofPeopleSchedule is empty for GroundFloor_Plenum",
    "space.spaceType.get.lights[0] is nil for Space:[GroundFloor_Plenum] Space Type:[Space Function - undefined -]",
    "space.spaceType.get.defaultScheduleSet.get.numberofPeopleSchedule is empty for MidFloor_Plenum",
    "space.spaceType.get.lights[0] is nil for Space:[MidFloor_Plenum] Space Type:[Space Function - undefined -]",
    "space.spaceType.get.defaultScheduleSet.get.numberofPeopleSchedule is empty for TopFloor_Plenum",
    "space.spaceType.get.lights[0] is nil for Space:[TopFloor_Plenum] Space Type:[Space Function - undefined -]",
    "zone.sizingZone.zoneHeatingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
    "zone.sizingZone.zoneCoolingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
    "zone.sizingZone.zoneHeatingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
    "zone.sizingZone.zoneCoolingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
    "zone.sizingZone.zoneHeatingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 3_SCH=A",
    "zone.sizingZone.zoneCoolingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 3_SCH=A"
  ],
  "code_metrics": {
    "heating_gj": 1068.46,
    "cooling_gj": 820.55,
    "ep_conditioned_floor_area_m2": 46320.37831616,
    "os_conditioned_floor_area_m2": 89077.65060800004,
    "building_tedi_gj_per_m2": 0.04078140267133726,
    "building_medi_gj_per_m2": 0.04562700212797415
  },
  "costing_information": {
    "rs_means_city": "YELLOWKNIFE",
    "rs_means_prov": "NWT",
    "envelope": {
      "exterior_wall_cost": 558732.62,
      "exterior_wall_area_m2": 9851.08,
      "exterior_wall_cost_per_m2": 56.72,
      "exterior_roof_cost": 334127.33,
      "exterior_roof_area_m2": 3563.11,
      "exterior_roof_cost_per_m2": 93.77,
      "exterior_floor_cost": 0.0,
      "exterior_floor_area_m2": 0.0,
      "exterior_floor_cost_per_m2": 0.0,
      "exterior_fixed_window_cost": 134883.16,
      "exterior_fixed_window_area_m2": 1738.42,
      "exterior_fixed_window_cost_per_m2": 77.59,
      "exterior_operable_window_cost": 0.0,
      "exterior_operable_window_area_m2": 0.0,
      "exterior_operable_window_cost_per_m2": 0.0,
      "exterior_skylight_cost": 0.0,
      "exterior_skylight_area_m2": 0.0,
      "exterior_skylight_cost_per_m2": 0.0,
      "exterior_tubular_daylight_diffuser_cost": 0.0,
      "exterior_tubular_daylight_diffuser_area_m2": 0.0,
      "exterior_tubular_daylight_diffuser_cost_per_m2": 0.0,
      "exterior_tubular_daylight_dome_cost": 0.0,
      "exterior_tubular_daylight_dome_area_m2": 0.0,
      "exterior_tubular_daylight_dome_cost_per_m2": 0.0,
      "exterior_door_cost": 0.0,
      "exterior_door_area_m2": 0.0,
      "exterior_door_cost_per_m2": 0.0,
      "exterior_glass_door_cost": 0.0,
      "exterior_glass_door_area_m2": 0.0,
      "exterior_glass_door_cost_per_m2": 0.0,
      "exterior_overhead_door_cost": 0.0,
      "exterior_overhead_door_area_m2": 0.0,
      "exterior_overhead_door_cost_per_m2": 0.0,
      "ground_contact_wall_cost": 23837.39,
      "ground_contact_wall_area_m2": 594.36,
      "ground_contact_wall_cost_per_m2": 40.11,
      "ground_contact_roof_cost": 0.0,
      "ground_contact_roof_area_m2": 0.0,
      "ground_contact_roof_cost_per_m2": 0.0,
      "ground_contact_floor_cost": 263592.29,
      "ground_contact_floor_area_m2": 3563.11,
      "ground_contact_floor_cost_per_m2": 73.98,
      "construction_costs": [
        {
          "name": "BTAP-ExteriorWall-Mass-6",
          "conductance": 0.175,
          "area": 3565.26,
          "cost": 229397.54,
          "cost_per_area": 64.34,
          "note": "Surf #1: RSI out of the range (5.73). Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.73). Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 3: RSI out of the range (5.73). Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 4: RSI out of the range (5.73). Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.73). Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.73). Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 3: RSI out of the range (5.73). Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 4: RSI out of the range (5.73). Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.73). Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.73). Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 3: RSI out of the range (5.73). Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 4: RSI out of the range (5.73). Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries. "
        },
        {
          "name": "BTAP-ExteriorRoof-IEAD-4",
          "conductance": 0.121,
          "area": 3563.11,
          "cost": 334127.33,
          "cost_per_area": 93.77,
          "note": "Surf #1: RSI out of the range (8.28). Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26.Using extrapolation up to +/-30% of library boundaries. "
        },
        {
          "name": "BTAP-GroundContactWall-Mass-2",
          "conductance": 0.21,
          "area": 197.31,
          "cost": 10070.99,
          "cost_per_area": 51.04,
          "note": "Surf #1: RSI out of the range (4.76). Range for BTAP-GroundContactWall-Mass-2 is 1.76-4.76.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (4.76). Range for BTAP-GroundContactWall-Mass-2 is 1.76-4.76.Using extrapolation up to +/-30% of library boundaries.  / 3: RSI out of the range (4.76). Range for BTAP-GroundContactWall-Mass-2 is 1.76-4.76.Using extrapolation up to +/-30% of library boundaries. "
        },
        {
          "name": "BTAP-GroundContactFloor-Unheated-1",
          "conductance": 0.379,
          "area": 3563.11,
          "cost": 263592.29,
          "cost_per_area": 73.98,
          "note": "Surf #1: OK / 1: OK"
        },
        {
          "name": "BTAP-ExteriorWall-WoodFramed-5",
          "conductance": 0.175,
          "area": 6285.82,
          "cost": 329335.08,
          "cost_per_area": 52.39,
          "note": "Surf #1: RSI out of the range (5.73). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.73). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.73). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.73). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.73). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.73). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.73). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.73). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.73). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.73). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.73). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.73). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries. "
        },
        {
          "name": "BTAP-ExteriorWindow-FixedWindow-1",
          "conductance": 1.4,
          "area": 1738.42,
          "cost": 134883.16,
          "cost_per_area": 77.59,
          "note": "Surf #1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries. "
        },
        {
          "name": "BTAP-GroundContactWall-Mass-1",
          "conductance": 0.21,
          "area": 397.05,
          "cost": 13766.4,
          "cost_per_area": 34.67,
          "note": "Surf #1: RSI out of the range (4.76). Range for BTAP-GroundContactWall-Mass-1 is 1.76-4.76.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (4.76). Range for BTAP-GroundContactWall-Mass-1 is 1.76-4.76.Using extrapolation up to +/-30% of library boundaries.  / 3: RSI out of the range (4.76). Range for BTAP-GroundContactWall-Mass-1 is 1.76-4.76.Using extrapolation up to +/-30% of library boundaries. "
        }
      ],
      "total_envelope_cost": 1315172.73
    },
    "lighting": {
      "fixture_report": [
        {
          "fixture_type": "Nil",
          "fixture_description": "",
          "floor_area_ft2": 460235.5,
          "cost": 0.0,
          "cost_per_ft2": 0.0,
          "spaces": [
            "GroundFloor_Plenum",
            "MidFloor_Plenum",
            "TopFloor_Plenum"
          ],
          "number_of_spaces": 3
        },
        {
          "fixture_type": "7",
          "fixture_description": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "floor_area_ft2": 498588.1,
          "cost": 3052619.06,
          "cost_per_ft2": 6.12,
          "spaces": [
            "DataCenter_basement_ZN_6",
            "Core_bottom",
            "DataCenter_bot_ZN_6",
            "Perimeter_bot_ZN_3",
            "Perimeter_bot_ZN_4",
            "Perimeter_bot_ZN_1",
            "Perimeter_bot_ZN_2",
            "DataCenter_mid_ZN_6",
            "Perimeter_mid_ZN_1",
            "Perimeter_mid_ZN_2",
            "Perimeter_mid_ZN_3",
            "Core_mid",
            "Perimeter_mid_ZN_4",
            "DataCenter_top_ZN_6",
            "Perimeter_top_ZN_3",
            "Perimeter_top_ZN_2",
            "Perimeter_top_ZN_1",
            "Core_top",
            "Perimeter_top_ZN_4",
            "Basement"
          ],
          "number_of_spaces": 20
        }
      ],
      "space_report": [
        {
          "space": "GroundFloor_Plenum",
          "zone": "ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
          "building_type": "Space Function",
          "space_type": "- undefined -",
          "zone_multiplier": 1,
          "fixture_type": "Nil",
          "fixture_desciption": "",
          "height_avg_ft": 4.0,
          "floor_area_ft2": 38353.0,
          "cost": 0.0,
          "cost_per_ft2": 0.0,
          "note": ""
        },
        {
          "space": "MidFloor_Plenum",
          "zone": "ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
          "building_type": "Space Function",
          "space_type": "- undefined -",
          "zone_multiplier": 10,
          "fixture_type": "Nil",
          "fixture_desciption": "",
          "height_avg_ft": 4.0,
          "floor_area_ft2": 383529.5,
          "cost": 0.0,
          "cost_per_ft2": 0.0,
          "note": ""
        },
        {
          "space": "TopFloor_Plenum",
          "zone": "ALL_ST=- undefined -_FL=Building Story 3_SCH=A",
          "building_type": "Space Function",
          "space_type": "- undefined -",
          "zone_multiplier": 1,
          "fixture_type": "Nil",
          "fixture_desciption": "",
          "height_avg_ft": 4.0,
          "floor_area_ft2": 38353.0,
          "cost": 0.0,
          "cost_per_ft2": 0.0,
          "note": ""
        },
        {
          "space": "DataCenter_basement_ZN_6",
          "zone": "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 8.0,
          "floor_area_ft2": 8435.5,
          "cost": 51646.27,
          "cost_per_ft2": 6.12,
          "note": ""
        },
        {
          "space": "Core_bottom",
          "zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 26868.0,
          "cost": 164500.06,
          "cost_per_ft2": 6.12,
          "note": ""
        },
        {
          "space": "DataCenter_bot_ZN_6",
          "zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 389.7,
          "cost": 2385.84,
          "cost_per_ft2": 6.12,
          "note": ""
        },
        {
          "space": "Perimeter_bot_ZN_3",
          "zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 3373.5,
          "cost": 20654.62,
          "cost_per_ft2": 6.12,
          "note": ""
        },
        {
          "space": "Perimeter_bot_ZN_4",
          "zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 2174.0,
          "cost": 13310.63,
          "cost_per_ft2": 6.12,
          "note": ""
        },
        {
          "space": "Perimeter_bot_ZN_1",
          "zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 3373.6,
          "cost": 20655.08,
          "cost_per_ft2": 6.12,
          "note": ""
        },
        {
          "space": "Perimeter_bot_ZN_2",
          "zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 2174.0,
          "cost": 13310.63,
          "cost_per_ft2": 6.12,
          "note": ""
        },
        {
          "space": "DataCenter_mid_ZN_6",
          "zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 10,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 3896.8,
          "cost": 23858.44,
          "cost_per_ft2": 6.12,
          "note": ""
        },
        {
          "space": "Perimeter_mid_ZN_1",
          "zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 10,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 33736.2,
          "cost": 206550.75,
          "cost_per_ft2": 6.12,
          "note": ""
        },
        {
          "space": "Perimeter_mid_ZN_2",
          "zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 10,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 21740.4,
          "cost": 133106.25,
          "cost_per_ft2": 6.12,
          "note": ""
        },
        {
          "space": "Perimeter_mid_ZN_3",
          "zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 10,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 33735.5,
          "cost": 206546.24,
          "cost_per_ft2": 6.12,
          "note": ""
        },
        {
          "space": "Core_mid",
          "zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 10,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 268680.2,
          "cost": 1645000.56,
          "cost_per_ft2": 6.12,
          "note": ""
        },
        {
          "space": "Perimeter_mid_ZN_4",
          "zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 10,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 21740.4,
          "cost": 133106.25,
          "cost_per_ft2": 6.12,
          "note": ""
        },
        {
          "space": "DataCenter_top_ZN_6",
          "zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 389.7,
          "cost": 2385.84,
          "cost_per_ft2": 6.12,
          "note": ""
        },
        {
          "space": "Perimeter_top_ZN_3",
          "zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 3373.5,
          "cost": 20654.62,
          "cost_per_ft2": 6.12,
          "note": ""
        },
        {
          "space": "Perimeter_top_ZN_2",
          "zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 2174.0,
          "cost": 13310.63,
          "cost_per_ft2": 6.12,
          "note": ""
        },
        {
          "space": "Perimeter_top_ZN_1",
          "zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 3373.6,
          "cost": 20655.08,
          "cost_per_ft2": 6.12,
          "note": ""
        },
        {
          "space": "Core_top",
          "zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 26868.0,
          "cost": 164500.06,
          "cost_per_ft2": 6.12,
          "note": ""
        },
        {
          "space": "Perimeter_top_ZN_4",
          "zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 2174.0,
          "cost": 13310.63,
          "cost_per_ft2": 6.12,
          "note": ""
        },
        {
          "space": "Basement",
          "zone": "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
          "building_type": "Space Function",
          "space_type": "Electrical/Mechanical room-sch-A",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 8.0,
          "floor_area_ft2": 29917.5,
          "cost": 183170.58,
          "cost_per_ft2": 6.12,
          "note": ""
        }
      ],
      "total_lighting_cost": 3052619.04
    },
    "heating_and_cooling": {
      "plant_equipment": [
        {
          "type": "boilers",
          "nom_flr2flr_hght_ft": 12.6,
          "ht_roof_ft": 164.0,
          "longest_distance_to_ext_ft": 156.6,
          "wiring_and_gas_connections_distance_ft": 169.2,
          "equipment_cost": 74336.1,
          "flue_cost": 6065.07,
          "wiring_and_gas_connections_cost": 12036.54,
          "pump_cost": 11455.3,
          "piping_to_pump_cost": 1829.26,
          "header_distribution_cost": 33108.59,
          "total_cost": 138830.86
        },
        {
          "type": "chillers",
          "nom_flr2flr_hght_ft": 12.6,
          "ht_roof_ft": 164.0,
          "longest_distance_to_ext_ft": 156.6,
          "wiring_and_gas_connections_distance_ft": 169.2,
          "equipment_cost": 683116.0,
          "flue_cost": 0.0,
          "wiring_and_gas_connections_cost": 1898.93,
          "pump_cost": 30834.0,
          "piping_to_pump_cost": 1829.26,
          "header_distribution_cost": 33108.59,
          "total_cost": 750786.78
        },
        {
          "type": "cooling_towers",
          "nom_flr2flr_hght_ft": 12.6,
          "ht_roof_ft": 164.0,
          "longest_distance_to_ext_ft": 156.6,
          "wiring_and_gas_connections_distance_ft": 169.2,
          "equipment_cost": 58614.98,
          "wiring_and_gas_connections_cost": 2065.53,
          "pump_cost": 30834.0,
          "piping_cost": 21799.92,
          "total_cost": 113314.42
        }
      ],
      "zonal_systems": [
        {
          "systype": null,
          "zone_number": 4,
          "zone_name": "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 0.0
        },
        {
          "systype": "HW",
          "zone_number": 4,
          "zone_name": "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 0.0
        },
        {
          "systype": null,
          "zone_number": 5,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 0.0
        },
        {
          "systype": "HW",
          "zone_number": 5,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 0.0
        },
        {
          "systype": null,
          "zone_number": 6,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 4.6,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 0.0
        },
        {
          "systype": "HW",
          "zone_number": 6,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 4.6,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 1464.9,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 3863.99,
          "wiring_cost": 0.0,
          "num_units": 2,
          "cummultive_zonal_cost": 5328.89
        },
        {
          "systype": null,
          "zone_number": 7,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 3.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 5328.89
        },
        {
          "systype": "HW",
          "zone_number": 7,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 3.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 808.82,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 2575.99,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 8713.69
        },
        {
          "systype": null,
          "zone_number": 8,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 4.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 8713.69
        },
        {
          "systype": "HW",
          "zone_number": 8,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 4.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 1464.9,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 3863.99,
          "wiring_cost": 0.0,
          "num_units": 2,
          "cummultive_zonal_cost": 14042.58
        },
        {
          "systype": null,
          "zone_number": 9,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 3.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 14042.58
        },
        {
          "systype": "HW",
          "zone_number": 9,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 3.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 808.82,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 2575.99,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 17427.39
        },
        {
          "systype": null,
          "zone_number": 10,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
          "zone_multiple": 10,
          "heat_capacity(kW)": 2.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 17427.39
        },
        {
          "systype": "HW",
          "zone_number": 10,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
          "zone_multiple": 10,
          "heat_capacity(kW)": 2.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 5033.42,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 22460.8
        },
        {
          "systype": null,
          "zone_number": 11,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
          "zone_multiple": 10,
          "heat_capacity(kW)": 78.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 22460.8
        },
        {
          "systype": "HW",
          "zone_number": 11,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
          "zone_multiple": 10,
          "heat_capacity(kW)": 78.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 22737.2,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 38639.86,
          "wiring_cost": 0.0,
          "num_units": 3,
          "cummultive_zonal_cost": 83837.85
        },
        {
          "systype": null,
          "zone_number": 12,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
          "zone_multiple": 10,
          "heat_capacity(kW)": 53.6,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 83837.85
        },
        {
          "systype": "HW",
          "zone_number": 12,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
          "zone_multiple": 10,
          "heat_capacity(kW)": 53.6,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 15667.26,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 25759.89,
          "wiring_cost": 0.0,
          "num_units": 2,
          "cummultive_zonal_cost": 125265.0
        },
        {
          "systype": null,
          "zone_number": 13,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
          "zone_multiple": 10,
          "heat_capacity(kW)": 79.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 125265.0
        },
        {
          "systype": "HW",
          "zone_number": 13,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
          "zone_multiple": 10,
          "heat_capacity(kW)": 79.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 23246.33,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 38639.86,
          "wiring_cost": 0.0,
          "num_units": 3,
          "cummultive_zonal_cost": 187151.18
        },
        {
          "systype": null,
          "zone_number": 14,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
          "zone_multiple": 10,
          "heat_capacity(kW)": 0.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 187151.18
        },
        {
          "systype": "HW",
          "zone_number": 14,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
          "zone_multiple": 10,
          "heat_capacity(kW)": 0.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 187151.18
        },
        {
          "systype": null,
          "zone_number": 15,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5",
          "zone_multiple": 10,
          "heat_capacity(kW)": 58.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 187151.18
        },
        {
          "systype": "HW",
          "zone_number": 15,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5",
          "zone_multiple": 10,
          "heat_capacity(kW)": 58.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 16176.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 25759.89,
          "wiring_cost": 0.0,
          "num_units": 2,
          "cummultive_zonal_cost": 229087.46
        },
        {
          "systype": null,
          "zone_number": 16,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
          "zone_multiple": 1,
          "heat_capacity(kW)": 3.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 229087.46
        },
        {
          "systype": "HW",
          "zone_number": 16,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
          "zone_multiple": 1,
          "heat_capacity(kW)": 3.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 808.82,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 229896.28
        },
        {
          "systype": null,
          "zone_number": 17,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 19.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 229896.28
        },
        {
          "systype": "HW",
          "zone_number": 17,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 19.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 5005.66,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 3863.99,
          "wiring_cost": 0.0,
          "num_units": 6,
          "cummultive_zonal_cost": 238765.92
        },
        {
          "systype": null,
          "zone_number": 18,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 12.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 238765.92
        },
        {
          "systype": "HW",
          "zone_number": 18,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 12.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 3286.19,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 2575.99,
          "wiring_cost": 0.0,
          "num_units": 4,
          "cummultive_zonal_cost": 244628.1
        },
        {
          "systype": null,
          "zone_number": 19,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 18.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 244628.1
        },
        {
          "systype": "HW",
          "zone_number": 19,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 18.9,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 4954.74,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 3863.99,
          "wiring_cost": 0.0,
          "num_units": 6,
          "cummultive_zonal_cost": 253446.83
        },
        {
          "systype": null,
          "zone_number": 20,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 74.6,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 253446.83
        },
        {
          "systype": "HW",
          "zone_number": 20,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 74.6,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 18863.2,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": 22,
          "cummultive_zonal_cost": 272310.03
        },
        {
          "systype": null,
          "zone_number": 21,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 12.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 272310.03
        },
        {
          "systype": "HW",
          "zone_number": 21,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 12.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 3286.19,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 2575.99,
          "wiring_cost": 0.0,
          "num_units": 4,
          "cummultive_zonal_cost": 278172.21
        },
        {
          "systype": null,
          "zone_number": 22,
          "zone_name": "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 278172.21
        },
        {
          "systype": "HW",
          "zone_number": 22,
          "zone_name": "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 278172.21
        }
      ]
    },
    "shw": {
      "nom_flr2flr_hght_ft": 12.6,
      "ht_roof": 164.0,
      "shw_longest_distance_to_ext_ft": 156.6,
      "shw_utility_distance_ft": 169.2,
      "shwtanks": 0.0,
      "shw_flues": 0.0,
      "shw_utilties": 1898.93,
      "shw_pumps": 7624.89,
      "shw_piping": 457.31,
      "shw_total": 9981.13
    },
    "ventilation": {
      "system_1": [
        {
          "sys_type": 1,
          "name": "Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
          "airloop_flow_m3_per_s": 1.14,
          "num_rooftop_units": 1,
          "base_ahu_cost": 7228.01,
          "hrv": {
            "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
            "hrv_name": "Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A ERV",
            "hrv_size_m3ps": 0.847,
            "hrv_return_fan_size_m3ps": 0.847,
            "hrv_cost": 11803.56
          },
          "equipment_info": [
            {
              "eq_category": "Coil_Cooling_DX_SingleSpeed",
              "heating_fuel": "none",
              "cooling_type": "DX",
              "capacity_kw": 18.879,
              "cost": 13864.4
            },
            {
              "eq_category": "Coil_Heating_Electric",
              "heating_fuel": "elec",
              "cooling_type": "none",
              "capacity_kw": 90.811,
              "cost": 18964.46
            }
          ],
          "reheat_recool": [

          ]
        }
      ],
      "system_2": [

      ],
      "system_3": [

      ],
      "system_4": [

      ],
      "system_5": [

      ],
      "system_6": [
        {
          "sys_type": 6,
          "name": "Sys_6_VAV with Reheat",
          "airloop_flow_m3_per_s": 0.768,
          "num_rooftop_units": 1,
          "base_ahu_cost": 19103.45,
          "hrv": {
            "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
            "hrv_name": "Sys_6_VAV with Reheat ERV",
            "hrv_size_m3ps": 0.33,
            "hrv_return_fan_size_m3ps": 0.0,
            "hrv_cost": 8586.19
          },
          "equipment_info": [
            {
              "eq_category": "Coil_Cooling_Water",
              "heating_fuel": "none",
              "cooling_type": "CHW",
              "capacity_kw": 12.238,
              "cost": 3268.89
            },
            {
              "eq_category": "Coil_Heating_Electric",
              "heating_fuel": "elec",
              "cooling_type": "none",
              "capacity_kw": 14.583,
              "cost": 4040.13
            }
          ],
          "reheat_recool": [
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 1.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 1",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.768,
                "pipe_dist_m": 28.5,
                "elect_dist_m": 28.5,
                "num_units": 1
              },
              "cost": 7082.5
            }
          ]
        },
        {
          "sys_type": 6,
          "name": "Sys_6_VAV with Reheat 1",
          "airloop_flow_m3_per_s": 4.378,
          "num_rooftop_units": 1,
          "base_ahu_cost": 77340.45,
          "hrv": {
            "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
            "hrv_name": "Sys_6_VAV with Reheat 1 ERV",
            "hrv_size_m3ps": 1.502,
            "hrv_return_fan_size_m3ps": 0.0,
            "hrv_cost": 11849.73
          },
          "equipment_info": [
            {
              "eq_category": "Coil_Cooling_Water",
              "heating_fuel": "none",
              "cooling_type": "CHW",
              "capacity_kw": 69.368,
              "cost": 17567.95
            },
            {
              "eq_category": "Coil_Heating_Electric",
              "heating_fuel": "elec",
              "cooling_type": "none",
              "capacity_kw": 83.128,
              "cost": 18964.46
            }
          ],
          "reheat_recool": [
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 1.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 2",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 2.542,
                "pipe_dist_m": 0.0,
                "elect_dist_m": 0.0,
                "num_units": 1
              },
              "cost": 941.11
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 1.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 5",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.399,
                "pipe_dist_m": 22.1,
                "elect_dist_m": 22.1,
                "num_units": 1
              },
              "cost": 5670.16
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 1.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 6",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.471,
                "pipe_dist_m": 34.3,
                "elect_dist_m": 34.3,
                "num_units": 1
              },
              "cost": 7366.92
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 1.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 3",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.532,
                "pipe_dist_m": 22.1,
                "elect_dist_m": 22.1,
                "num_units": 1
              },
              "cost": 5984.79
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 1.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 4",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.433,
                "pipe_dist_m": 34.3,
                "elect_dist_m": 34.3,
                "num_units": 1
              },
              "cost": 7366.92
            }
          ]
        },
        {
          "sys_type": 6,
          "name": "Sys_6_VAV with Reheat 2",
          "airloop_flow_m3_per_s": 49.298,
          "num_rooftop_units": 7,
          "base_ahu_cost": 699093.69,
          "hrv": {
            "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
            "hrv_name": "Sys_6_VAV with Reheat 2 ERV",
            "hrv_size_m3ps": 15.023,
            "hrv_return_fan_size_m3ps": 0.0,
            "hrv_cost": 60125.2
          },
          "equipment_info": [
            {
              "eq_category": "Coil_Cooling_Water",
              "heating_fuel": "none",
              "cooling_type": "CHW",
              "capacity_kw": 779.429,
              "cost": 172165.91
            },
            {
              "eq_category": "Coil_Heating_Electric",
              "heating_fuel": "elec",
              "cooling_type": "none",
              "capacity_kw": 936.15,
              "cost": 189644.6
            }
          ],
          "reheat_recool": [
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 10.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 8",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.088,
                "pipe_dist_m": 31.5,
                "elect_dist_m": 31.5,
                "num_units": 1
              },
              "cost": 6803.5
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 10.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 9",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.615,
                "pipe_dist_m": 22.1,
                "elect_dist_m": 22.1,
                "num_units": 1
              },
              "cost": 5984.79
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 10.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 10",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.516,
                "pipe_dist_m": 34.3,
                "elect_dist_m": 34.3,
                "num_units": 1
              },
              "cost": 7681.55
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 10.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 11",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.437,
                "pipe_dist_m": 22.1,
                "elect_dist_m": 22.1,
                "num_units": 1
              },
              "cost": 5670.16
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 10.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 7",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 2.745,
                "pipe_dist_m": 0.5,
                "elect_dist_m": 0.5,
                "num_units": 1
              },
              "cost": 1015.18
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 10.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 12",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.528,
                "pipe_dist_m": 34.3,
                "elect_dist_m": 34.3,
                "num_units": 1
              },
              "cost": 7681.55
            }
          ]
        },
        {
          "sys_type": 6,
          "name": "Sys_6_VAV with Reheat 3",
          "airloop_flow_m3_per_s": 5.565,
          "num_rooftop_units": 1,
          "base_ahu_cost": 99870.53,
          "hrv": {
            "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
            "hrv_name": "Sys_6_VAV with Reheat 3 ERV",
            "hrv_size_m3ps": 1.502,
            "hrv_return_fan_size_m3ps": 0.0,
            "hrv_cost": 11875.92
          },
          "equipment_info": [
            {
              "eq_category": "Coil_Cooling_Water",
              "heating_fuel": "none",
              "cooling_type": "CHW",
              "capacity_kw": 87.916,
              "cost": 21081.54
            },
            {
              "eq_category": "Coil_Heating_Electric",
              "heating_fuel": "elec",
              "cooling_type": "none",
              "capacity_kw": 93.365,
              "cost": 18964.46
            }
          ],
          "reheat_recool": [
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 1.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 14",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.118,
                "pipe_dist_m": 31.5,
                "elect_dist_m": 31.5,
                "num_units": 1
              },
              "cost": 6865.86
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 1.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 17",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.749,
                "pipe_dist_m": 22.1,
                "elect_dist_m": 22.1,
                "num_units": 1
              },
              "cost": 6195.99
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 1.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 16",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.494,
                "pipe_dist_m": 34.3,
                "elect_dist_m": 34.3,
                "num_units": 1
              },
              "cost": 7681.55
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 1.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 15",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.745,
                "pipe_dist_m": 22.1,
                "elect_dist_m": 22.1,
                "num_units": 1
              },
              "cost": 6195.99
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 1.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 13",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 2.924,
                "pipe_dist_m": 0.5,
                "elect_dist_m": 0.5,
                "num_units": 1
              },
              "cost": 1015.18
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 1.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 18",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.535,
                "pipe_dist_m": 34.3,
                "elect_dist_m": 34.3,
                "num_units": 1
              },
              "cost": 7681.55
            }
          ]
        }
      ],
      "system_7": [

      ],
      "mech_to_roof": {
        "Gas_Line_m": 0.0,
        "HW_Line_m": 0.0,
        "CHW_Line_m": 643.3,
        "Elec_Line_m": 354.5,
        "Total_cost": 44301.17
      },
      "trunk_duct": [
        {
          "DuctSize_in": 36.0,
          "DuctLength_m": 47.6,
          "NumberRuns": 2,
          "DuctCost": 26498.09
        }
      ],
      "floor_trunk_ducts": [
        [
          {
            "Floor": "Basement Story 0",
            "Predominant_space_type": "Electrical/Mechanical room-sch-A",
            "SupplyDuctSize_in": 23.01,
            "SupplyDuctLength_m": 84.3,
            "ReturnDuctSize_in": 14.6,
            "ReturnDuctLength_m": 84.3,
            "TotalDuctCost": 25711.67,
            "Multiplier": 1.0
          },
          {
            "Floor": "Building Story 1",
            "Predominant_space_type": "Office open plan",
            "SupplyDuctSize_in": 34.85,
            "SupplyDuctLength_m": 84.3,
            "ReturnDuctSize_in": 34.85,
            "ReturnDuctLength_m": 84.3,
            "TotalDuctCost": 46942.76,
            "Multiplier": 1.0
          },
          {
            "Floor": "Building Story 2",
            "Predominant_space_type": "Office open plan",
            "SupplyDuctSize_in": 36.99,
            "SupplyDuctLength_m": 84.3,
            "ReturnDuctSize_in": 36.99,
            "ReturnDuctLength_m": 84.3,
            "TotalDuctCost": 46942.76,
            "Multiplier": 10.0
          },
          {
            "Floor": "Building Story 3",
            "Predominant_space_type": "Office open plan",
            "SupplyDuctSize_in": 39.3,
            "SupplyDuctLength_m": 84.3,
            "ReturnDuctSize_in": 39.3,
            "ReturnDuctLength_m": 84.3,
            "TotalDuctCost": 46942.76,
            "Multiplier": 1.0
          }
        ]
      ],
      "tz_distribution": [
        [
          {
            "Story": "Basement Story 0",
            "thermal_zones": [
              {
                "ThermalZone": "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 1.14,
                "num_diff": 10,
                "ducting_lbs": 400,
                "duct_insulation_ft2": 250,
                "flex_duct_sz_in": 12,
                "flex_duct_length_ft": 100,
                "cost": 6170.4
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.768,
                "num_diff": 8,
                "ducting_lbs": 795,
                "duct_insulation_ft2": 528,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 64,
                "cost": 8660.4
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A",
                "ducting_direction": "Return",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.768,
                "num_diff": 8,
                "ducting_lbs": 795,
                "duct_insulation_ft2": 528,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 64,
                "cost": 8660.4
              }
            ]
          },
          {
            "Story": "Building Story 1",
            "thermal_zones": [
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 2.542,
                "num_diff": 21,
                "ducting_lbs": 840,
                "duct_insulation_ft2": 525,
                "flex_duct_sz_in": 12,
                "flex_duct_length_ft": 210,
                "cost": 12957.84
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
                "ducting_direction": "Return",
                "tz_mult": 1.0,
                "airflow_m3ps": 2.542,
                "num_diff": 21,
                "ducting_lbs": 840,
                "duct_insulation_ft2": 525,
                "flex_duct_sz_in": 12,
                "flex_duct_length_ft": 210,
                "cost": 12957.84
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.399,
                "num_diff": 5,
                "ducting_lbs": 290,
                "duct_insulation_ft2": 224,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 40,
                "cost": 3507.68
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
                "ducting_direction": "Return",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.399,
                "num_diff": 5,
                "ducting_lbs": 290,
                "duct_insulation_ft2": 224,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 40,
                "cost": 3507.68
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.471,
                "num_diff": 5,
                "ducting_lbs": 290,
                "duct_insulation_ft2": 224,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 40,
                "cost": 3507.68
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
                "ducting_direction": "Return",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.471,
                "num_diff": 5,
                "ducting_lbs": 290,
                "duct_insulation_ft2": 224,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 40,
                "cost": 3507.68
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.532,
                "num_diff": 6,
                "ducting_lbs": 395,
                "duct_insulation_ft2": 306,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 48,
                "cost": 4869.25
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
                "ducting_direction": "Return",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.532,
                "num_diff": 6,
                "ducting_lbs": 395,
                "duct_insulation_ft2": 306,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 48,
                "cost": 4869.25
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.433,
                "num_diff": 5,
                "ducting_lbs": 290,
                "duct_insulation_ft2": 224,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 40,
                "cost": 3507.68
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
                "ducting_direction": "Return",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.433,
                "num_diff": 5,
                "ducting_lbs": 290,
                "duct_insulation_ft2": 224,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 40,
                "cost": 3507.68
              }
            ]
          },
          {
            "Story": "Building Story 2",
            "thermal_zones": [
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
                "ducting_direction": "Supply",
                "tz_mult": 10.0,
                "airflow_m3ps": 0.088,
                "num_diff": 2,
                "ducting_lbs": 55,
                "duct_insulation_ft2": 40,
                "flex_duct_sz_in": 4,
                "flex_duct_length_ft": 16,
                "cost": 8346.0
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
                "ducting_direction": "Return",
                "tz_mult": 10.0,
                "airflow_m3ps": 0.088,
                "num_diff": 2,
                "ducting_lbs": 55,
                "duct_insulation_ft2": 40,
                "flex_duct_sz_in": 4,
                "flex_duct_length_ft": 16,
                "cost": 8346.0
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
                "ducting_direction": "Supply",
                "tz_mult": 10.0,
                "airflow_m3ps": 0.615,
                "num_diff": 6,
                "ducting_lbs": 495,
                "duct_insulation_ft2": 380,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 48,
                "cost": 57685.35
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
                "ducting_direction": "Return",
                "tz_mult": 10.0,
                "airflow_m3ps": 0.615,
                "num_diff": 6,
                "ducting_lbs": 495,
                "duct_insulation_ft2": 380,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 48,
                "cost": 57685.35
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
                "ducting_direction": "Supply",
                "tz_mult": 10.0,
                "airflow_m3ps": 0.516,
                "num_diff": 6,
                "ducting_lbs": 395,
                "duct_insulation_ft2": 306,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 48,
                "cost": 48692.52
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
                "ducting_direction": "Return",
                "tz_mult": 10.0,
                "airflow_m3ps": 0.516,
                "num_diff": 6,
                "ducting_lbs": 395,
                "duct_insulation_ft2": 306,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 48,
                "cost": 48692.52
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
                "ducting_direction": "Supply",
                "tz_mult": 10.0,
                "airflow_m3ps": 0.437,
                "num_diff": 5,
                "ducting_lbs": 290,
                "duct_insulation_ft2": 224,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 40,
                "cost": 35076.83
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
                "ducting_direction": "Return",
                "tz_mult": 10.0,
                "airflow_m3ps": 0.437,
                "num_diff": 5,
                "ducting_lbs": 290,
                "duct_insulation_ft2": 224,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 40,
                "cost": 35076.83
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
                "ducting_direction": "Supply",
                "tz_mult": 10.0,
                "airflow_m3ps": 2.745,
                "num_diff": 23,
                "ducting_lbs": 920,
                "duct_insulation_ft2": 575,
                "flex_duct_sz_in": 12,
                "flex_duct_length_ft": 230,
                "cost": 141919.18
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
                "ducting_direction": "Return",
                "tz_mult": 10.0,
                "airflow_m3ps": 2.745,
                "num_diff": 23,
                "ducting_lbs": 920,
                "duct_insulation_ft2": 575,
                "flex_duct_sz_in": 12,
                "flex_duct_length_ft": 230,
                "cost": 141919.18
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5",
                "ducting_direction": "Supply",
                "tz_mult": 10.0,
                "airflow_m3ps": 0.528,
                "num_diff": 6,
                "ducting_lbs": 395,
                "duct_insulation_ft2": 306,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 48,
                "cost": 48692.52
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5",
                "ducting_direction": "Return",
                "tz_mult": 10.0,
                "airflow_m3ps": 0.528,
                "num_diff": 6,
                "ducting_lbs": 395,
                "duct_insulation_ft2": 306,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 48,
                "cost": 48692.52
              }
            ]
          },
          {
            "Story": "Building Story 3",
            "thermal_zones": [
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.118,
                "num_diff": 3,
                "ducting_lbs": 125,
                "duct_insulation_ft2": 96,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 24,
                "cost": 1687.62
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
                "ducting_direction": "Return",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.118,
                "num_diff": 3,
                "ducting_lbs": 125,
                "duct_insulation_ft2": 96,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 24,
                "cost": 1687.62
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.749,
                "num_diff": 8,
                "ducting_lbs": 795,
                "duct_insulation_ft2": 528,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 64,
                "cost": 8660.4
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
                "ducting_direction": "Return",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.749,
                "num_diff": 8,
                "ducting_lbs": 795,
                "duct_insulation_ft2": 528,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 64,
                "cost": 8660.4
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.494,
                "num_diff": 6,
                "ducting_lbs": 395,
                "duct_insulation_ft2": 306,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 48,
                "cost": 4639.43
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
                "ducting_direction": "Return",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.494,
                "num_diff": 6,
                "ducting_lbs": 395,
                "duct_insulation_ft2": 306,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 48,
                "cost": 4639.43
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.745,
                "num_diff": 8,
                "ducting_lbs": 795,
                "duct_insulation_ft2": 528,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 64,
                "cost": 8660.4
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
                "ducting_direction": "Return",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.745,
                "num_diff": 8,
                "ducting_lbs": 795,
                "duct_insulation_ft2": 528,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 64,
                "cost": 8660.4
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 2.924,
                "num_diff": 24,
                "ducting_lbs": 960,
                "duct_insulation_ft2": 600,
                "flex_duct_sz_in": 12,
                "flex_duct_length_ft": 240,
                "cost": 14808.96
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
                "ducting_direction": "Return",
                "tz_mult": 1.0,
                "airflow_m3ps": 2.924,
                "num_diff": 24,
                "ducting_lbs": 960,
                "duct_insulation_ft2": 600,
                "flex_duct_sz_in": 12,
                "flex_duct_length_ft": 240,
                "cost": 14808.96
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.535,
                "num_diff": 6,
                "ducting_lbs": 395,
                "duct_insulation_ft2": 306,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 48,
                "cost": 4869.25
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5",
                "ducting_direction": "Return",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.535,
                "num_diff": 6,
                "ducting_lbs": 395,
                "duct_insulation_ft2": 306,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 48,
                "cost": 4869.25
              }
            ]
          }
        ]
      ],
      "hrv_return_ducting": [
        {
          "floor": "Basement Story 0",
          "air_systems": [
            {
              "air_system": "Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
              "hrv": "Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A ERV",
              "floor_mult": 1,
              "hrv_ret_trunk": {
              },
              "tz_dist": [
                {
                  "tz": "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
                  "tz_mult": 1.0,
                  "hrv_ret_dist_m": 8.0,
                  "hrv_ret_size_in": 12.0,
                  "cost": 579.22
                }
              ]
            }
          ]
        },
        {
          "floor": "Building Story 1",
          "air_systems": [

          ]
        },
        {
          "floor": "Building Story 2",
          "air_systems": [

          ]
        },
        {
          "floor": "Building Story 3",
          "air_systems": [

          ]
        },
        {
          "air_system": "Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
          "hrv": "Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A ERV",
          "hrv_building_trunk_length_m": 47.6,
          "hrv_building_trunk_dia_in": 12.0,
          "cost": 3865.54
        }
      ]
    },
    "totals": {
      "envelope": 1315172.73,
      "lighting": 3052619.04,
      "heating_and_cooling": 1281104.27,
      "shw": 9981.13,
      "ventilation": 3415756.55,
      "grand_total": 9074633.72
    }
  }
}