      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 PEOPLE\".  ZoneList/Zone Name=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A\".  Item length=[103] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [4] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 PEOPLE\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G\".  Item length=[152] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [53] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G\".  Item length=[151] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [53] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G\".  Item length=[151] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [53] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G\".  Item length=[151] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [53] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G\".  Item length=[151] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [53] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G\".  Item length=[151] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [53] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G\".  Item length=[151] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [53] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G\".  Item length=[151] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [53] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G\".  Item length=[151] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [53] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G\".  Item length=[151] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [53] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG\".  Item length=[139] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1\".  Item length=[141] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2\".  Item length=[141] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3\".  Item length=[141] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4\".  Item length=[141] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5\".  Item length=[141] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6\".  Item length=[141] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7\".  Item length=[141] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG\".  Item length=[138] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG\".  Item length=[138] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG\".  Item length=[138] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG\".  Item length=[138] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG\".  Item length=[138] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG\".  Item length=[138] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG\".  Item length=[138] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG\".  Item length=[138] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG\".  Item length=[138] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7\".  Item length=[140] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A\".  Item length=[126] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [27] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG\".  Item length=[143] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1\".  Item length=[145] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2\".  Item length=[145] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3\".  Item length=[145] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4\".  Item length=[145] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5\".  Item length=[145] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6\".  Item length=[145] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7\".  Item length=[145] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG\".  Item length=[142] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG\".  Item length=[142] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG\".  Item length=[142] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG\".  Item length=[142] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG\".  Item length=[142] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG\".  Item length=[142] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG\".  Item length=[142] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG\".  Item length=[142] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG\".  Item length=[142] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7\".  Item length=[144] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [46] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A\".  Item length=[130] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [31] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetDXCoils: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 8 18KBTU/HR 9.3EER\", invalid  ...Part Load Fraction Correlation Curve Name = DXCOOL-NECB2011-REF-COOLPLFFPLR has out of range value.  ...Curve maximum must be <= 1.0, curve max at PLR = 0.99 is 1.015  ...Setting curve maximum to 1.0 and simulation continues.",
      "WaterHeater:HeatPump:PumpedCondenser=\"704GAL NATURALGAS WATER HEATER - 475KBTU/HR 0.806 THERM EFF ASHPWH\": Adding outdoor air node=704GAL NATURALGAS WATER HEATER - 475KBTU/HR 0.806 THERM EFF ASHPWH OUTDOOR AIR",
      "WaterHeater:HeatPump:PumpedCondenser = 704GAL NATURALGAS WATER HEATER - 475KBTU/HR 0.806 THERM EFF ASHPWH:  Heat pump water heaters should be simulated first, before other space conditioning equipment.  Poor temperature control may result if the Heating/Cooling sequence number is not 1 in the ZoneHVAC:EquipmentList.",
      "Calculated design heating load for zone=DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 is zero.  Check Sizing:Zone and ZoneControl:Thermostat inputs.",
      "GetVRFInput: AirConditioner:VariableRefrigerantFlow=\"AIR CONDITIONER VARIABLE REFRIGERANT FLOW 1\" curve values  ... Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name = AIR CONDITIONER VARIABLE REFRIGERANT FLOW 1 VRFCOOLCAPFT output is not equal to 1.0 (+ or - 10%) at rated conditions.  ... Curve output at rated conditions = 1.136",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 8 18KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 15 16KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 18 9KBTU/HR 10.5EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 33 18KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 41 17KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 53 20KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 55 9KBTU/HR 10.5EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 61 21KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 2 12KBTU/HR 10.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 10 15KBTU/HR 9.4EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 28 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 44 11KBTU/HR 10.2EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 45 13KBTU/HR 9.8EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 48 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 62 11KBTU/HR 10.2EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 6 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 16 10KBTU/HR 10.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 42 13KBTU/HR 9.8EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 47 10KBTU/HR 10.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 50 11KBTU/HR 10.1EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 57 7KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 73 15KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 75 14KBTU/HR 9.4EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 5 15KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 14 10KBTU/HR 10.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 17 10KBTU/HR 10.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 46 14KBTU/HR 9.5EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 56 13KBTU/HR 9.8EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 58 11KBTU/HR 10.1EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 65 7KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 78 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 9 14KBTU/HR 9.5EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 26 11KBTU/HR 10.1EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 38 15KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 40 10KBTU/HR 10.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 68 13KBTU/HR 9.7EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 69 7KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 76 10KBTU/HR 10.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 80 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 4 14KBTU/HR 9.5EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 11 7KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 25 11KBTU/HR 10.1EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 27 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 39 10KBTU/HR 10.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 67 10KBTU/HR 10.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 70 13KBTU/HR 9.7EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 74 15KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 3 13KBTU/HR 9.8EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 12 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 30 11KBTU/HR 10.1EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 31 7KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 34 14KBTU/HR 9.5EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 51 15KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 52 10KBTU/HR 10.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 71 10KBTU/HR 10.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 22 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 29 13KBTU/HR 9.8EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 60 10KBTU/HR 10.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 63 11KBTU/HR 10.1EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 64 15KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 72 14KBTU/HR 9.5EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 77 7KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 79 10KBTU/HR 10.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 7 10KBTU/HR 10.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 13 13KBTU/HR 9.7EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 21 10KBTU/HR 10.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 24 7KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 43 11KBTU/HR 10.1EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 49 14KBTU/HR 9.5EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 59 15KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 66 7KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 19 7KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 20 11KBTU/HR 10.1EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 23 11KBTU/HR 10.2EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 32 16KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 35 14KBTU/HR 9.6EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 36 11KBTU/HR 10.2EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 37 7KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 54 15KBTU/HR 9.4EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 1 156KBTU/HR 9.08EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 81 81KBTU/HR 9.26EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "Missing temperature setpoint for LeavingSetpointModulated mode chiller named PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON    A temperature setpoint is needed at the outlet node of a chiller in variable flow mode, use a SetpointManager    The overall loop setpoint will be assumed for chiller. The simulation continues ... ",
      "Missing temperature setpoint for LeavingSetpointModulated mode chiller named SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON    A temperature setpoint is needed at the outlet node of a chiller in variable flow mode, use a SetpointManager    The overall loop setpoint will be assumed for chiller. The simulation continues ... ",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Missing temperature setpoint for LeavingSetpointModulated mode Boiler named PRIMARY BOILER 1699KBTU/HR 0.83 THERMAL EFF    A temperature setpoint is needed at the outlet node of a boiler in variable flow mode, use a SetpointManager    The overall loop setpoint will be assumed for Boiler. The simulation continues ... ",
      "AirConditioner:VariableRefrigerantFlow \"AIR CONDITIONER VARIABLE REFRIGERANT FLOW 1\".  ...InitVRF: VRF Heat Pump Min/Max Operating Temperature in Heating Mode Limits have been exceeded and VRF system is disabled.  ... Outdoor Unit Inlet Air Temperature             = -32.600  ... Heating Minimum Outdoor Unit Inlet Temperature = -20.000  ... Heating Maximum Outdoor Unit Inlet Temperature = 30.000  ... Check VRF Heat Pump Min/Max Outdoor Temperature in Heating Mode limits. During Warmup, Environment=EDMONTON INTL AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 00:00 - 00:15",
      "Output:Meter: invalid Key Name=\"DISTRICTCOOLING:FACILITY\" - not found.",
      "Output:Meter: invalid Key Name=\"DISTRICTHEATING:FACILITY\" - not found.",
      "Output:Meter:MeterFileOnly requested for \"Electricity:Facility\" (TimeStep), already on \"Output:Meter\". Will report to both eplusout.eso and eplusout.mtr",
      "HeatExchanger:AirToAir:SensibleAndLatent \"SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G ERV\"  Average air volume flow rate is <50% or >130% of the nominal HX supply air volume flow rate.  Air volume flow rate ratio = 9.301E-002. Environment=RUN PERIOD 1, at Simulation time=01/01 00:00 - 00:15",
      "Processing Monthly Tabular Reports: Variable names not valid for this simulation  ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on individual variables.",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 01/01 23:00 - 23:15  The solution for one or more of the Air Loop HVAC systems did not appear to converge  ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on each max iteration exceeded.",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 01/09 07:20 - 07:25  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "CalcDoe2DXCoil: Coil:WaterHeating:AirToWaterHeatPump:Pumped \"COIL WATER HEATING AIR TO WATER HEAT PUMP 1\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 0.83 C.   ...Occurrence info = RUN PERIOD 1, 01/15 10:00 - 10:15  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 5.200 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 01/16 16:15 - 16:30  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 01/18 17:15 - 17:30  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "AirConditioner:VariableRefrigerantFlow \"AIR CONDITIONER VARIABLE REFRIGERANT FLOW 1\".  ...InitVRF: VRF Heat Pump Min/Max Outdoor Temperature in Heat Recovery Mode Limits have been exceeded and VRF heat recovery is disabled.  ... Outdoor Dry-Bulb Temperature                       = -0.275  ... Heat Recovery Minimum Outdoor Dry-Bulb Temperature = 0.000  ... Heat Recovery Maximum Outdoor Dry-Bulb Temperature = 20.000  ... Check VRF Heat Pump Min/Max Outdoor Temperature in Heat Recovery Mode limits. Environment=RUN PERIOD 1, at Simulation time=02/12 15:30 - 15:45  ...the system will operate in heat pump mode when applicable.",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 02/17 19:00 - 19:15  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 02/22 21:15 - 21:30  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 02/22 23:00 - 23:15  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 02/26 23:45 - 24:00  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 02/27 19:15 - 19:30  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 03/11 16:30 - 16:45  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 03/12 13:30 - 13:45  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 03/15 19:15 - 19:30  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 03/15 20:45 - 21:00  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 03/24 08:45 - 09:00  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 156KBTU/HR 9.08EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 2.447E-007 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=03/29 21:30 - 21:45  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "Enthalpy out of range (PsyTsatFnHPb)   Routine=CalcDoe2DXCoil, Environment=RUN PERIOD 1, at Simulation time=03/29 21:30 - 21:45   Enthalpy=-3198809.30031 Pressure= 93465.00   Initial Resultant Temperature= -59.98",
      "Temperature out of range [-100. to 200.] (PsyPsatFnTemp)   Routine=PsyWFnTdbTwbPb, Environment=RUN PERIOD 1, at Simulation time=03/29 21:30 - 21:45   Input Temperature=-3193.81",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 1 156KBTU/HR 9.08EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -2692.58 C.   ...Occurrence info = RUN PERIOD 1, 03/29 21:30 - 21:45  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 3.525 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 81 81KBTU/HR 9.26EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 5.977E-006 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=04/30 12:45 - 13:00  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 81 81KBTU/HR 9.26EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -113.36 C.   ...Occurrence info = RUN PERIOD 1, 04/30 12:45 - 13:00  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 20.200 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "SolveAirLoopControllers: Maximum iterations (50) exceeded for SYS_1_MAKE-UP AIR UNIT, at RUN PERIOD 1, 11/18 00:15 - 00:30",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-ELECTRICITY\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-DISTILLATE OIL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-RESIDUAL OIL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-NATURAL GAS\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-COAL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "AirConditioner:VariableRefrigerantFlow \"AIR CONDITIONER VARIABLE REFRIGERANT FLOW 1\" -- Exceeded VRF Heat Pump min/max heating temperature limit error continues...",
      "Plant loop falling below lower temperature limit, PlantLoop=\"MAIN SERVICE WATER LOOP\"",
      "HeatExchanger:AirToAir:SensibleAndLatent \"SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G ERV\":  Average air volume flow rate is <50% or >130% warning continues. Air flow rate ratio statistics follow.",
      "CalcDoe2DXCoil: Coil:WaterHeating:AirToWaterHeatPump:Pumped=\"COIL WATER HEATING AIR TO WATER HEAT PUMP 1\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "AirConditioner:VariableRefrigerantFlow \"AIR CONDITIONER VARIABLE REFRIGERANT FLOW 1\" -- Exceeded VRF Heat Recovery min/max outdoor temperature limit error continues...",
      "SimHVAC: Exceeding Maximum iterations for all HVAC loops, during RUN PERIOD 1 continues",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 156KBTU/HR 9.08EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "Enthalpy out of range (PsyTsatFnHPb)",
      "Temperature out of range [-100. to 200.] (PsyPsatFnTemp)",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 156KBTU/HR 9.08EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 81 81KBTU/HR 9.26EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 81 81KBTU/HR 9.26EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:"
    ],
    "fatal": [

    ],
    "severe": [

    ]
  },
  "ruby_warnings": [

  ],
  "code_metrics": {
    "heating_gj": 928.14,
    "cooling_gj": 75.99,
    "ep_conditioned_floor_area_m2": 7836.479192299985,
    "os_conditioned_floor_area_m2": 7836.479192299988,
    "building_tedi_gj_per_m2": 0.1281353494802416,
    "building_medi_gj_per_m2": 0.019811192780623533
  },
  "costing_information": {
    "rs_means_city": "EDMONTON",
    "rs_means_prov": "ALBERTA",
    "envelope": {
      "exterior_wall_cost": 0.0,
      "exterior_wall_area_m2": 3392.4,
      "exterior_wall_cost_per_m2": 0.0,
      "exterior_roof_cost": 0.0,
      "exterior_roof_area_m2": 783.66,
      "exterior_roof_cost_per_m2": 0.0,
      "exterior_floor_cost": 0.0,
      "exterior_floor_area_m2": 0.0,
      "exterior_floor_cost_per_m2": 0.0,
      "exterior_fixed_window_cost": 0.0,
      "exterior_fixed_window_area_m2": 463.0,
      "exterior_fixed_window_cost_per_m2": 0.0,
      "exterior_operable_window_cost": 0.0,
      "exterior_operable_window_area_m2": 0.0,
      "exterior_operable_window_cost_per_m2": 0.0,
      "exterior_skylight_cost": 0.0,
      "exterior_skylight_area_m2": 0.0,
      "exterior_skylight_cost_per_m2": 0.0,
      "exterior_tubular_daylight_diffuser_cost": 0.0,
      "exterior_tubular_daylight_diffuser_area_m2": 0.0,
      "exterior_tubular_daylight_diffuser_cost_per_m2": 0.0,
      "exterior_tubular_daylight_dome_cost": 0.0,
      "exterior_tubular_daylight_dome_area_m2": 0.0,
      "exterior_tubular_daylight_dome_cost_per_m2": 0.0,
      "exterior_door_cost": 0.0,
      "exterior_door_area_m2": 0.0,
      "exterior_door_cost_per_m2": 0.0,
      "exterior_glass_door_cost": 0.0,
      "exterior_glass_door_area_m2": 0.0,
      "exterior_glass_door_cost_per_m2": 0.0,
      "exterior_overhead_door_cost": 0.0,
      "exterior_overhead_door_area_m2": 0.0,
      "exterior_overhead_door_cost_per_m2": 0.0,
      "ground_contact_wall_cost": 0.0,
      "ground_contact_wall_area_m2": 0.0,
      "ground_contact_wall_cost_per_m2": 0.0,
      "ground_contact_roof_cost": 0.0,
      "ground_contact_roof_area_m2": 0.0,
      "ground_contact_roof_cost_per_m2": 0.0,
      "ground_contact_floor_cost": 65051.38,
      "ground_contact_floor_area_m2": 783.66,
      "ground_contact_floor_cost_per_m2": 83.01,
      "construction_costs": [
        {
          "name": "BTAP-ExteriorWall-WoodFramed-5",
          "conductance": 0.06,
          "area": 51.5,
          "cost": 0.0,
          "cost_per_area": 0.0,
          "note": "Surf #1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46."
        },
        {
          "name": "BTAP-ExteriorWindow-FixedWindow-1",
          "conductance": 0.7,
          "area": 450.8,
          "cost": 0.0,
          "cost_per_area": 0.0,
          "note": "Surf #1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62."
        },
        {
          "name": "BTAP-GroundContactFloor-Unheated-1",
          "conductance": 0.757,
          "area": 783.66,
          "cost": 65051.38,
          "cost_per_area": 83.01,
          "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
        },
        {
          "name": "BTAP-ExteriorWall-Mass-4",
          "conductance": 0.06,
          "area": 3250.9,
          "cost": 0.0,
          "cost_per_area": 0.0,
          "note": "Surf #1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46."
        },
        {
          "name": "BTAP-ExteriorRoof-IEAD-4",
          "conductance": 0.057,
          "area": 783.66,
          "cost": 0.0,
          "cost_per_area": 0.0,
          "note": "Surf #1: Warning! RSI out of the range (17.61) or cost is 0!. Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26. / 1: Warning! RSI out of the range (17.61) or cost is 0!. Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26. / 1: Warning! RSI out of the range (17.61) or cost is 0!. Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26. / 1: Warning! RSI out of the range (17.61) or cost is 0!. Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26. / 1: Warning! RSI out of the range (17.61) or cost is 0!. Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26. / 1: Warning! RSI out of the range (17.61) or cost is 0!. Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26. / 1: Warning! RSI out of the range (17.61) or cost is 0!. Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26. / 1: Warning! RSI out of the range (17.61) or cost is 0!. Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26. / 1: Warning! RSI out of the range (17.61) or cost is 0!. Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26."
        },
        {
          "name": "BTAP-ExteriorWall-Mass-2",
          "conductance": 0.06,
          "area": 90.0,
          "cost": 0.0,
          "cost_per_area": 0.0,
          "note": "Surf #1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46."
        },
        {
          "name": "BTAP-ExteriorWindow-FixedWindow-4",
          "conductance": 0.7,
          "area": 12.2,
          "cost": 0.0,
          "cost_per_area": 0.0,
          "note": "Surf #1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62. / 2: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62."
        }
      ],
      "total_envelope_cost": 65051.39
    },
    "lighting": {
      "fixture_report": [
        {
          "fixture_type": "7",
          "fixture_description": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "floor_area_ft2": 9308.9,
          "cost": 56287.1,
          "cost_per_ft2": 6.05,
          "spaces": [
            "Office",
            "T Corridor",
            "G Corridor",
            "F2 Corridor",
            "F3 Corridor",
            "F4 Corridor",
            "M Corridor",
            "F6 Corridor",
            "F7 Corridor",
            "F8 Corridor",
            "F9 Corridor"
          ],
          "number_of_spaces": 11
        },
        {
          "fixture_type": "6",
          "fixture_description": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "floor_area_ft2": 75042.1,
          "cost": 145736.04,
          "cost_per_ft2": 1.94,
          "spaces": [
            "T S1 Apartment",
            "T NE Apartment",
            "T N2 Apartment",
            "T S2 Apartment",
            "T NW Apartment",
            "T SW Apartment",
            "T N1 Apartment",
            "T SE Apartment",
            "G NE Apartment",
            "G SW Apartment",
            "G N1 Apartment",
            "G S1 Apartment",
            "G NW Apartment",
            "G N2 Apartment",
            "G S2 Apartment",
            "F2 N2 Apartment",
            "F2 S2 Apartment",
            "F2 NW Apartment",
            "F2 S1 Apartment",
            "F2 NE Apartment",
            "F2 N1 Apartment",
            "F2 SW Apartment",
            "F2 SE Apartment",
            "F3 SW Apartment",
            "F3 S2 Apartment",
            "F3 S1 Apartment",
            "F3 SE Apartment",
            "F3 NW Apartment",
            "F3 NE Apartment",
            "F3 N1 Apartment",
            "F3 N2 Apartment",
            "F4 SE Apartment",
            "F4 NE Apartment",
            "F4 SW Apartment",
            "F4 S2 Apartment",
            "F4 NW Apartment",
            "F4 N1 Apartment",
            "F4 S1 Apartment",
            "F4 N2 Apartment",
            "M SE Apartment",
            "M N1 Apartment",
            "M NE Apartment",
            "M N2 Apartment",
            "M S2 Apartment",
            "M S1 Apartment",
            "M NW Apartment",
            "M SW Apartment",
            "F6 NW Apartment",
            "F6 N2 Apartment",
            "F6 NE Apartment",
            "F6 N1 Apartment",
            "F6 SE Apartment",
            "F6 SW Apartment",
            "F6 S1 Apartment",
            "F6 S2 Apartment",
            "F7 N2 Apartment",
            "F7 NW Apartment",
            "F7 S1 Apartment",
            "F7 NE Apartment",
            "F7 SW Apartment",
            "F7 SE Apartment",
            "F7 N1 Apartment",
            "F7 S2 Apartment",
            "F8 S2 Apartment",
            "F8 NW Apartment",
            "F8 S1 Apartment",
            "F8 N1 Apartment",
            "F8 NE Apartment",
            "F8 SE Apartment",
            "F8 SW Apartment",
            "F8 N2 Apartment",
            "F9 N2 Apartment",
            "F9 NE Apartment",
            "F9 S2 Apartment",
            "F9 SW Apartment",
            "F9 NW Apartment",
            "F9 S1 Apartment",
            "F9 N1 Apartment",
            "F9 SE Apartment"
          ],
          "number_of_spaces": 79
        }
      ],
      "space_report": [
        {
          "space": "Office",
          "zone": "ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A",
          "building_type": "Space Function",
          "space_type": "Office enclosed <= 25 m2",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 5743.6,
          "cost_per_ft2": 6.05,
          "note": ""
        },
        {
          "space": "T S1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "T NE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 1",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "T N2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 2",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "T S2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 3",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "T NW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 4",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "T SW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 5",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "T N1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 6",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "T SE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 7",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "G NE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "G SW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "G N1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "G S1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "G NW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "G N2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "G S2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F2 N2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F2 S2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F2 NW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F2 S1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F2 NE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F2 N1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F2 SW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F2 SE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F3 SW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F3 S2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F3 S1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F3 SE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F3 NW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F3 NE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F3 N1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F3 N2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F4 SE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F4 NE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 1",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F4 SW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 2",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F4 S2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 3",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F4 NW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 4",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F4 N1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 5",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F4 S1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 6",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F4 N2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 7",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "M SE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "M N1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 1",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "M NE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 2",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "M N2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 3",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "M S2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 4",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "M S1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 5",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "M NW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 6",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "M SW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 7",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F6 NW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F6 N2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 1",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F6 NE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 2",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F6 N1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 3",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F6 SE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 4",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F6 SW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 5",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F6 S1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 6",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F6 S2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 7",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F7 N2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F7 NW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 1",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F7 S1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 2",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F7 NE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 3",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F7 SW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 4",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F7 SE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 5",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F7 N1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 6",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F7 S2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 7",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F8 S2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F8 NW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 1",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F8 S1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 2",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F8 N1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 3",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F8 NE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 4",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F8 SE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 5",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F8 SW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 6",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F8 N2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 7",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F9 N2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F9 NE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 1",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F9 S2 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 2",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F9 SW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 3",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F9 NW Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 4",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F9 S1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 5",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F9 N1 Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 6",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "F9 SE Apartment",
          "zone": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 7",
          "building_type": "Space Function",
          "space_type": "Dwelling units general",
          "zone_multiplier": 1,
          "fixture_type": "6",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 949.9,
          "cost": 1844.76,
          "cost_per_ft2": 1.94,
          "note": ""
        },
        {
          "space": "T Corridor",
          "zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 10_SCH=G",
          "building_type": "Space Function",
          "space_type": "Corridor/Transition area other-sch-G",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 835.9,
          "cost": 5054.35,
          "cost_per_ft2": 6.05,
          "note": ""
        },
        {
          "space": "G Corridor",
          "zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G",
          "building_type": "Space Function",
          "space_type": "Corridor/Transition area other-sch-G",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 835.9,
          "cost": 5054.35,
          "cost_per_ft2": 6.05,
          "note": ""
        },
        {
          "space": "F2 Corridor",
          "zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G",
          "building_type": "Space Function",
          "space_type": "Corridor/Transition area other-sch-G",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 835.9,
          "cost": 5054.35,
          "cost_per_ft2": 6.05,
          "note": ""
        },
        {
          "space": "F3 Corridor",
          "zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G",
          "building_type": "Space Function",
          "space_type": "Corridor/Transition area other-sch-G",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 835.9,
          "cost": 5054.35,
          "cost_per_ft2": 6.05,
          "note": ""
        },
        {
          "space": "F4 Corridor",
          "zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 4_SCH=G",
          "building_type": "Space Function",
          "space_type": "Corridor/Transition area other-sch-G",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 835.9,
          "cost": 5054.35,
          "cost_per_ft2": 6.05,
          "note": ""
        },
        {
          "space": "M Corridor",
          "zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 5_SCH=G",
          "building_type": "Space Function",
          "space_type": "Corridor/Transition area other-sch-G",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 835.9,
          "cost": 5054.35,
          "cost_per_ft2": 6.05,
          "note": ""
        },
        {
          "space": "F6 Corridor",
          "zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 6_SCH=G",
          "building_type": "Space Function",
          "space_type": "Corridor/Transition area other-sch-G",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 835.9,
          "cost": 5054.35,
          "cost_per_ft2": 6.05,
          "note": ""
        },
        {
          "space": "F7 Corridor",
          "zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 7_SCH=G",
          "building_type": "Space Function",
          "space_type": "Corridor/Transition area other-sch-G",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 835.9,
          "cost": 5054.35,
          "cost_per_ft2": 6.05,
          "note": ""
        },
        {
          "space": "F8 Corridor",
          "zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 8_SCH=G",
          "building_type": "Space Function",
          "space_type": "Corridor/Transition area other-sch-G",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 835.9,
          "cost": 5054.35,
          "cost_per_ft2": 6.05,
          "note": ""
        },
        {
          "space": "F9 Corridor",
          "zone": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 9_SCH=G",
          "building_type": "Space Function",
          "space_type": "Corridor/Transition area other-sch-G",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 10.0,
          "floor_area_ft2": 835.9,
          "cost": 5054.35,
          "cost_per_ft2": 6.05,
          "note": ""
        }
      ],
      "total_lighting_cost": 202022.73
    },
    "heating_and_cooling": {
      "plant_equipment": [
        {
          "type": "boilers",
          "nom_flr2flr_hght_ft": 10.0,
          "ht_roof_ft": 100.0,
          "longest_distance_to_ext_ft": 77.5,
          "wiring_and_gas_connections_distance_ft": 77.5,
          "equipment_cost": 62805.8,
          "flue_cost": 4189.6,
          "wiring_and_gas_connections_cost": 2278.88,
          "pump_cost": 11463.6,
          "piping_to_pump_cost": 1806.18,
          "header_distribution_cost": 19155.95,
          "total_cost": 101700.02
        },
        {
          "type": "chillers",
          "nom_flr2flr_hght_ft": 10.0,
          "ht_roof_ft": 100.0,
          "longest_distance_to_ext_ft": 77.5,
          "wiring_and_gas_connections_distance_ft": 77.5,
          "equipment_cost": 11588.5,
          "flue_cost": 0.0,
          "wiring_and_gas_connections_cost": 855.99,
          "pump_cost": 9918.6,
          "piping_to_pump_cost": 1806.18,
          "header_distribution_cost": 8882.46,
          "total_cost": 33051.74
        },
        {
          "type": "cooling_towers",
          "nom_flr2flr_hght_ft": 10.0,
          "ht_roof_ft": 100.0,
          "longest_distance_to_ext_ft": 77.5,
          "wiring_and_gas_connections_distance_ft": 77.5,
          "equipment_cost": 267.48,
          "wiring_and_gas_connections_cost": 1325.14,
          "pump_cost": 4959.3,
          "piping_cost": 14348.33,
          "total_cost": 20900.25
        }
      ],
      "zonal_systems": [
        {
          "systype": "HW",
          "zone_number": 1,
          "zone_name": "ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 549.06,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 1946.65
        },
        {
          "systype": null,
          "zone_number": 1,
          "zone_name": "ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 1946.65
        },
        {
          "systype": "PTAC",
          "zone_number": 2,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.6,
          "cool_capacity(kW)": 1.2,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 3552.94
        },
        {
          "systype": "HW",
          "zone_number": 2,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.6,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 4894.32
        },
        {
          "systype": null,
          "zone_number": 2,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.6,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 4894.32
        },
        {
          "systype": "PTAC",
          "zone_number": 3,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 1.7,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 6782.53
        },
        {
          "systype": "HW",
          "zone_number": 3,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 549.06,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 8729.17
        },
        {
          "systype": null,
          "zone_number": 3,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 8729.17
        },
        {
          "systype": "PTAC",
          "zone_number": 4,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.7,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 10335.47
        },
        {
          "systype": "HW",
          "zone_number": 4,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 549.06,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 11727.52
        },
        {
          "systype": null,
          "zone_number": 4,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 11727.52
        },
        {
          "systype": "PTAC",
          "zone_number": 5,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.7,
          "cool_capacity(kW)": 1.2,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 13333.81
        },
        {
          "systype": "HW",
          "zone_number": 5,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 549.06,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 14725.86
        },
        {
          "systype": null,
          "zone_number": 5,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 14725.86
        },
        {
          "systype": "PTAC",
          "zone_number": 6,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 1.9,
          "heat_cost": 0.0,
          "cool_cost": 1684.48,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 17120.77
        },
        {
          "systype": "HW",
          "zone_number": 6,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 549.06,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 19067.42
        },
        {
          "systype": null,
          "zone_number": 6,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 19067.42
        },
        {
          "systype": null,
          "zone_number": 7,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 19067.42
        },
        {
          "systype": "PTAC",
          "zone_number": 7,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.0,
          "cool_capacity(kW)": 3.0,
          "heat_cost": 0.0,
          "cool_cost": 1838.48,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 21616.33
        },
        {
          "systype": "HW",
          "zone_number": 7,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 21616.33
        },
        {
          "systype": null,
          "zone_number": 7,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 21616.33
        },
        {
          "systype": "PTAC",
          "zone_number": 8,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.7,
          "cool_capacity(kW)": 1.0,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 23222.62
        },
        {
          "systype": "HW",
          "zone_number": 8,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 549.06,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 24614.67
        },
        {
          "systype": null,
          "zone_number": 8,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 24614.67
        },
        {
          "systype": "PTAC",
          "zone_number": 9,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 1.7,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 26502.88
        },
        {
          "systype": "HW",
          "zone_number": 9,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 549.06,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 28449.53
        },
        {
          "systype": null,
          "zone_number": 9,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 28449.53
        },
        {
          "systype": "PTAC",
          "zone_number": 10,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.5,
          "cool_capacity(kW)": 1.3,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 30337.74
        },
        {
          "systype": "HW",
          "zone_number": 10,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 32233.71
        },
        {
          "systype": null,
          "zone_number": 10,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 32233.71
        },
        {
          "systype": "PTAC",
          "zone_number": 11,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.5,
          "cool_capacity(kW)": 1.6,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 34121.92
        },
        {
          "systype": "HW",
          "zone_number": 11,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 36017.89
        },
        {
          "systype": null,
          "zone_number": 11,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 36017.89
        },
        {
          "systype": "PTAC",
          "zone_number": 12,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.8,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 37624.19
        },
        {
          "systype": "HW",
          "zone_number": 12,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 38965.57
        },
        {
          "systype": null,
          "zone_number": 12,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 38965.57
        },
        {
          "systype": "PTAC",
          "zone_number": 13,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.7,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 40571.86
        },
        {
          "systype": "HW",
          "zone_number": 13,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 41913.24
        },
        {
          "systype": null,
          "zone_number": 13,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 41913.24
        },
        {
          "systype": "PTAC",
          "zone_number": 14,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.5,
          "cool_capacity(kW)": 1.5,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 43801.45
        },
        {
          "systype": "HW",
          "zone_number": 14,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 45697.42
        },
        {
          "systype": null,
          "zone_number": 14,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 45697.42
        },
        {
          "systype": "PTAC",
          "zone_number": 15,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.7,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 47303.71
        },
        {
          "systype": "HW",
          "zone_number": 15,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 48645.09
        },
        {
          "systype": null,
          "zone_number": 15,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 48645.09
        },
        {
          "systype": "PTAC",
          "zone_number": 16,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.7,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 50251.38
        },
        {
          "systype": "HW",
          "zone_number": 16,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 51592.76
        },
        {
          "systype": null,
          "zone_number": 16,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 51592.76
        },
        {
          "systype": "PTAC",
          "zone_number": 17,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 53199.05
        },
        {
          "systype": "HW",
          "zone_number": 17,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 54042.04
        },
        {
          "systype": null,
          "zone_number": 17,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 54042.04
        },
        {
          "systype": "PTAC",
          "zone_number": 18,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.8,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 55648.34
        },
        {
          "systype": "HW",
          "zone_number": 18,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 56491.32
        },
        {
          "systype": null,
          "zone_number": 18,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 56491.32
        },
        {
          "systype": "PTAC",
          "zone_number": 19,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.4,
          "cool_capacity(kW)": 1.6,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 58379.53
        },
        {
          "systype": "HW",
          "zone_number": 19,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 60275.51
        },
        {
          "systype": null,
          "zone_number": 19,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 60275.51
        },
        {
          "systype": "PTAC",
          "zone_number": 20,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 61881.8
        },
        {
          "systype": "HW",
          "zone_number": 20,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 62724.79
        },
        {
          "systype": null,
          "zone_number": 20,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 62724.79
        },
        {
          "systype": "PTAC",
          "zone_number": 21,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.4,
          "cool_capacity(kW)": 1.3,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 64613.0
        },
        {
          "systype": "HW",
          "zone_number": 21,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 66508.97
        },
        {
          "systype": null,
          "zone_number": 21,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 66508.97
        },
        {
          "systype": "PTAC",
          "zone_number": 22,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 68115.27
        },
        {
          "systype": "HW",
          "zone_number": 22,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 68958.25
        },
        {
          "systype": null,
          "zone_number": 22,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 68958.25
        },
        {
          "systype": "PTAC",
          "zone_number": 23,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.4,
          "cool_capacity(kW)": 1.6,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 70846.46
        },
        {
          "systype": "HW",
          "zone_number": 23,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 72742.44
        },
        {
          "systype": null,
          "zone_number": 23,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 72742.44
        },
        {
          "systype": "PTAC",
          "zone_number": 24,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.4,
          "cool_capacity(kW)": 1.3,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 74630.65
        },
        {
          "systype": "HW",
          "zone_number": 24,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 76526.62
        },
        {
          "systype": null,
          "zone_number": 24,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 76526.62
        },
        {
          "systype": "PTAC",
          "zone_number": 25,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 1.7,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 78414.83
        },
        {
          "systype": "HW",
          "zone_number": 25,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 80310.8
        },
        {
          "systype": null,
          "zone_number": 25,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 80310.8
        },
        {
          "systype": "PTAC",
          "zone_number": 26,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 81917.1
        },
        {
          "systype": "HW",
          "zone_number": 26,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 82760.08
        },
        {
          "systype": null,
          "zone_number": 26,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 82760.08
        },
        {
          "systype": "PTAC",
          "zone_number": 27,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 84366.38
        },
        {
          "systype": "HW",
          "zone_number": 27,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 85209.37
        },
        {
          "systype": null,
          "zone_number": 27,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 85209.37
        },
        {
          "systype": "PTAC",
          "zone_number": 28,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 1.4,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 87097.58
        },
        {
          "systype": "HW",
          "zone_number": 28,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 88993.55
        },
        {
          "systype": null,
          "zone_number": 28,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 88993.55
        },
        {
          "systype": "PTAC",
          "zone_number": 29,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 1.6,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 90881.76
        },
        {
          "systype": "HW",
          "zone_number": 29,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 92777.73
        },
        {
          "systype": null,
          "zone_number": 29,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 92777.73
        },
        {
          "systype": "PTAC",
          "zone_number": 30,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 1.4,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 94665.94
        },
        {
          "systype": "HW",
          "zone_number": 30,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 96561.91
        },
        {
          "systype": null,
          "zone_number": 30,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 96561.91
        },
        {
          "systype": "PTAC",
          "zone_number": 31,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 98168.21
        },
        {
          "systype": "HW",
          "zone_number": 31,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 99011.2
        },
        {
          "systype": null,
          "zone_number": 31,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 99011.2
        },
        {
          "systype": "PTAC",
          "zone_number": 32,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 100617.49
        },
        {
          "systype": "HW",
          "zone_number": 32,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 101460.48
        },
        {
          "systype": null,
          "zone_number": 32,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 101460.48
        },
        {
          "systype": "PTAC",
          "zone_number": 33,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 1.4,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 103348.69
        },
        {
          "systype": "HW",
          "zone_number": 33,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 105244.66
        },
        {
          "systype": null,
          "zone_number": 33,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 105244.66
        },
        {
          "systype": "PTAC",
          "zone_number": 34,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 1.4,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 107132.87
        },
        {
          "systype": "HW",
          "zone_number": 34,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 109028.84
        },
        {
          "systype": null,
          "zone_number": 34,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 109028.84
        },
        {
          "systype": "PTAC",
          "zone_number": 35,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 1.7,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 110917.05
        },
        {
          "systype": "HW",
          "zone_number": 35,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 112813.03
        },
        {
          "systype": null,
          "zone_number": 35,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 112813.03
        },
        {
          "systype": "PTAC",
          "zone_number": 36,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 114419.32
        },
        {
          "systype": "HW",
          "zone_number": 36,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 115262.31
        },
        {
          "systype": null,
          "zone_number": 36,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 115262.31
        },
        {
          "systype": "PTAC",
          "zone_number": 37,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 1.6,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 117150.52
        },
        {
          "systype": "HW",
          "zone_number": 37,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 119046.49
        },
        {
          "systype": null,
          "zone_number": 37,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 119046.49
        },
        {
          "systype": "PTAC",
          "zone_number": 38,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 120652.79
        },
        {
          "systype": "HW",
          "zone_number": 38,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 121495.77
        },
        {
          "systype": null,
          "zone_number": 38,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 121495.77
        },
        {
          "systype": "PTAC",
          "zone_number": 39,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 123102.07
        },
        {
          "systype": "HW",
          "zone_number": 39,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 123945.05
        },
        {
          "systype": null,
          "zone_number": 39,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 123945.05
        },
        {
          "systype": "PTAC",
          "zone_number": 40,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 125551.35
        },
        {
          "systype": "HW",
          "zone_number": 40,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 126394.34
        },
        {
          "systype": null,
          "zone_number": 40,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 126394.34
        },
        {
          "systype": "PTAC",
          "zone_number": 41,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 1.4,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 128282.55
        },
        {
          "systype": "HW",
          "zone_number": 41,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 130178.52
        },
        {
          "systype": null,
          "zone_number": 41,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 130178.52
        },
        {
          "systype": "PTAC",
          "zone_number": 42,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 131784.82
        },
        {
          "systype": "HW",
          "zone_number": 42,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 132627.8
        },
        {
          "systype": null,
          "zone_number": 42,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 132627.8
        },
        {
          "systype": "PTAC",
          "zone_number": 43,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 1.4,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 134516.01
        },
        {
          "systype": "HW",
          "zone_number": 43,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 136411.98
        },
        {
          "systype": null,
          "zone_number": 43,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 136411.98
        },
        {
          "systype": "PTAC",
          "zone_number": 44,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 138018.28
        },
        {
          "systype": "HW",
          "zone_number": 44,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 138861.27
        },
        {
          "systype": null,
          "zone_number": 44,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 138861.27
        },
        {
          "systype": "PTAC",
          "zone_number": 45,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 140467.56
        },
        {
          "systype": "HW",
          "zone_number": 45,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 141310.55
        },
        {
          "systype": null,
          "zone_number": 45,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 141310.55
        },
        {
          "systype": "PTAC",
          "zone_number": 46,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 142916.84
        },
        {
          "systype": "HW",
          "zone_number": 46,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 143759.83
        },
        {
          "systype": null,
          "zone_number": 46,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 143759.83
        },
        {
          "systype": "PTAC",
          "zone_number": 47,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 1.6,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 145648.04
        },
        {
          "systype": "HW",
          "zone_number": 47,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 147544.01
        },
        {
          "systype": null,
          "zone_number": 47,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 147544.01
        },
        {
          "systype": "PTAC",
          "zone_number": 48,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 1.7,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 149432.23
        },
        {
          "systype": "HW",
          "zone_number": 48,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 151328.2
        },
        {
          "systype": null,
          "zone_number": 48,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 151328.2
        },
        {
          "systype": "PTAC",
          "zone_number": 49,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 1.6,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 153216.41
        },
        {
          "systype": "HW",
          "zone_number": 49,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 155112.38
        },
        {
          "systype": null,
          "zone_number": 49,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 155112.38
        },
        {
          "systype": "PTAC",
          "zone_number": 50,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 156718.67
        },
        {
          "systype": "HW",
          "zone_number": 50,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 157561.66
        },
        {
          "systype": null,
          "zone_number": 50,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 157561.66
        },
        {
          "systype": "PTAC",
          "zone_number": 51,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 1.4,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 159449.87
        },
        {
          "systype": "HW",
          "zone_number": 51,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 161345.84
        },
        {
          "systype": null,
          "zone_number": 51,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 161345.84
        },
        {
          "systype": "PTAC",
          "zone_number": 52,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 162952.14
        },
        {
          "systype": "HW",
          "zone_number": 52,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 163795.13
        },
        {
          "systype": null,
          "zone_number": 52,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 163795.13
        },
        {
          "systype": "PTAC",
          "zone_number": 53,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 1.4,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 165683.34
        },
        {
          "systype": "HW",
          "zone_number": 53,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 167579.31
        },
        {
          "systype": null,
          "zone_number": 53,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 167579.31
        },
        {
          "systype": "PTAC",
          "zone_number": 54,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 1.7,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 169467.52
        },
        {
          "systype": "HW",
          "zone_number": 54,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 171363.49
        },
        {
          "systype": null,
          "zone_number": 54,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 171363.49
        },
        {
          "systype": "PTAC",
          "zone_number": 55,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 172969.79
        },
        {
          "systype": "HW",
          "zone_number": 55,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 173812.77
        },
        {
          "systype": null,
          "zone_number": 55,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 173812.77
        },
        {
          "systype": "PTAC",
          "zone_number": 56,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 175419.07
        },
        {
          "systype": "HW",
          "zone_number": 56,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 176262.06
        },
        {
          "systype": null,
          "zone_number": 56,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 176262.06
        },
        {
          "systype": "PTAC",
          "zone_number": 57,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 177868.35
        },
        {
          "systype": "HW",
          "zone_number": 57,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 178711.34
        },
        {
          "systype": null,
          "zone_number": 57,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 178711.34
        },
        {
          "systype": "PTAC",
          "zone_number": 58,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 1.6,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 180599.55
        },
        {
          "systype": "HW",
          "zone_number": 58,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 182495.52
        },
        {
          "systype": null,
          "zone_number": 58,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 182495.52
        },
        {
          "systype": "PTAC",
          "zone_number": 59,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 184101.82
        },
        {
          "systype": "HW",
          "zone_number": 59,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 184944.8
        },
        {
          "systype": null,
          "zone_number": 59,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 184944.8
        },
        {
          "systype": "PTAC",
          "zone_number": 60,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 1.4,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 186833.01
        },
        {
          "systype": "HW",
          "zone_number": 60,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 188728.99
        },
        {
          "systype": null,
          "zone_number": 60,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 188728.99
        },
        {
          "systype": "PTAC",
          "zone_number": 61,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 1.7,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 190617.2
        },
        {
          "systype": "HW",
          "zone_number": 61,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 192513.17
        },
        {
          "systype": null,
          "zone_number": 61,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 192513.17
        },
        {
          "systype": "PTAC",
          "zone_number": 62,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 1.4,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 194401.38
        },
        {
          "systype": "HW",
          "zone_number": 62,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 196297.35
        },
        {
          "systype": null,
          "zone_number": 62,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 196297.35
        },
        {
          "systype": "PTAC",
          "zone_number": 63,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 197903.65
        },
        {
          "systype": "HW",
          "zone_number": 63,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 198746.63
        },
        {
          "systype": null,
          "zone_number": 63,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 198746.63
        },
        {
          "systype": "PTAC",
          "zone_number": 64,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 200352.93
        },
        {
          "systype": "HW",
          "zone_number": 64,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 201195.92
        },
        {
          "systype": null,
          "zone_number": 64,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 201195.92
        },
        {
          "systype": "PTAC",
          "zone_number": 65,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 202802.21
        },
        {
          "systype": "HW",
          "zone_number": 65,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 203645.2
        },
        {
          "systype": null,
          "zone_number": 65,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 203645.2
        },
        {
          "systype": "PTAC",
          "zone_number": 66,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.4,
          "cool_capacity(kW)": 1.6,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 205533.41
        },
        {
          "systype": "HW",
          "zone_number": 66,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 207429.38
        },
        {
          "systype": null,
          "zone_number": 66,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 207429.38
        },
        {
          "systype": "PTAC",
          "zone_number": 67,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 209035.68
        },
        {
          "systype": "HW",
          "zone_number": 67,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 209878.66
        },
        {
          "systype": null,
          "zone_number": 67,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 209878.66
        },
        {
          "systype": "PTAC",
          "zone_number": 68,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 211484.96
        },
        {
          "systype": "HW",
          "zone_number": 68,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 212327.95
        },
        {
          "systype": null,
          "zone_number": 68,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 212327.95
        },
        {
          "systype": "PTAC",
          "zone_number": 69,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.4,
          "cool_capacity(kW)": 1.4,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 214216.16
        },
        {
          "systype": "HW",
          "zone_number": 69,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 216112.13
        },
        {
          "systype": null,
          "zone_number": 69,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 216112.13
        },
        {
          "systype": "PTAC",
          "zone_number": 70,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.4,
          "cool_capacity(kW)": 1.3,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 218000.34
        },
        {
          "systype": "HW",
          "zone_number": 70,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 219896.31
        },
        {
          "systype": null,
          "zone_number": 70,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 219896.31
        },
        {
          "systype": "PTAC",
          "zone_number": 71,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 1.7,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 221784.52
        },
        {
          "systype": "HW",
          "zone_number": 71,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 223680.49
        },
        {
          "systype": null,
          "zone_number": 71,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 223680.49
        },
        {
          "systype": "PTAC",
          "zone_number": 72,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 225286.79
        },
        {
          "systype": "HW",
          "zone_number": 72,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 226129.78
        },
        {
          "systype": null,
          "zone_number": 72,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 226129.78
        },
        {
          "systype": "PTAC",
          "zone_number": 73,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 227736.07
        },
        {
          "systype": "HW",
          "zone_number": 73,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 229077.45
        },
        {
          "systype": null,
          "zone_number": 73,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 229077.45
        },
        {
          "systype": "PTAC",
          "zone_number": 74,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.5,
          "cool_capacity(kW)": 1.3,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 230965.66
        },
        {
          "systype": "HW",
          "zone_number": 74,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 232861.63
        },
        {
          "systype": null,
          "zone_number": 74,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 232861.63
        },
        {
          "systype": "PTAC",
          "zone_number": 75,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 234467.92
        },
        {
          "systype": "HW",
          "zone_number": 75,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 235809.3
        },
        {
          "systype": null,
          "zone_number": 75,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 235809.3
        },
        {
          "systype": "PTAC",
          "zone_number": 76,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 1.7,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 237697.51
        },
        {
          "systype": "HW",
          "zone_number": 76,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 239593.48
        },
        {
          "systype": null,
          "zone_number": 76,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 239593.48
        },
        {
          "systype": "PTAC",
          "zone_number": 77,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.5,
          "cool_capacity(kW)": 1.6,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 241481.69
        },
        {
          "systype": "HW",
          "zone_number": 77,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 243377.66
        },
        {
          "systype": null,
          "zone_number": 77,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 243377.66
        },
        {
          "systype": "PTAC",
          "zone_number": 78,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 244983.96
        },
        {
          "systype": "HW",
          "zone_number": 78,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 245826.95
        },
        {
          "systype": null,
          "zone_number": 78,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 245826.95
        },
        {
          "systype": "PTAC",
          "zone_number": 79,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.9,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 428.51,
          "num_units": 1.0,
          "cummultive_zonal_cost": 247433.24
        },
        {
          "systype": "HW",
          "zone_number": 79,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 842.99,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 248774.62
        },
        {
          "systype": null,
          "zone_number": 79,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 6",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 248774.62
        },
        {
          "systype": "PTAC",
          "zone_number": 80,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.5,
          "cool_capacity(kW)": 1.3,
          "heat_cost": 0.0,
          "cool_cost": 1177.78,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 710.43,
          "num_units": 1.0,
          "cummultive_zonal_cost": 250662.83
        },
        {
          "systype": "HW",
          "zone_number": 80,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 1397.58,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 252558.8
        },
        {
          "systype": null,
          "zone_number": 80,
          "zone_name": "DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 7",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 252558.8
        },
        {
          "systype": "HW",
          "zone_number": 81,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 10_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 599.74,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 244.02,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 253402.56
        },
        {
          "systype": null,
          "zone_number": 81,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 10_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 253402.56
        },
        {
          "systype": "HW",
          "zone_number": 82,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 244.02,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 254144.96
        },
        {
          "systype": null,
          "zone_number": 82,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 254144.96
        },
        {
          "systype": "HW",
          "zone_number": 83,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 244.02,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 254887.37
        },
        {
          "systype": null,
          "zone_number": 83,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 254887.37
        },
        {
          "systype": "HW",
          "zone_number": 84,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 244.02,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 255629.78
        },
        {
          "systype": null,
          "zone_number": 84,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 255629.78
        },
        {
          "systype": "HW",
          "zone_number": 85,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 4_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 244.02,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 255873.8
        },
        {
          "systype": null,
          "zone_number": 85,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 4_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 255873.8
        },
        {
          "systype": "HW",
          "zone_number": 86,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 5_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 244.02,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 256117.82
        },
        {
          "systype": null,
          "zone_number": 86,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 5_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 256117.82
        },
        {
          "systype": "HW",
          "zone_number": 87,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 6_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 244.02,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 256361.84
        },
        {
          "systype": null,
          "zone_number": 87,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 6_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 256361.84
        },
        {
          "systype": "HW",
          "zone_number": 88,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 7_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 244.02,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 257104.25
        },
        {
          "systype": null,
          "zone_number": 88,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 7_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 257104.25
        },
        {
          "systype": "HW",
          "zone_number": 89,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 8_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 244.02,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 257846.66
        },
        {
          "systype": null,
          "zone_number": 89,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 8_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 257846.66
        },
        {
          "systype": "HW",
          "zone_number": 90,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 9_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 498.39,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 244.02,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 258589.07
        },
        {
          "systype": null,
          "zone_number": 90,
          "zone_name": "WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 9_SCH=G",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 258589.07
        }
      ]
    },
    "shw": {
      "nom_flr2flr_hght_ft": 10.0,
      "ht_roof": 100.0,
      "shw_longest_distance_to_ext_ft": 77.5,
      "shw_utility_distance_ft": 77.5,
      "shwtanks": 25486.6,
      "shw_flues": 2926.16,
      "shw_utilties": 2225.4,
      "shw_pumps": 4422.3,
      "shw_piping": 451.55,
      "shw_total": 35512.01
    },
    "ventilation": {
      "system_1": [
        {
          "sys_type": 1,
          "name": "Sys_1_Make-up air unit",
          "airloop_flow_m3_per_s": 2.762,
          "num_rooftop_units": 1,
          "base_ahu_cost": 15917.25,
          "hrv": {
            "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
            "hrv_name": "Sys_1_Make-up air unit ERV",
            "hrv_size_m3ps": 2.762,
            "hrv_return_fan_size_m3ps": 2.762,
            "hrv_cost": 19709.85
          },
          "equipment_info": [
            {
              "eq_category": "Coil_Cooling_DX_SingleSpeed",
              "heating_fuel": "none",
              "cooling_type": "DX",
              "capacity_kw": 45.728,
              "cost": 24535.71
            },
            {
              "eq_category": "Coil_Heating_Water",
              "heating_fuel": "HW",
              "cooling_type": "none",
              "capacity_kw": 231.797,
              "cost": 52773.75
            }
          ],
          "reheat_recool": [

          ]
        },
        {
          "sys_type": 1,
          "name": "Sys_1_PSZ_WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 10_SCH=G",
          "airloop_flow_m3_per_s": 0.237,
          "num_rooftop_units": 1,
          "base_ahu_cost": 20640.82,
          "hrv": {
            "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
            "hrv_name": "Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 10_SCH=G ERV",
            "hrv_size_m3ps": 0.237,
            "hrv_return_fan_size_m3ps": 0.237,
            "hrv_cost": 10646.86
          },
          "equipment_info": [
            {
              "eq_category": "Coil_Cooling_DX_SingleSpeed",
              "heating_fuel": "none",
              "cooling_type": "DX",
              "capacity_kw": 3.918,
              "cost": 5464.66
            },
            {
              "eq_category": "Coil_Heating_Gas",
              "heating_fuel": "Gas",
              "cooling_type": "none",
              "capacity_kw": 19.862,
              "cost": 1018.85
            }
          ],
          "reheat_recool": [

          ]
        },
        {
          "sys_type": 1,
          "name": "Sys_1_VAV with Reheat",
          "airloop_flow_m3_per_s": 0.037,
          "num_rooftop_units": 1,
          "base_ahu_cost": 24310.47,
          "hrv": {
            "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
            "hrv_name": "Sys_6_VAV with Reheat ERV",
            "hrv_size_m3ps": 0.037,
            "hrv_return_fan_size_m3ps": 0.0,
            "hrv_cost": 8642.86
          },
          "equipment_info": [
            {
              "eq_category": "Coil_Cooling_Water",
              "heating_fuel": "none",
              "cooling_type": "CHW",
              "capacity_kw": 0.617,
              "cost": 1367.9
            },
            {
              "eq_category": "Coil_Heating_Water",
              "heating_fuel": "HW",
              "cooling_type": "none",
              "capacity_kw": 0.566,
              "cost": 1367.9
            }
          ],
          "reheat_recool": [

          ]
        }
      ],
      "system_2": [

      ],
      "system_3": [

      ],
      "system_4": [

      ],
      "system_5": [

      ],
      "system_6": [

      ],
      "system_7": [

      ],
      "mech_to_roof": {
        "Gas_Line_m": 0.0,
        "HW_Line_m": 331.2,
        "CHW_Line_m": 265.6,
        "Elec_Line_m": 198.4,
        "Total_cost": 41386.29
      },
      "trunk_duct": [
        {
          "DuctSize_in": 20.0,
          "DuctLength_m": 27.4,
          "NumberRuns": 1,
          "DuctCost": 3643.79
        }
      ],
      "floor_trunk_ducts": [
        [

        ]
      ],
      "tz_distribution": [
        [

        ]
      ],
      "hrv_return_ducting": [

      ]
    },
    "totals": {
      "envelope": 65051.39,
      "lighting": 202022.73,
      "heating_and_cooling": 414241.08,
      "shw": 35512.01,
      "ventilation": 231426.97,
      "grand_total": 948254.17
    }
  }
}