{
  "sql_data": [
    {
      "report_name": "AnnualBuildingUtilityPerformanceSummary",
      "report_for_string": "Entire Facility",
      "table_name": "End Uses",
      "table": [
        {
          "name": "Heating",
          "natural_gas_GJ": 901.14
        },
        {
          "name": "Cooling",
          "electricity_GJ": 241.47
        },
        {
          "name": "Interior Lighting",
          "electricity_GJ": 456.82
        },
        {
          "name": "Interior Equipment",
          "electricity_GJ": 2195.36
        },
        {
          "name": "Fans",
          "electricity_GJ": 707.43
        },
        {
          "name": "Pumps",
          "electricity_GJ": 395.95
        },
        {
          "name": "Heat Rejection",
          "electricity_GJ": 15.42,
          "water_m3": 144849.97
        },
        {
          "name": "Heat Recovery",
          "electricity_GJ": 498.48
        },
        {
          "name": "Water Systems",
          "natural_gas_GJ": 2567.2,
          "water_m3": 9287.2
        },
        {
          "name": "Total End Uses",
          "electricity_GJ": 4510.95,
          "natural_gas_GJ": 3468.34,
          "water_m3": 154137.17
        }
      ]
    },
    {
      "report_name": "AnnualBuildingUtilityPerformanceSummary",
      "report_for_string": "Entire Facility",
      "table_name": "Site and Source Energy",
      "table": [
        {
          "name": "Total Site Energy",
          "total_energy_GJ": 7979.29,
          "energy_per_total_building_area_MJ/m2": 172.26,
          "energy_per_conditioned_building_area_MJ/m2": 172.26
        },
        {
          "name": "Net Site Energy",
          "total_energy_GJ": 7979.29,
          "energy_per_total_building_area_MJ/m2": 172.26,
          "energy_per_conditioned_building_area_MJ/m2": 172.26
        },
        {
          "name": "Total Source Energy",
          "total_energy_GJ": 18045.86,
          "energy_per_total_building_area_MJ/m2": 389.59,
          "energy_per_conditioned_building_area_MJ/m2": 389.59
        },
        {
          "name": "Net Source Energy",
          "total_energy_GJ": 18045.86,
          "energy_per_total_building_area_MJ/m2": 389.59,
          "energy_per_conditioned_building_area_MJ/m2": 389.59
        }
      ]
    }
  ],
  "os_standards_revision": "2a54ffa",
  "os_standards_version": "0.2.9",
  "openstudio_version": "2.8.1.6914d4f590",
  "energyplus_version": "9.1.0",
  "building": {
    "name": "LargeOffice-CAN_AB_Fort.McMurray.AP.716890_CWEC2016.epw created: 2019-08-08 02:31:01 +0000",
    "conditioned_floor_area_m2": 46320.37831615999,
    "exterior_area_m2": 15152.641055360002,
    "volume": 178146.03714033676,
    "number_of_stories": 4,
    "standards_number_of_stories": 13,
    "standards_number_of_above_ground_stories": 12,
    "standards_number_of_living_units": null,
    "nominal_floor_to_ceiling_height": null,
    "nominal_floor_to_floor_height": null
  },
  "geography": {
    "hdd": 6250.0,
    "cdd": 47.0,
    "climate_zone": "7b",
    "city": "Fort McMurray AP",
    "state_province_region": "AB",
    "country": "CAN",
    "latitude": 56.653,
    "longitude": -111.223
  },
  "spacetype_area_breakdown": {
    "space_function_-_undefined_-": 0,
    "space_function_electrical/mechanical_room-sch-a": 2779.42661918,
    "space_function_office_open_plan": 43540.951696979995
  },
  "economics": {
    "total_neb_cost": 98556.00399999999,
    "total_neb_cost_per_m2": 2.127702915708189,
    "Electricity_neb_cost": 88324.40099999998,
    "Electricity_neb_cost_per_m2": 1.9068151904360822,
    "Natural Gas_neb_cost": 10231.603000000001,
    "Natural Gas_neb_cost_per_m2": 0.2208877252721068,
    "Oil_neb_cost": 0.0,
    "Oil_neb_cost_per_m2": 0.0,
    "electricity_cost": 0.0,
    "electricity_cost_per_m2": 0.0,
    "natural_gas_cost": 0.0,
    "natural_gas_cost_per_m2": 0.0,
    "additional_cost": 0.0,
    "additional_cost_per_m2": 0.0,
    "total_cost": 0.0,
    "total_cost_per_m2": 0.0
  },
  "end_uses": {
    "heating_gj": 901.14,
    "cooling_gj": 241.47,
    "interior_lighting_gj": 456.82,
    "exterior_lighting_gj": 0,
    "interior_equipment_gj": 2195.36,
    "exterior_equipment_gj": 0,
    "fans_gj": 707.43,
    "pumps_gj": 395.95,
    "heat_rejection_gj": 15.42,
    "heat_rejection_water_m3": 144849.97,
    "humidification_gj": 0,
    "heat_recovery_gj": 498.48,
    "water_systems_gj": 2567.2,
    "water_systems_water_m3": 9287.2,
    "refrigeration_gj": 0,
    "generators_gj": 0,
    "total_end_uses_gj": 7979.29,
    "total_end_uses_water_m3": 154137.17
  },
  "end_uses_eui": {
    "heating_gj_per_m2": 0.01945450431879602,
    "cooling_gj_per_m2": 0.005213040324322163,
    "interior_lighting_gj_per_m2": 0.009862181972737196,
    "exterior_lighting_gj_per_m2": 0,
    "interior_equipment_gj_per_m2": 0.04739512240197087,
    "exterior_equipment_gj_per_m2": 0,
    "fans_gj_per_m2": 0.015272543656086586,
    "pumps_gj_per_m2": 0.008548073534664184,
    "heat_rejection_gj_per_m2": 0.00033289883547044254,
    "heat_rejection_water_m3_per_m2": 3.1271327062858973,
    "humidification_gj_per_m2": 0,
    "heat_recovery_gj_per_m2": 0.010761570136530882,
    "water_systems_gj_per_m2": 0.0554226906886978,
    "water_systems_water_m3_per_m2": 0.20049922599099185,
    "refrigeration_gj_per_m2": 0,
    "generators_gj_per_m2": 0,
    "total_end_uses_gj_per_m2": 0.1722630576446788,
    "total_end_uses_water_m3_per_m2": 3.3276319322768897
  },
  "meter_peaks": {
    "electric_w": 542329.99,
    "natural_gas_w": 2394781.8
  },
  "unmet_hours": {
    "cooling": 215.0,
    "heating": 873.17
  },
  "service_water_heating": {
    "total_nominal_occupancy": 2192.0410852402647,
    "electricity_per_year": 0.0,
    "electricity_per_day": 0.0,
    "electricity_per_day_per_occupant": 0.0,
    "natural_gas_per_year": 2567.2,
    "additional_fuel_per_year": 0.0,
    "water_m3_per_year": 9287.2,
    "water_m3_per_day": 25.409575923392616,
    "water_m3_per_day_per_occupant": 0.011591742551945613
  },
  "envelope": {
    "outdoor_walls_area_m2": 10198.790827315193,
    "outdoor_roofs_area_m2": 3563.1060243200004,
    "outdoor_floors_area_m2": 0,
    "ground_walls_area_m2": 594.3599100000001,
    "ground_roofs_area_m2": 0,
    "ground_floors_area_m2": 3563.1060243200004,
    "interior_floors_area_m2": 85514.54458368004,
    "windows_area_m2": 1390.7442037248081,
    "skylights_area_m2": 0,
    "doors_area_m2": 0,
    "overhead_doors_area_m2": 0,
    "total_exterior_area_m2": 19310.106989680004,
    "total_ground_area_m2": 4157.46593432,
    "total_outdoor_area_m2": 15152.641055360002,
    "outdoor_walls_average_conductance_w_per_m2_k": 0.06,
    "outdoor_roofs_average_conductance_w_per_m2_k": 0.0568,
    "ground_walls_average_conductance_w_per_m2_k": 0.284,
    "ground_floors_average_conductance_w_per_m2_k": 0.757,
    "windows_average_conductance_w_per_m2_k": 0.7,
    "building_outdoor_average_conductance_w_per_m2_k": 0.11798819809007727,
    "building_ground_average_conductance_w_per_m2_k": 0.6893789438395044,
    "building_average_conductance_w_per_m2_k": 0.24100862267439027,
    "fdwr": 12.0,
    "srr": 0.0,
    "constructions": {
      "exterior_fenestration": [
        {
          "name": "BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ \"cond\"=>0.7}",
          "net_area_m2": 1390.74,
          "thermal_conductance_m2_w_per_k": 0.7,
          "solar_transmittance": 0.6,
          "visible_tranmittance": 0.21
        }
      ],
      "exterior_opaque": [
        {
          "name": "BTAP-Ext-Roof-Metal:U-0.138-:{ \"cond\"=>0.057}",
          "net_area_m2": 3563.11,
          "thermal_conductance_m2_w_per_k": 0.057,
          "solar_absorptance": 0.7
        },
        {
          "name": "BTAP-Ext-Wall-Mass:U-0.21-:{ \"cond\"=>0.06}",
          "net_area_m2": 10198.79,
          "thermal_conductance_m2_w_per_k": 0.06,
          "solar_absorptance": 0.92
        }
      ],
      "ground": [
        {
          "name": "BTAP-Grnd-Floor-Mass:U-0.757",
          "net_area_m2": 3563.11,
          "thermal_conductance_m2_w_per_k": 0.757,
          "solar_absorptance": 0.7
        },
        {
          "name": "BTAP-Grnd-Roof-Mass:U-0.284",
          "net_area_m2": 594.36,
          "thermal_conductance_m2_w_per_k": 0.284,
          "solar_absorptance": 0.7
        }
      ]
    },
    "average_thermal_conductance_m2_w_per_k": [
      {
        "name": "Basement",
        "multiplier": 1,
        "volume": 6779.021524180021,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Electrical/Mechanical room-sch-A",
        "thermal_zone": "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 0.8472,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.005,
        "lighting_w_per_m2": 0.69,
        "electric_w_per_m2": 0.5,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "Core_bottom",
        "multiplier": 1,
        "volume": 6849.35454092288,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 1.0525,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 0.99,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 5.96586645715862e-05,
            "peak_flow_rate_per_area": 2.3900555097031847e-08,
            "shw_watts_per_person": -4.446363668031417
          }
        ]
      },
      {
        "name": "Core_mid",
        "multiplier": 10,
        "volume": 6849.35454092288,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
        "breathing_zone_outdoor_airflow_vbz": 10.5246,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 0.99,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 5.96586645715862e-05,
            "peak_flow_rate_per_area": 2.3900555097031847e-08,
            "shw_watts_per_person": -4.446363668031417
          }
        ]
      },
      {
        "name": "Core_top",
        "multiplier": 1,
        "volume": 6849.35454092288,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
        "breathing_zone_outdoor_airflow_vbz": 1.0525,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 0.99,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 5.96586645715862e-05,
            "peak_flow_rate_per_area": 2.3900555097031847e-08,
            "shw_watts_per_person": -4.446363668031417
          }
        ]
      },
      {
        "name": "DataCenter_basement_ZN_6",
        "multiplier": 1,
        "volume": 1911.3940691364603,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 0.3304,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 0.99,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 1.87303728009577e-05,
            "peak_flow_rate_per_area": 2.3900555097031827e-08,
            "shw_watts_per_person": -4.446363668031412
          }
        ]
      },
      {
        "name": "DataCenter_bot_ZN_6",
        "multiplier": 1,
        "volume": 99.34032382848005,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
        "breathing_zone_outdoor_airflow_vbz": 0.0153,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 0.99,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 8.65265627922585e-07,
            "peak_flow_rate_per_area": 2.390055509703185e-08,
            "shw_watts_per_person": -4.446363668031417
          }
        ]
      },
      {
        "name": "DataCenter_mid_ZN_6",
        "multiplier": 10,
        "volume": 99.34032382848001,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 0.1526,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 0.99,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 8.65265627922585e-07,
            "peak_flow_rate_per_area": 2.390055509703186e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "DataCenter_top_ZN_6",
        "multiplier": 1,
        "volume": 99.34032382848001,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 0.0153,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 0.99,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 8.65265627922585e-07,
            "peak_flow_rate_per_area": 2.390055509703186e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "GroundFloor_Plenum",
        "multiplier": 1,
        "volume": 4344.138864850945,
        "exterior_wall_area": 297.10757952000006,
        "space_type_name": "Space Function - undefined -",
        "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": -1,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": null,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "MidFloor_Plenum",
        "multiplier": 10,
        "volume": 4344.138864850945,
        "exterior_wall_area": 297.10757952000006,
        "space_type_name": "Space Function - undefined -",
        "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": -1,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": null,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "Perimeter_bot_ZN_1",
        "multiplier": 1,
        "volume": 860.0236260672001,
        "exterior_wall_area": 200.60615680000004,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
        "breathing_zone_outdoor_airflow_vbz": 0.1322,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 0.99,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 7.49090454065898e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_bot_ZN_2",
        "multiplier": 1,
        "volume": 554.21980978896,
        "exterior_wall_area": 133.7373464,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5",
        "breathing_zone_outdoor_airflow_vbz": 0.0852,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 0.99,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.82731818503191e-06,
            "peak_flow_rate_per_area": 2.3900555097031873e-08,
            "shw_watts_per_person": -4.446363668031422
          }
        ]
      },
      {
        "name": "Perimeter_bot_ZN_3",
        "multiplier": 1,
        "volume": 860.0048203376002,
        "exterior_wall_area": 200.60615680000004,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
        "breathing_zone_outdoor_airflow_vbz": 0.1321,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 0.99,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 7.49074074059468e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_bot_ZN_4",
        "multiplier": 1,
        "volume": 554.21980978896,
        "exterior_wall_area": 133.7373464,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
        "breathing_zone_outdoor_airflow_vbz": 0.0852,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 0.99,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.82731818503191e-06,
            "peak_flow_rate_per_area": 2.3900555097031873e-08,
            "shw_watts_per_person": -4.446363668031422
          }
        ]
      },
      {
        "name": "Perimeter_mid_ZN_1",
        "multiplier": 10,
        "volume": 860.0236260672001,
        "exterior_wall_area": 200.60615680000004,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
        "breathing_zone_outdoor_airflow_vbz": 1.3215,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 0.99,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 7.49090454065898e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_mid_ZN_2",
        "multiplier": 10,
        "volume": 554.21980978896,
        "exterior_wall_area": 133.7373464,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
        "breathing_zone_outdoor_airflow_vbz": 0.8516,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 0.99,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.82731818503191e-06,
            "peak_flow_rate_per_area": 2.3900555097031873e-08,
            "shw_watts_per_person": -4.446363668031422
          }
        ]
      },
      {
        "name": "Perimeter_mid_ZN_3",
        "multiplier": 10,
        "volume": 860.0048203376002,
        "exterior_wall_area": 200.60615680000004,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
        "breathing_zone_outdoor_airflow_vbz": 1.3215,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 0.99,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 7.49074074059468e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_mid_ZN_4",
        "multiplier": 10,
        "volume": 554.21980978896,
        "exterior_wall_area": 133.7373464,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5",
        "breathing_zone_outdoor_airflow_vbz": 0.8516,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 0.99,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.82731818503191e-06,
            "peak_flow_rate_per_area": 2.3900555097031873e-08,
            "shw_watts_per_person": -4.446363668031422
          }
        ]
      },
      {
        "name": "Perimeter_top_ZN_1",
        "multiplier": 1,
        "volume": 860.0236260672001,
        "exterior_wall_area": 200.60615680000004,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
        "breathing_zone_outdoor_airflow_vbz": 0.1322,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 0.99,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 7.49090454065898e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_top_ZN_2",
        "multiplier": 1,
        "volume": 554.21980978896,
        "exterior_wall_area": 133.7373464,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
        "breathing_zone_outdoor_airflow_vbz": 0.0852,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 0.99,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.82731818503191e-06,
            "peak_flow_rate_per_area": 2.3900555097031873e-08,
            "shw_watts_per_person": -4.446363668031422
          }
        ]
      },
      {
        "name": "Perimeter_top_ZN_3",
        "multiplier": 1,
        "volume": 860.0048203376002,
        "exterior_wall_area": 200.60615680000004,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
        "breathing_zone_outdoor_airflow_vbz": 0.1321,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 0.99,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 7.49074074059468e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_top_ZN_4",
        "multiplier": 1,
        "volume": 554.21980978896,
        "exterior_wall_area": 133.7373464,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5",
        "breathing_zone_outdoor_airflow_vbz": 0.0852,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 0.99,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.82731818503191e-06,
            "peak_flow_rate_per_area": 2.3900555097031873e-08,
            "shw_watts_per_person": -4.446363668031422
          }
        ]
      },
      {
        "name": "TopFloor_Plenum",
        "multiplier": 1,
        "volume": 4344.138864850945,
        "exterior_wall_area": 297.10757952000006,
        "space_type_name": "Space Function - undefined -",
        "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 3_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": -1,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": null,
        "waterUseEquipment": [

        ]
      }
    ]
  },
  "spaces": [
    {
      "name": "Basement",
      "multiplier": 1,
      "volume": 6779.021524180021,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Electrical/Mechanical room-sch-A",
      "thermal_zone": "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 0.8472,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.005,
      "lighting_w_per_m2": 0.69,
      "electric_w_per_m2": 0.5,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "Core_bottom",
      "multiplier": 1,
      "volume": 6849.35454092288,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 1.0525,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 0.99,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 5.96586645715862e-05,
          "peak_flow_rate_per_area": 2.3900555097031847e-08,
          "shw_watts_per_person": -4.446363668031417
        }
      ]
    },
    {
      "name": "Core_mid",
      "multiplier": 10,
      "volume": 6849.35454092288,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
      "breathing_zone_outdoor_airflow_vbz": 10.5246,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 0.99,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 5.96586645715862e-05,
          "peak_flow_rate_per_area": 2.3900555097031847e-08,
          "shw_watts_per_person": -4.446363668031417
        }
      ]
    },
    {
      "name": "Core_top",
      "multiplier": 1,
      "volume": 6849.35454092288,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
      "breathing_zone_outdoor_airflow_vbz": 1.0525,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 0.99,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 5.96586645715862e-05,
          "peak_flow_rate_per_area": 2.3900555097031847e-08,
          "shw_watts_per_person": -4.446363668031417
        }
      ]
    },
    {
      "name": "DataCenter_basement_ZN_6",
      "multiplier": 1,
      "volume": 1911.3940691364603,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 0.3304,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 0.99,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 1.87303728009577e-05,
          "peak_flow_rate_per_area": 2.3900555097031827e-08,
          "shw_watts_per_person": -4.446363668031412
        }
      ]
    },
    {
      "name": "DataCenter_bot_ZN_6",
      "multiplier": 1,
      "volume": 99.34032382848005,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
      "breathing_zone_outdoor_airflow_vbz": 0.0153,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 0.99,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 8.65265627922585e-07,
          "peak_flow_rate_per_area": 2.390055509703185e-08,
          "shw_watts_per_person": -4.446363668031417
        }
      ]
    },
    {
      "name": "DataCenter_mid_ZN_6",
      "multiplier": 10,
      "volume": 99.34032382848001,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 0.1526,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 0.99,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 8.65265627922585e-07,
          "peak_flow_rate_per_area": 2.390055509703186e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "DataCenter_top_ZN_6",
      "multiplier": 1,
      "volume": 99.34032382848001,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 0.0153,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 0.99,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 8.65265627922585e-07,
          "peak_flow_rate_per_area": 2.390055509703186e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "GroundFloor_Plenum",
      "multiplier": 1,
      "volume": 4344.138864850945,
      "exterior_wall_area": 297.10757952000006,
      "space_type_name": "Space Function - undefined -",
      "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": -1,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": null,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "MidFloor_Plenum",
      "multiplier": 10,
      "volume": 4344.138864850945,
      "exterior_wall_area": 297.10757952000006,
      "space_type_name": "Space Function - undefined -",
      "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": -1,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": null,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "Perimeter_bot_ZN_1",
      "multiplier": 1,
      "volume": 860.0236260672001,
      "exterior_wall_area": 200.60615680000004,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
      "breathing_zone_outdoor_airflow_vbz": 0.1322,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 0.99,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 7.49090454065898e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_bot_ZN_2",
      "multiplier": 1,
      "volume": 554.21980978896,
      "exterior_wall_area": 133.7373464,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5",
      "breathing_zone_outdoor_airflow_vbz": 0.0852,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 0.99,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.82731818503191e-06,
          "peak_flow_rate_per_area": 2.3900555097031873e-08,
          "shw_watts_per_person": -4.446363668031422
        }
      ]
    },
    {
      "name": "Perimeter_bot_ZN_3",
      "multiplier": 1,
      "volume": 860.0048203376002,
      "exterior_wall_area": 200.60615680000004,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
      "breathing_zone_outdoor_airflow_vbz": 0.1321,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 0.99,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 7.49074074059468e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_bot_ZN_4",
      "multiplier": 1,
      "volume": 554.21980978896,
      "exterior_wall_area": 133.7373464,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
      "breathing_zone_outdoor_airflow_vbz": 0.0852,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 0.99,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.82731818503191e-06,
          "peak_flow_rate_per_area": 2.3900555097031873e-08,
          "shw_watts_per_person": -4.446363668031422
        }
      ]
    },
    {
      "name": "Perimeter_mid_ZN_1",
      "multiplier": 10,
      "volume": 860.0236260672001,
      "exterior_wall_area": 200.60615680000004,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
      "breathing_zone_outdoor_airflow_vbz": 1.3215,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 0.99,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 7.49090454065898e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_mid_ZN_2",
      "multiplier": 10,
      "volume": 554.21980978896,
      "exterior_wall_area": 133.7373464,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
      "breathing_zone_outdoor_airflow_vbz": 0.8516,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 0.99,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.82731818503191e-06,
          "peak_flow_rate_per_area": 2.3900555097031873e-08,
          "shw_watts_per_person": -4.446363668031422
        }
      ]
    },
    {
      "name": "Perimeter_mid_ZN_3",
      "multiplier": 10,
      "volume": 860.0048203376002,
      "exterior_wall_area": 200.60615680000004,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
      "breathing_zone_outdoor_airflow_vbz": 1.3215,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 0.99,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 7.49074074059468e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_mid_ZN_4",
      "multiplier": 10,
      "volume": 554.21980978896,
      "exterior_wall_area": 133.7373464,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5",
      "breathing_zone_outdoor_airflow_vbz": 0.8516,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 0.99,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.82731818503191e-06,
          "peak_flow_rate_per_area": 2.3900555097031873e-08,
          "shw_watts_per_person": -4.446363668031422
        }
      ]
    },
    {
      "name": "Perimeter_top_ZN_1",
      "multiplier": 1,
      "volume": 860.0236260672001,
      "exterior_wall_area": 200.60615680000004,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
      "breathing_zone_outdoor_airflow_vbz": 0.1322,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 0.99,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 7.49090454065898e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_top_ZN_2",
      "multiplier": 1,
      "volume": 554.21980978896,
      "exterior_wall_area": 133.7373464,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
      "breathing_zone_outdoor_airflow_vbz": 0.0852,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 0.99,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.82731818503191e-06,
          "peak_flow_rate_per_area": 2.3900555097031873e-08,
          "shw_watts_per_person": -4.446363668031422
        }
      ]
    },
    {
      "name": "Perimeter_top_ZN_3",
      "multiplier": 1,
      "volume": 860.0048203376002,
      "exterior_wall_area": 200.60615680000004,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
      "breathing_zone_outdoor_airflow_vbz": 0.1321,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 0.99,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 7.49074074059468e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_top_ZN_4",
      "multiplier": 1,
      "volume": 554.21980978896,
      "exterior_wall_area": 133.7373464,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5",
      "breathing_zone_outdoor_airflow_vbz": 0.0852,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 0.99,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.82731818503191e-06,
          "peak_flow_rate_per_area": 2.3900555097031873e-08,
          "shw_watts_per_person": -4.446363668031422
        }
      ]
    },
    {
      "name": "TopFloor_Plenum",
      "multiplier": 1,
      "volume": 4344.138864850945,
      "exterior_wall_area": 297.10757952000006,
      "space_type_name": "Space Function - undefined -",
      "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 3_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": -1,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": null,
      "waterUseEquipment": [

      ]
    }
  ],
  "thermal_zones": [
    {
      "name": "ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
      "floor_area": 3563.1060243200004,
      "multiplier": 1,
      "is_conditioned": "No",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": -1.0,
      "cooling_sizing_factor": -1.0,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "spaces": [
        {
          "name": "GroundFloor_Plenum",
          "type": "Space Function - undefined -"
        }
      ],
      "equipment": [

      ]
    },
    {
      "name": "ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
      "floor_area": 3563.1060243200004,
      "multiplier": 10,
      "is_conditioned": "No",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": -1.0,
      "cooling_sizing_factor": -1.0,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "spaces": [
        {
          "name": "MidFloor_Plenum",
          "type": "Space Function - undefined -"
        }
      ],
      "equipment": [

      ]
    },
    {
      "name": "ALL_ST=- undefined -_FL=Building Story 3_SCH=A",
      "floor_area": 3563.1060243200004,
      "multiplier": 1,
      "is_conditioned": "No",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": -1.0,
      "cooling_sizing_factor": -1.0,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "spaces": [
        {
          "name": "TopFloor_Plenum",
          "type": "Space Function - undefined -"
        }
      ],
      "equipment": [

      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A",
      "floor_area": 783.6794051400001,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "DataCenter_basement_ZN_6",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 1",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 2",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
      "floor_area": 2496.1204595199997,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Core_bottom",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 2",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 3",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
      "floor_area": 313.41283540000006,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_bot_ZN_3",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 6",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 7",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
      "floor_area": 36.202741920000015,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "DataCenter_bot_ZN_6",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 3",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 4",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
      "floor_area": 201.97514933999997,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_bot_ZN_4",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 7",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 8",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
      "floor_area": 313.4196888,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_bot_ZN_1",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 4",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 5",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5",
      "floor_area": 201.97514933999997,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_bot_ZN_2",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 5",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 6",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
      "floor_area": 36.20274192,
      "multiplier": 10,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "DataCenter_mid_ZN_6",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 9",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 10",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
      "floor_area": 313.4196888,
      "multiplier": 10,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_mid_ZN_1",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 10",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 11",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
      "floor_area": 201.97514933999997,
      "multiplier": 10,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_mid_ZN_2",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 11",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 12",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
      "floor_area": 313.41283540000006,
      "multiplier": 10,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_mid_ZN_3",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 12",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 13",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
      "floor_area": 2496.1204595199997,
      "multiplier": 10,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Core_mid",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 8",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 9",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5",
      "floor_area": 201.97514933999997,
      "multiplier": 10,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_mid_ZN_4",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 13",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 14",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
      "floor_area": 36.20274192,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "DataCenter_top_ZN_6",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 15",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 16",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
      "floor_area": 313.41283540000006,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_top_ZN_3",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 18",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 19",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
      "floor_area": 201.97514933999997,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_top_ZN_2",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 17",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 18",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
      "floor_area": 313.4196888,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_top_ZN_1",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 16",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 17",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
      "floor_area": 2496.1204595199997,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Core_top",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 14",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 15",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5",
      "floor_area": 201.97514933999997,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_top_ZN_4",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct VAV Reheat 19",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 20",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
      "floor_area": 2779.42661918,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Basement",
          "type": "Space Function Electrical/Mechanical room-sch-A"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct Uncontrolled 1",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 1",
          "type": "ZoneHVACComponent"
        }
      ]
    }
  ],
  "air_loops": [
    {
      "name": "Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
      "thermal_zones": [
        "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A"
      ],
      "total_floor_area_served": 2779.42661918,
      "total_breathing_zone_outdoor_airflow_vbz": 0.8472,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000305,
      "outdoor_air_L_per_s": 847.7251188499,
      "supply_fan": {
        "type": "CV",
        "name": "Fan Constant Volume 1",
        "fan_efficiency": 0.82,
        "motor_efficiency": 0.615,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 0.85,
        "rated_electric_power_w": 661.21
      },
      "economizer": {
        "name": "Controller Outdoor Air 1",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 1 76kBtu/hr 9.26EER",
            "cop": 3.18515593935698,
            "nominal_total_capacity_w": 15086.52
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [
          {
            "name": "Coil Heating Gas 1",
            "type": "Gas",
            "efficency": 0.81,
            "nominal_capacity": 77705.81
          }
        ],
        "coil_heating_electric": [

        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_6_VAV with Reheat",
      "thermal_zones": [
        "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A"
      ],
      "total_floor_area_served": 783.6794051400001,
      "total_breathing_zone_outdoor_airflow_vbz": 0.3304,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000422,
      "outdoor_air_L_per_s": 330.71270896908004,
      "supply_fan": {
        "type": "VV",
        "name": "Sys6 Supply Fan",
        "fan_efficiency": 0.82,
        "motor_efficiency": 0.8461,
        "pressure_rise": 1000.0,
        "max_air_flow_rate_m3_per_s": 0.4,
        "rated_electric_power_w": 490.37
      },
      "economizer": {
        "name": "Controller Outdoor Air 2",
        "control_type": "NoEconomizer"
      },
      "cooling_coils": {
        "dx_single_speed": [

        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [
          {
            "name": "Coil Cooling Water 1",
            "nominal_total_capacity_w": 10160.13,
            "nominal_sensible_heat_ratio": 0.68
          }
        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [

        ],
        "coil_heating_water": [
          {
            "name": "Coil Heating Water 1",
            "type": "Water",
            "nominal_capacity": 3837.33
          }
        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_6_VAV with Reheat 1",
      "thermal_zones": [
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5"
      ],
      "total_floor_area_served": 3563.1060243199995,
      "total_breathing_zone_outdoor_airflow_vbz": 1.5025000000000002,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000422,
      "outdoor_air_L_per_s": 1503.63074226304,
      "supply_fan": {
        "type": "VV",
        "name": "Sys6 Supply Fan 1",
        "fan_efficiency": 0.82,
        "motor_efficiency": 0.8461,
        "pressure_rise": 1000.0,
        "max_air_flow_rate_m3_per_s": 2.99,
        "rated_electric_power_w": 3642.14
      },
      "economizer": {
        "name": "Controller Outdoor Air 3",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [

        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [
          {
            "name": "Coil Cooling Water 2",
            "nominal_total_capacity_w": 74218.56,
            "nominal_sensible_heat_ratio": 0.69
          }
        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [

        ],
        "coil_heating_water": [
          {
            "name": "Coil Heating Water 3",
            "type": "Water",
            "nominal_capacity": 28501.24
          }
        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_6_VAV with Reheat 2",
      "thermal_zones": [
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5"
      ],
      "total_floor_area_served": 3563.1060243199995,
      "total_breathing_zone_outdoor_airflow_vbz": 15.023399999999999,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000422,
      "outdoor_air_L_per_s": 1503.63074226304,
      "supply_fan": {
        "type": "VV",
        "name": "Sys6 Supply Fan 2",
        "fan_efficiency": 0.82,
        "motor_efficiency": 0.8461,
        "pressure_rise": 1000.0,
        "max_air_flow_rate_m3_per_s": 38.62,
        "rated_electric_power_w": 47096.26
      },
      "economizer": {
        "name": "Controller Outdoor Air 4",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [

        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [
          {
            "name": "Coil Cooling Water 3",
            "nominal_total_capacity_w": 952141.63,
            "nominal_sensible_heat_ratio": 0.69
          }
        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [

        ],
        "coil_heating_water": [
          {
            "name": "Coil Heating Water 10",
            "type": "Water",
            "nominal_capacity": 368547.2
          }
        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_6_VAV with Reheat 3",
      "thermal_zones": [
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5"
      ],
      "total_floor_area_served": 3563.1060243199995,
      "total_breathing_zone_outdoor_airflow_vbz": 1.5025,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000422,
      "outdoor_air_L_per_s": 1503.63074226304,
      "supply_fan": {
        "type": "VV",
        "name": "Sys6 Supply Fan 3",
        "fan_efficiency": 0.82,
        "motor_efficiency": 0.8461,
        "pressure_rise": 1000.0,
        "max_air_flow_rate_m3_per_s": 4.03,
        "rated_electric_power_w": 4919.99
      },
      "economizer": {
        "name": "Controller Outdoor Air 5",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [

        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [
          {
            "name": "Coil Cooling Water 4",
            "nominal_total_capacity_w": 99331.82,
            "nominal_sensible_heat_ratio": 0.69
          }
        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [

        ],
        "coil_heating_water": [
          {
            "name": "Coil Heating Water 17",
            "type": "Water",
            "nominal_capacity": 38500.87
          }
        ]
      },
      "heat_exchanger": {
      }
    }
  ],
  "plant_loops": [
    {
      "name": "Chilled Water Loop",
      "design_loop_exit_temperature": 7.0,
      "loop_design_temperature_difference": 6.0,
      "pumps": [
        {
          "name": "Pump Constant Speed 1",
          "type": "Pump:ConstantSpeed",
          "head_pa": 179352.0,
          "water_flow_m3_per_s": 0.031438,
          "electric_power_w": 11038.39,
          "motor_efficency": 0.936
        }
      ],
      "boilers": [

      ],
      "chiller_electric_eir": [
        {
          "name": "Primary Chiller WaterCooled Scroll 545tons 0.6kW/ton",
          "type": "Chiller:Electric:EIR",
          "reference_capacity": 1917469.75180115,
          "reference_leaving_chilled_water_temperature": 6.67
        },
        {
          "name": "Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton",
          "type": "Chiller:Electric:EIR",
          "reference_capacity": 0.001,
          "reference_leaving_chilled_water_temperature": 6.67
        }
      ],
      "cooling_tower_single_speed": [

      ],
      "water_heater_mixed": [

      ]
    },
    {
      "name": "Condenser Water Loop",
      "design_loop_exit_temperature": 29.0,
      "loop_design_temperature_difference": 6.0,
      "pumps": [
        {
          "name": "Pump Constant Speed 2",
          "type": "Pump:ConstantSpeed",
          "head_pa": 179352.0,
          "water_flow_m3_per_s": 0.089944,
          "electric_power_w": 27069.47,
          "motor_efficency": 0.95
        }
      ],
      "boilers": [

      ],
      "chiller_electric_eir": [

      ],
      "cooling_tower_single_speed": [
        {
          "name": "Cooling Tower Single Speed 1",
          "type": "CoolingTower:SingleSpeed",
          "fan_power_at_design_air_flow_rate": 29321.4218713726
        }
      ],
      "water_heater_mixed": [

      ]
    },
    {
      "name": "Hot Water Loop",
      "design_loop_exit_temperature": 82.0,
      "loop_design_temperature_difference": 16.0,
      "pumps": [
        {
          "name": "Pump Variable Speed 1",
          "type": "Pump:VariableSpeed",
          "head_pa": 179352.0,
          "water_flow_m3_per_s": 0.015932,
          "electric_power_w": 4794.92,
          "motor_efficency": 0.924
        }
      ],
      "boilers": [
        {
          "name": "Primary Boiler 7901kBtu/hr 0.833 Combustion Eff",
          "type": "Boiler:HotWater",
          "fueltype": "NaturalGas",
          "nominal_capacity": 2315660.38978575
        },
        {
          "name": "Secondary Boiler 0kBtu/hr 0.85 AFUE",
          "type": "Boiler:HotWater",
          "fueltype": "NaturalGas",
          "nominal_capacity": 0.001
        }
      ],
      "chiller_electric_eir": [

      ],
      "cooling_tower_single_speed": [

      ],
      "water_heater_mixed": [

      ]
    },
    {
      "name": "Main Service Water Loop",
      "design_loop_exit_temperature": 60.0,
      "loop_design_temperature_difference": 5.0,
      "pumps": [
        {
          "name": "Service Water Loop Pump",
          "type": "Pump:ConstantSpeed",
          "head_pa": 1486629.33,
          "water_flow_m3_per_s": 0.001041,
          "electric_power_w": 2216.11,
          "motor_efficency": 0.895
        }
      ],
      "boilers": [

      ],
      "chiller_electric_eir": [

      ],
      "cooling_tower_single_speed": [

      ],
      "water_heater_mixed": [
        {
          "name": "1089gal NaturalGas Water Heater - 735kBtu/hr 0.805 Therm Eff",
          "type": "WaterHeater:Mixed",
          "heater_thermal_efficiency": 0.804951957060565,
          "heater_fuel_type": "NaturalGas"
        }
      ]
    }
  ],
  "eplusout_err": {
    "warnings": [
      "ProcessScheduleInput: Schedule:Day:Interval=\"ECONOMIZER MAX OA FRACTION 100 PCT DEFAULT\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 1\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 10\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 11\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 12\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 13\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 14\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 15\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 16\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 17\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 18\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 19\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 2\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 20\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 21\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 22\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 23\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 24\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 25\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 26\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 27\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 28\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 29\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 30\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 31\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 32\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 33\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 34\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 35\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 36\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 37\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 38\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 39\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 40\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 41\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 42\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 43\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 44\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 45\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 46\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 47\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 48\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 49\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 50\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 51\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 52\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 53\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 54\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 55\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 56\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 57\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 58\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 59\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 60\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 61\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 62\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 63\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 64\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 65\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 66\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 67\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 68\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 69\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 7\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 70\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 71\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 72\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 73\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 8\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 9\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"ECONOMIZER MAX OA FRACTION 100 PCT\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 10\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 11\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 12\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 13\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 14\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 15\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 16\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 17\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 18\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 19\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 20\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 21\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 22\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 23\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 24\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 25\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 26\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 27\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 28\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 29\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 3\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 30\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 31\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 32\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 33\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 34\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 35\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 36\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 37\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 38\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 39\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 4\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 40\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 41\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 42\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 43\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 44\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 45\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 46\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 47\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 48\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 49\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 5\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 50\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 51\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 52\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 53\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 54\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 55\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 56\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 57\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 58\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 59\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 6\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 7\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 8\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 9\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Constant=\"ALWAYS OFF DISCRETE\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Constant=\"ALWAYS ON CONTINUOUS\", Blank Schedule Type Limits Name input -- will not be validated.",
      "CheckUsedConstructions: There are 17 nominally unused constructions in input.  For explicit details on each unused construction, use Output:Diagnostics,DisplayExtraWarnings;",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-A PEOPLE\".  ZoneList/Zone Name=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A\".  Item length=[120] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [21] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-A PEOPLE\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-A LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A\".  Item length=[143] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [44] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-A LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BASEMENT STORY 0_SCH=A\".  Item length=[110] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BASEMENT STORY 0_SCH=A SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A\".  Item length=[110] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 1\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 1 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 2\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 2 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 3\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 3 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 4\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 4 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 5\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 5 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A\".  Item length=[110] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 1\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 1 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 2\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 2 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 3\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 3 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 4\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 4 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 5\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 5 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A\".  Item length=[110] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 1\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 1 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 2\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 2 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 3\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 3 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 4\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 4 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 5\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 5 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-A ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A\".  Item length=[147] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [48] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-A ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BASEMENT STORY 0_SCH=A\".  Item length=[114] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BASEMENT STORY 0_SCH=A SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A\".  Item length=[114] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 1\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 1 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 2\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 2 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 3\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 3 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 4\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 4 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 5\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 5 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A\".  Item length=[114] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 1\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 1 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 2\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 2 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 3\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 3 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 4\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 4 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 5\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 5 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A\".  Item length=[114] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 1\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 1 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 2\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 2 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 3\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 3 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 4\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 4 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 5\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 5 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "Calculated design heating load for zone=ALL_ST=OFFICE OPEN PLAN_FL=BASEMENT STORY 0_SCH=A is zero.  Check Sizing:Zone and ZoneControl:Thermostat inputs.",
      "Calculated design heating load for zone=ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A is zero.  Check Sizing:Zone and ZoneControl:Thermostat inputs.",
      "Calculated design heating load for zone=ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 2 is zero.  Check Sizing:Zone and ZoneControl:Thermostat inputs.",
      "Calculated design heating load for zone=ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A is zero.  Check Sizing:Zone and ZoneControl:Thermostat inputs.",
      "Calculated design heating load for zone=ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 4 is zero.  Check Sizing:Zone and ZoneControl:Thermostat inputs.",
      "Calculated design heating load for zone=WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A is zero.  Check Sizing:Zone and ZoneControl:Thermostat inputs.",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 1",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 2",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 2",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 6",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 6",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 3",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 3",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 7",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 7",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 4",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 4",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 5",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 5",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 9",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 9",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 10",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 10",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 11",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 11",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 12",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 12",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 8",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 8",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 13",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 13",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 15",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 15",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 18",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 18",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 17",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 17",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 16",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 16",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 14",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 14",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 19",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 19",
      "The design coil load is zero for Coil:Heating:Water COIL HEATING WATER 13  The autosize value for maximum water flow rate is zero  To change this, input a value for UA, change the heating design day, or raise the    system heating design supply air temperature. Also check to make sure the Preheat    Design Temperature is not the same as the Central Heating Design Supply Air Temperature. ",
      "The design coil load is zero for Coil:Heating:Water COIL HEATING WATER 15  The autosize value for maximum water flow rate is zero  To change this, input a value for UA, change the heating design day, or raise the    system heating design supply air temperature. Also check to make sure the Preheat    Design Temperature is not the same as the Central Heating Design Supply Air Temperature. ",
      "GetDXCoils: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 76KBTU/HR 9.26EER\", invalid  ...Part Load Fraction Correlation Curve Name = DXCOOL-NECB2011-REF-COOLPLFFPLR has out of range value.  ...Curve maximum must be <= 1.0, curve max at PLR = 0.99 is 1.015  ...Setting curve maximum to 1.0 and simulation continues.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 1 76KBTU/HR 9.26EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "Missing temperature setpoint for LeavingSetpointModulated mode chiller named PRIMARY CHILLER WATERCOOLED SCROLL 545TONS 0.6KW/TON    A temperature setpoint is needed at the outlet node of a chiller in variable flow mode, use a SetpointManager    The overall loop setpoint will be assumed for chiller. The simulation continues ... ",
      "Missing temperature setpoint for LeavingSetpointModulated mode chiller named SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON    A temperature setpoint is needed at the outlet node of a chiller in variable flow mode, use a SetpointManager    The overall loop setpoint will be assumed for chiller. The simulation continues ... ",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Missing temperature setpoint for LeavingSetpointModulated mode Boiler named PRIMARY BOILER 7901KBTU/HR 0.833 COMBUSTION EFF    A temperature setpoint is needed at the outlet node of a boiler in variable flow mode, use a SetpointManager    The overall loop setpoint will be assumed for Boiler. The simulation continues ... ",
      "Output:Meter: invalid Key Name=\"DISTRICTCOOLING:FACILITY\" - not found.",
      "Output:Meter: invalid Key Name=\"DISTRICTHEATING:FACILITY\" - not found.",
      "Output:Meter:MeterFileOnly requested for \"Electricity:Facility\" (TimeStep), already on \"Output:Meter\". Will report to both eplusout.eso and eplusout.mtr",
      "Processing Monthly Tabular Reports: Variable names not valid for this simulation  ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on individual variables.",
      "HeatExchanger:AirToAir:SensibleAndLatent \"SYS_4_PSZ_WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A ERV\"  Average air volume flow rate is <50% or >130% of the nominal HX supply air volume flow rate.  Air volume flow rate ratio = 9.967E-002. Environment=RUN PERIOD 1, at Simulation time=01/02 07:06 - 07:08",
      "HeatExchanger:AirToAir:SensibleAndLatent \"SYS_6_VAV WITH REHEAT 2 ERV\"  Average air volume flow rate is <50% or >130% of the nominal HX supply air volume flow rate.  Air volume flow rate ratio = 2.184. Environment=RUN PERIOD 1, at Simulation time=01/02 08:00 - 08:10",
      "HeatExchanger:AirToAir:SensibleAndLatent \"SYS_6_VAV WITH REHEAT 1 ERV\"  Average air volume flow rate is <50% or >130% of the nominal HX supply air volume flow rate.  Air volume flow rate ratio = 1.365. Environment=RUN PERIOD 1, at Simulation time=01/02 08:00 - 08:03",
      "HeatExchanger:AirToAir:SensibleAndLatent \"SYS_6_VAV WITH REHEAT 3 ERV\"  Average air volume flow rate is <50% or >130% of the nominal HX supply air volume flow rate.  Air volume flow rate ratio = 1.844. Environment=RUN PERIOD 1, at Simulation time=01/02 08:00 - 08:03",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/02 08:20 - 08:30  The solution for one or more of the Air Loop HVAC systems did not appear to converge  ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on each max iteration exceeded.",
      "SolveAirLoopControllers: Maximum iterations (50) exceeded for SYS_6_VAV WITH REHEAT 1, at RUN PERIOD 1, 01/02 08:35 - 08:38",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/02 11:45 - 11:50  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/02 11:55 - 12:00  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/02 18:17 - 18:20  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/02 18:20 - 18:30  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/02 18:50 - 18:53  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/03 08:16 - 08:18  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/03 08:20 - 08:30  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/03 08:20 - 08:22  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/03 08:25 - 08:28  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/03 08:30 - 08:40  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/03 08:37 - 08:40  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/03 09:10 - 09:20  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/03 09:10 - 09:15  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "GetSpecificHeatGlycol: Temperature is out of range (too low) for fluid [WATER] specific heat supplied values **  ..Called From:PlantLoopSolver::UpdateAnyLoopDemandAlterations,Temperature=[-0.28], supplied data range=[0.00,125.00]   Environment=RUN PERIOD 1, at Simulation time=01/19 12:48 - 12:50",
      "GetDensityGlycol: Temperature is out of range (too low) for fluid [WATER] density **  ..Called From:NodeReportingCalc:NODE 104,Temperature=[-7.56], supplied data range=[0.00,100.00]   Environment=RUN PERIOD 1, at Simulation time=01/19 12:48 - 12:50",
      "SolveAirLoopControllers: Maximum iterations (50) exceeded for SYS_6_VAV WITH REHEAT 1, at RUN PERIOD 1, 02/13 08:00 - 08:10",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 1 76KBTU/HR 9.26EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.14 C.   ...Occurrence info = RUN PERIOD 1, 07/03 08:10 - 08:15  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 12.566 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-ELECTRICITY\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-DISTILLATE OIL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-RESIDUAL OIL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-NATURAL GAS\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-COAL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "HeatExchanger:AirToAir:SensibleAndLatent \"SYS_4_PSZ_WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A ERV\":  Average air volume flow rate is <50% or >130% warning continues. Air flow rate ratio statistics follow.",
      "HeatExchanger:AirToAir:SensibleAndLatent \"SYS_6_VAV WITH REHEAT 2 ERV\":  Average air volume flow rate is <50% or >130% warning continues. Air flow rate ratio statistics follow.",
      "HeatExchanger:AirToAir:SensibleAndLatent \"SYS_6_VAV WITH REHEAT 1 ERV\":  Average air volume flow rate is <50% or >130% warning continues. Air flow rate ratio statistics follow.",
      "HeatExchanger:AirToAir:SensibleAndLatent \"SYS_6_VAV WITH REHEAT 3 ERV\":  Average air volume flow rate is <50% or >130% warning continues. Air flow rate ratio statistics follow.",
      "Plant loop falling below lower temperature limit, PlantLoop=\"MAIN SERVICE WATER LOOP\"",
      "SimHVAC: Exceeding Maximum iterations for all HVAC loops, during RUN PERIOD 1 continues",
      "GetSpecificHeatGlycol: Temperature out of range (too low) for fluid [WATER] specific heat **",
      "GetDensityGlycol: Temperature out of range (too low) for fluid [WATER] density **",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 76KBTU/HR 9.26EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:"
    ],
    "fatal": [

    ],
    "severe": [
      "CheckWarmupConvergence: Loads Initialization, Zone=\"ALL_ST=- UNDEFINED -_FL=BUILDING STORY 2_SCH=A\" did not converge after 25 warmup days.  See Warmup Convergence Information in .eio file for details.  ...Environment(RunPeriod)=\"RUN PERIOD 1\"  ..Max Temp Comparison = 0.21 vs Temperature Convergence Tolerance=0.20 - Fail Convergence  ..Min Temp Comparison = 0.21 vs Temperature Convergence Tolerance=0.20 - Fail Convergence  ..Max Heat Load Comparison = 0.0000 vs Loads Convergence Tolerance=4.00E-002 - Pass Convergence  ..Max Cool Load Comparison = 0.0000 vs Loads Convergence Tolerance=4.00E-002 - Pass Convergence",
      "CheckWarmupConvergence: Loads Initialization, Zone=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A\" did not converge after 25 warmup days.  ...Environment(RunPeriod)=\"RUN PERIOD 1\"  ..Max Temp Comparison = 0.21 vs Temperature Convergence Tolerance=0.20 - Fail Convergence  ..Min Temp Comparison = 0.21 vs Temperature Convergence Tolerance=0.20 - Fail Convergence  ..Max Heat Load Comparison = 0.0000 vs Loads Convergence Tolerance=4.00E-002 - Pass Convergence  ..Max Cool Load Comparison = 0.0000 vs Loads Convergence Tolerance=4.00E-002 - Pass Convergence",
      "CheckWarmupConvergence: Loads Initialization, Zone=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 1\" did not converge after 25 warmup days.  ...Environment(RunPeriod)=\"RUN PERIOD 1\"  ..Max Temp Comparison = 0.20 vs Temperature Convergence Tolerance=0.20 - Fail Convergence  ..Min Temp Comparison = 0.20 vs Temperature Convergence Tolerance=0.20 - Fail Convergence  ..Max Heat Load Comparison = 1.2147 vs Loads Convergence Tolerance=4.00E-002 - Pass Convergence  ..Max Cool Load Comparison = 9.9570E-004 vs Loads Convergence Tolerance=4.00E-002 - Pass Convergence",
      "CheckWarmupConvergence: Loads Initialization, Zone=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 2\" did not converge after 25 warmup days.  ...Environment(RunPeriod)=\"RUN PERIOD 1\"  ..Max Temp Comparison = 0.20 vs Temperature Convergence Tolerance=0.20 - Fail Convergence  ..Min Temp Comparison = 0.21 vs Temperature Convergence Tolerance=0.20 - Fail Convergence  ..Max Heat Load Comparison = 0.0000 vs Loads Convergence Tolerance=4.00E-002 - Pass Convergence  ..Max Cool Load Comparison = 7.5684E-004 vs Loads Convergence Tolerance=4.00E-002 - Pass Convergence",
      "CheckWarmupConvergence: Loads Initialization, Zone=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 3\" did not converge after 25 warmup days.  ...Environment(RunPeriod)=\"RUN PERIOD 1\"  ..Max Temp Comparison = 0.20 vs Temperature Convergence Tolerance=0.20 - Fail Convergence  ..Min Temp Comparison = 0.21 vs Temperature Convergence Tolerance=0.20 - Fail Convergence  ..Max Heat Load Comparison = 0.2192 vs Loads Convergence Tolerance=4.00E-002 - Pass Convergence  ..Max Cool Load Comparison = 3.4717E-003 vs Loads Convergence Tolerance=4.00E-002 - Pass Convergence",
      "CheckWarmupConvergence: Loads Initialization, Zone=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 4\" did not converge after 25 warmup days.  ...Environment(RunPeriod)=\"RUN PERIOD 1\"  ..Max Temp Comparison = 0.21 vs Temperature Convergence Tolerance=0.20 - Fail Convergence  ..Min Temp Comparison = 0.21 vs Temperature Convergence Tolerance=0.20 - Fail Convergence  ..Max Heat Load Comparison = 0.0000 vs Loads Convergence Tolerance=4.00E-002 - Pass Convergence  ..Max Cool Load Comparison = 1.8267E-003 vs Loads Convergence Tolerance=4.00E-002 - Pass Convergence",
      "CheckWarmupConvergence: Loads Initialization, Zone=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 5\" did not converge after 25 warmup days.  ...Environment(RunPeriod)=\"RUN PERIOD 1\"  ..Max Temp Comparison = 0.20 vs Temperature Convergence Tolerance=0.20 - Fail Convergence  ..Min Temp Comparison = 0.20 vs Temperature Convergence Tolerance=0.20 - Fail Convergence  ..Max Heat Load Comparison = 3.1329E-002 vs Loads Convergence Tolerance=4.00E-002 - Pass Convergence  ..Max Cool Load Comparison = 4.1470E-004 vs Loads Convergence Tolerance=4.00E-002 - Pass Convergence",
      "CheckWarmupConvergence: Loads Initialization, Zone=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 3\" did not converge after 25 warmup days.  ...Environment(RunPeriod)=\"RUN PERIOD 1\"  ..Max Temp Comparison = 2.58E-003 vs Temperature Convergence Tolerance=0.20 - Pass Convergence  ..Min Temp Comparison = 8.93E-005 vs Temperature Convergence Tolerance=0.20 - Pass Convergence  ..Max Heat Load Comparison = 3.2954E-003 vs Loads Convergence Tolerance=4.00E-002 - Pass Convergence  ..Max Cool Load Comparison = 5.7677E-002 vs Loads Convergence Tolerance=4.00E-002 - Fail Convergence"
    ]
  },
  "ruby_warnings": [
    "space.spaceInfiltrationDesignFlowRates[0] is empty for Basement",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for Basement",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for Basement",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for Core_bottom",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for Core_bottom",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for Core_bottom",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for Core_mid",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for Core_mid",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for Core_mid",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for Core_top",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for Core_top",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for Core_top",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for DataCenter_basement_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for DataCenter_basement_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for DataCenter_basement_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for DataCenter_bot_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for DataCenter_bot_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for DataCenter_bot_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for DataCenter_mid_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for DataCenter_mid_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for DataCenter_mid_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for DataCenter_top_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for DataCenter_top_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for DataCenter_top_ZN_6",
    "space.spaceType.get.defaultScheduleSet.get.numberofPeopleSchedule is empty for GroundFloor_Plenum",
    "space.spaceType.get.lights[0] is nil for Space:[GroundFloor_Plenum] Space Type:[Space Function - undefined -]",
    "space.spaceType.get.defaultScheduleSet.get.numberofPeopleSchedule is empty for MidFloor_Plenum",
    "space.spaceType.get.lights[0] is nil for Space:[MidFloor_Plenum] Space Type:[Space Function - undefined -]",
    "space.spaceType.get.defaultScheduleSet.get.numberofPeopleSchedule is empty for TopFloor_Plenum",
    "space.spaceType.get.lights[0] is nil for Space:[TopFloor_Plenum] Space Type:[Space Function - undefined -]",
    "zone.sizingZone.zoneHeatingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
    "zone.sizingZone.zoneCoolingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
    "zone.sizingZone.zoneHeatingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
    "zone.sizingZone.zoneCoolingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
    "zone.sizingZone.zoneHeatingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 3_SCH=A",
    "zone.sizingZone.zoneCoolingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 3_SCH=A"
  ],
  "code_metrics": {
    "heating_gj": 901.14,
    "cooling_gj": 241.47,
    "ep_conditioned_floor_area_m2": 46320.37831615999,
    "os_conditioned_floor_area_m2": 89077.65060800004,
    "building_tedi_gj_per_m2": 0.02466754464311818,
    "building_medi_gj_per_m2": 0.034915086162752094
  },
  "costing_information": {
    "rs_means_city": "FORT MCMURRAY",
    "rs_means_prov": "ALBERTA",
    "envelope": {
      "exterior_wall_cost": 0.0,
      "exterior_wall_area_m2": 10198.78,
      "exterior_wall_cost_per_m2": 0.0,
      "exterior_roof_cost": 0.0,
      "exterior_roof_area_m2": 3563.11,
      "exterior_roof_cost_per_m2": 0.0,
      "exterior_floor_cost": 0.0,
      "exterior_floor_area_m2": 0.0,
      "exterior_floor_cost_per_m2": 0.0,
      "exterior_fixed_window_cost": 0.0,
      "exterior_fixed_window_area_m2": 1390.76,
      "exterior_fixed_window_cost_per_m2": 0.0,
      "exterior_operable_window_cost": 0.0,
      "exterior_operable_window_area_m2": 0.0,
      "exterior_operable_window_cost_per_m2": 0.0,
      "exterior_skylight_cost": 0.0,
      "exterior_skylight_area_m2": 0.0,
      "exterior_skylight_cost_per_m2": 0.0,
      "exterior_tubular_daylight_diffuser_cost": 0.0,
      "exterior_tubular_daylight_diffuser_area_m2": 0.0,
      "exterior_tubular_daylight_diffuser_cost_per_m2": 0.0,
      "exterior_tubular_daylight_dome_cost": 0.0,
      "exterior_tubular_daylight_dome_area_m2": 0.0,
      "exterior_tubular_daylight_dome_cost_per_m2": 0.0,
      "exterior_door_cost": 0.0,
      "exterior_door_area_m2": 0.0,
      "exterior_door_cost_per_m2": 0.0,
      "exterior_glass_door_cost": 0.0,
      "exterior_glass_door_area_m2": 0.0,
      "exterior_glass_door_cost_per_m2": 0.0,
      "exterior_overhead_door_cost": 0.0,
      "exterior_overhead_door_area_m2": 0.0,
      "exterior_overhead_door_cost_per_m2": 0.0,
      "ground_contact_wall_cost": 25935.48,
      "ground_contact_wall_area_m2": 594.36,
      "ground_contact_wall_cost_per_m2": 43.64,
      "ground_contact_roof_cost": 0.0,
      "ground_contact_roof_area_m2": 0.0,
      "ground_contact_roof_cost_per_m2": 0.0,
      "ground_contact_floor_cost": 291928.8,
      "ground_contact_floor_area_m2": 3563.11,
      "ground_contact_floor_cost_per_m2": 81.93,
      "construction_costs": [
        {
          "name": "BTAP-ExteriorWall-Mass-6",
          "conductance": 0.06,
          "area": 3565.26,
          "cost": 0.0,
          "cost_per_area": 0.0,
          "note": "Surf #1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46. / 3: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46. / 4: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46. / 3: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46. / 4: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46. / 2: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46. / 3: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46. / 4: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46."
        },
        {
          "name": "BTAP-ExteriorRoof-IEAD-4",
          "conductance": 0.057,
          "area": 3563.11,
          "cost": 0.0,
          "cost_per_area": 0.0,
          "note": "Surf #1: Warning! RSI out of the range (17.61) or cost is 0!. Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26."
        },
        {
          "name": "BTAP-GroundContactWall-Mass-2",
          "conductance": 0.284,
          "area": 197.31,
          "cost": 12030.4,
          "cost_per_area": 60.97,
          "note": "Surf #1: OK / 2: OK / 3: OK"
        },
        {
          "name": "BTAP-GroundContactFloor-Unheated-1",
          "conductance": 0.757,
          "area": 3563.11,
          "cost": 291928.8,
          "cost_per_area": 81.93,
          "note": "Surf #1: OK / 1: OK"
        },
        {
          "name": "BTAP-ExteriorWall-WoodFramed-5",
          "conductance": 0.06,
          "area": 6633.52,
          "cost": 0.0,
          "cost_per_area": 0.0,
          "note": "Surf #1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46. / 1: Warning! RSI out of the range (16.67) or cost is 0!. Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46."
        },
        {
          "name": "BTAP-ExteriorWindow-FixedWindow-1",
          "conductance": 0.7,
          "area": 1390.76,
          "cost": 0.0,
          "cost_per_area": 0.0,
          "note": "Surf #1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (1.43) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62."
        },
        {
          "name": "BTAP-GroundContactWall-Mass-1",
          "conductance": 0.284,
          "area": 397.05,
          "cost": 13905.08,
          "cost_per_area": 35.02,
          "note": "Surf #1: OK / 2: OK / 3: OK"
        }
      ],
      "total_envelope_cost": 317864.27
    },
    "lighting": {
      "fixture_report": [
        {
          "fixture_type": "Nil",
          "fixture_description": "",
          "floor_area_ft2": 460235.5,
          "cost": 0.0,
          "cost_per_ft2": 0.0,
          "spaces": [
            "GroundFloor_Plenum",
            "MidFloor_Plenum",
            "TopFloor_Plenum"
          ],
          "number_of_spaces": 3
        },
        {
          "fixture_type": "7",
          "fixture_description": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "floor_area_ft2": 498588.1,
          "cost": 2734945.56,
          "cost_per_ft2": 5.49,
          "spaces": [
            "DataCenter_basement_ZN_6",
            "Core_bottom",
            "Perimeter_bot_ZN_3",
            "DataCenter_bot_ZN_6",
            "Perimeter_bot_ZN_4",
            "Perimeter_bot_ZN_1",
            "Perimeter_bot_ZN_2",
            "DataCenter_mid_ZN_6",
            "Perimeter_mid_ZN_1",
            "Perimeter_mid_ZN_2",
            "Perimeter_mid_ZN_3",
            "Core_mid",
            "Perimeter_mid_ZN_4",
            "DataCenter_top_ZN_6",
            "Perimeter_top_ZN_3",
            "Perimeter_top_ZN_2",
            "Perimeter_top_ZN_1",
            "Core_top",
            "Perimeter_top_ZN_4",
            "Basement"
          ],
          "number_of_spaces": 20
        }
      ],
      "space_report": [
        {
          "space": "GroundFloor_Plenum",
          "zone": "ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
          "building_type": "Space Function",
          "space_type": "- undefined -",
          "zone_multiplier": 1,
          "fixture_type": "Nil",
          "fixture_desciption": "",
          "height_avg_ft": 4.0,
          "floor_area_ft2": 38353.0,
          "cost": 0.0,
          "cost_per_ft2": 0.0,
          "note": ""
        },
        {
          "space": "MidFloor_Plenum",
          "zone": "ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
          "building_type": "Space Function",
          "space_type": "- undefined -",
          "zone_multiplier": 10,
          "fixture_type": "Nil",
          "fixture_desciption": "",
          "height_avg_ft": 4.0,
          "floor_area_ft2": 383529.5,
          "cost": 0.0,
          "cost_per_ft2": 0.0,
          "note": ""
        },
        {
          "space": "TopFloor_Plenum",
          "zone": "ALL_ST=- undefined -_FL=Building Story 3_SCH=A",
          "building_type": "Space Function",
          "space_type": "- undefined -",
          "zone_multiplier": 1,
          "fixture_type": "Nil",
          "fixture_desciption": "",
          "height_avg_ft": 4.0,
          "floor_area_ft2": 38353.0,
          "cost": 0.0,
          "cost_per_ft2": 0.0,
          "note": ""
        },
        {
          "space": "DataCenter_basement_ZN_6",
          "zone": "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 8.0,
          "floor_area_ft2": 8435.5,
          "cost": 46271.65,
          "cost_per_ft2": 5.49,
          "note": ""
        },
        {
          "space": "Core_bottom",
          "zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 26868.0,
          "cost": 147381.21,
          "cost_per_ft2": 5.49,
          "note": ""
        },
        {
          "space": "Perimeter_bot_ZN_3",
          "zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 3373.5,
          "cost": 18505.18,
          "cost_per_ft2": 5.49,
          "note": ""
        },
        {
          "space": "DataCenter_bot_ZN_6",
          "zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 389.7,
          "cost": 2137.56,
          "cost_per_ft2": 5.49,
          "note": ""
        },
        {
          "space": "Perimeter_bot_ZN_4",
          "zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 2174.0,
          "cost": 11925.44,
          "cost_per_ft2": 5.49,
          "note": ""
        },
        {
          "space": "Perimeter_bot_ZN_1",
          "zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 3373.6,
          "cost": 18505.59,
          "cost_per_ft2": 5.49,
          "note": ""
        },
        {
          "space": "Perimeter_bot_ZN_2",
          "zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 2174.0,
          "cost": 11925.44,
          "cost_per_ft2": 5.49,
          "note": ""
        },
        {
          "space": "DataCenter_mid_ZN_6",
          "zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 10,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 3896.8,
          "cost": 21375.59,
          "cost_per_ft2": 5.49,
          "note": ""
        },
        {
          "space": "Perimeter_mid_ZN_1",
          "zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 10,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 33736.2,
          "cost": 185055.87,
          "cost_per_ft2": 5.49,
          "note": ""
        },
        {
          "space": "Perimeter_mid_ZN_2",
          "zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 10,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 21740.4,
          "cost": 119254.43,
          "cost_per_ft2": 5.49,
          "note": ""
        },
        {
          "space": "Perimeter_mid_ZN_3",
          "zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 10,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 33735.5,
          "cost": 185051.82,
          "cost_per_ft2": 5.49,
          "note": ""
        },
        {
          "space": "Core_mid",
          "zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 10,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 268680.2,
          "cost": 1473812.15,
          "cost_per_ft2": 5.49,
          "note": ""
        },
        {
          "space": "Perimeter_mid_ZN_4",
          "zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 10,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 21740.4,
          "cost": 119254.43,
          "cost_per_ft2": 5.49,
          "note": ""
        },
        {
          "space": "DataCenter_top_ZN_6",
          "zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 389.7,
          "cost": 2137.56,
          "cost_per_ft2": 5.49,
          "note": ""
        },
        {
          "space": "Perimeter_top_ZN_3",
          "zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 3373.5,
          "cost": 18505.18,
          "cost_per_ft2": 5.49,
          "note": ""
        },
        {
          "space": "Perimeter_top_ZN_2",
          "zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 2174.0,
          "cost": 11925.44,
          "cost_per_ft2": 5.49,
          "note": ""
        },
        {
          "space": "Perimeter_top_ZN_1",
          "zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 3373.6,
          "cost": 18505.59,
          "cost_per_ft2": 5.49,
          "note": ""
        },
        {
          "space": "Core_top",
          "zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 26868.0,
          "cost": 147381.21,
          "cost_per_ft2": 5.49,
          "note": ""
        },
        {
          "space": "Perimeter_top_ZN_4",
          "zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 2174.0,
          "cost": 11925.44,
          "cost_per_ft2": 5.49,
          "note": ""
        },
        {
          "space": "Basement",
          "zone": "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
          "building_type": "Space Function",
          "space_type": "Electrical/Mechanical room-sch-A",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 8.0,
          "floor_area_ft2": 29917.5,
          "cost": 164108.78,
          "cost_per_ft2": 5.49,
          "note": ""
        }
      ],
      "total_lighting_cost": 2734945.58
    },
    "heating_and_cooling": {
      "plant_equipment": [
        {
          "type": "boilers",
          "nom_flr2flr_hght_ft": 12.6,
          "ht_roof_ft": 164.0,
          "longest_distance_to_ext_ft": 156.6,
          "wiring_and_gas_connections_distance_ft": 169.2,
          "equipment_cost": 209506.8,
          "flue_cost": 6239.65,
          "wiring_and_gas_connections_cost": 5072.88,
          "pump_cost": 13901.44,
          "piping_to_pump_cost": 1882.3,
          "header_distribution_cost": 34050.14,
          "total_cost": 270653.2
        },
        {
          "type": "chillers",
          "nom_flr2flr_hght_ft": 12.6,
          "ht_roof_ft": 164.0,
          "longest_distance_to_ext_ft": 156.6,
          "wiring_and_gas_connections_distance_ft": 169.2,
          "equipment_cost": 822385.55,
          "flue_cost": 0.0,
          "wiring_and_gas_connections_cost": 1962.7,
          "pump_cost": 28866.06,
          "piping_to_pump_cost": 1882.3,
          "header_distribution_cost": 34050.14,
          "total_cost": 889146.74
        },
        {
          "type": "cooling_towers",
          "nom_flr2flr_hght_ft": 12.6,
          "ht_roof_ft": 164.0,
          "longest_distance_to_ext_ft": 156.6,
          "wiring_and_gas_connections_distance_ft": 169.2,
          "equipment_cost": 70367.05,
          "wiring_and_gas_connections_cost": 2134.9,
          "pump_cost": 30982.0,
          "piping_cost": 22435.7,
          "total_cost": 125919.65
        }
      ],
      "zonal_systems": [
        {
          "systype": "HW",
          "zone_number": 4,
          "zone_name": "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 0.0
        },
        {
          "systype": "HW",
          "zone_number": 5,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 0.0
        },
        {
          "systype": "HW",
          "zone_number": 6,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 567.92,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 4001.02,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 4568.94
        },
        {
          "systype": "HW",
          "zone_number": 7,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 4568.94
        },
        {
          "systype": "HW",
          "zone_number": 8,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 516.07,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 2667.34,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 7752.35
        },
        {
          "systype": "HW",
          "zone_number": 9,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.6,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 567.92,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 4001.02,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 12321.29
        },
        {
          "systype": "HW",
          "zone_number": 10,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 516.07,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 2667.34,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 15504.71
        },
        {
          "systype": "HW",
          "zone_number": 11,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
          "zone_multiple": 10,
          "heat_capacity(kW)": 0.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 15504.71
        },
        {
          "systype": "HW",
          "zone_number": 12,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
          "zone_multiple": 10,
          "heat_capacity(kW)": 0.1,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 40010.16,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 55514.87
        },
        {
          "systype": "HW",
          "zone_number": 13,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
          "zone_multiple": 10,
          "heat_capacity(kW)": 0.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 26673.42,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 82188.29
        },
        {
          "systype": "HW",
          "zone_number": 14,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
          "zone_multiple": 10,
          "heat_capacity(kW)": 0.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 40010.16,
          "wiring_cost": 0.0,
          "num_units": 0.0,
          "cummultive_zonal_cost": 122198.45
        },
        {
          "systype": "HW",
          "zone_number": 15,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
          "zone_multiple": 10,
          "heat_capacity(kW)": 0.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 122198.45
        },
        {
          "systype": "HW",
          "zone_number": 16,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5",
          "zone_multiple": 10,
          "heat_capacity(kW)": 2.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 5160.73,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 26673.42,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 154032.6
        },
        {
          "systype": "HW",
          "zone_number": 17,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 619.77,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": 1,
          "cummultive_zonal_cost": 154652.37
        },
        {
          "systype": "HW",
          "zone_number": 18,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 7.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 2325.98,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 4001.02,
          "wiring_cost": 0.0,
          "num_units": 3,
          "cummultive_zonal_cost": 160979.37
        },
        {
          "systype": "HW",
          "zone_number": 19,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 5.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 1550.66,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 2667.34,
          "wiring_cost": 0.0,
          "num_units": 2,
          "cummultive_zonal_cost": 165197.37
        },
        {
          "systype": "HW",
          "zone_number": 20,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 7.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 2325.98,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 4001.02,
          "wiring_cost": 0.0,
          "num_units": 3,
          "cummultive_zonal_cost": 171524.37
        },
        {
          "systype": "HW",
          "zone_number": 21,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 31.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 8531.04,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": 10,
          "cummultive_zonal_cost": 180055.41
        },
        {
          "systype": "HW",
          "zone_number": 22,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5",
          "zone_multiple": 1,
          "heat_capacity(kW)": 5.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 1550.66,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 2667.34,
          "wiring_cost": 0.0,
          "num_units": 2,
          "cummultive_zonal_cost": 184273.4
        },
        {
          "systype": "HW",
          "zone_number": 23,
          "zone_name": "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
          "zone_multiple": 1,
          "heat_capacity(kW)": 0.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 184273.4
        }
      ]
    },
    "shw": {
      "nom_flr2flr_hght_ft": 12.6,
      "ht_roof": 164.0,
      "shw_longest_distance_to_ext_ft": 156.6,
      "shw_utility_distance_ft": 169.2,
      "shwtanks": 50614.8,
      "shw_flues": 4924.4,
      "shw_utilties": 5019.34,
      "shw_pumps": 7657.39,
      "shw_piping": 470.57,
      "shw_total": 68686.5
    },
    "ventilation": {
      "system_1": [
        {
          "sys_type": 1,
          "name": "Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
          "airloop_flow_m3_per_s": 0.847,
          "num_rooftop_units": 1,
          "base_ahu_cost": 20387.78,
          "hrv": {
            "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
            "hrv_name": "Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A ERV",
            "hrv_size_m3ps": 0.847,
            "hrv_return_fan_size_m3ps": 0.847,
            "hrv_cost": 11849.97
          },
          "equipment_info": [
            {
              "eq_category": "Coil_Cooling_DX_SingleSpeed",
              "heating_fuel": "none",
              "cooling_type": "DX",
              "capacity_kw": 15.087,
              "cost": 11835.85
            },
            {
              "eq_category": "Coil_Heating_Gas",
              "heating_fuel": "Gas",
              "cooling_type": "none",
              "capacity_kw": 77.706,
              "cost": 4365.43
            }
          ],
          "reheat_recool": [

          ]
        }
      ],
      "system_2": [

      ],
      "system_3": [

      ],
      "system_4": [

      ],
      "system_5": [

      ],
      "system_6": [
        {
          "sys_type": 6,
          "name": "Sys_6_VAV with Reheat",
          "airloop_flow_m3_per_s": 0.402,
          "num_rooftop_units": 1,
          "base_ahu_cost": 24395.58,
          "hrv": {
            "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
            "hrv_name": "Sys_6_VAV with Reheat ERV",
            "hrv_size_m3ps": 0.33,
            "hrv_return_fan_size_m3ps": 0.0,
            "hrv_cost": 8614.96
          },
          "equipment_info": [
            {
              "eq_category": "Coil_Cooling_Water",
              "heating_fuel": "none",
              "cooling_type": "CHW",
              "capacity_kw": 7.587,
              "cost": 2441.13
            },
            {
              "eq_category": "Coil_Heating_Water",
              "heating_fuel": "HW",
              "cooling_type": "none",
              "capacity_kw": 6.888,
              "cost": 2441.13
            }
          ],
          "reheat_recool": [
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 1.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 1",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.402,
                "pipe_dist_m": 28.5,
                "elect_dist_m": 28.5,
                "num_units": 1
              },
              "cost": 6600.84
            }
          ]
        },
        {
          "sys_type": 6,
          "name": "Sys_6_VAV with Reheat 1",
          "airloop_flow_m3_per_s": 2.987,
          "num_rooftop_units": 1,
          "base_ahu_cost": 84899.74,
          "hrv": {
            "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
            "hrv_name": "Sys_6_VAV with Reheat 1 ERV",
            "hrv_size_m3ps": 1.502,
            "hrv_return_fan_size_m3ps": 0.0,
            "hrv_cost": 11926.47
          },
          "equipment_info": [
            {
              "eq_category": "Coil_Cooling_Water",
              "heating_fuel": "none",
              "cooling_type": "CHW",
              "capacity_kw": 52.647,
              "cost": 14200.36
            },
            {
              "eq_category": "Coil_Heating_Water",
              "heating_fuel": "HW",
              "cooling_type": "none",
              "capacity_kw": 51.156,
              "cost": 14200.36
            }
          ],
          "reheat_recool": [
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 1.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 2",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 1.386,
                "pipe_dist_m": 0.5,
                "elect_dist_m": 0.5,
                "num_units": 1
              },
              "cost": 935.07
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 1.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 6",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.264,
                "pipe_dist_m": 22.1,
                "elect_dist_m": 22.1,
                "num_units": 1
              },
              "cost": 5600.1
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 1.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 3",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.07,
                "pipe_dist_m": 31.5,
                "elect_dist_m": 31.5,
                "num_units": 1
              },
              "cost": 6847.53
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 1.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 7",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.466,
                "pipe_dist_m": 34.3,
                "elect_dist_m": 34.3,
                "num_units": 1
              },
              "cost": 7414.6
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 1.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 4",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.369,
                "pipe_dist_m": 22.1,
                "elect_dist_m": 22.1,
                "num_units": 1
              },
              "cost": 5710.48
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 1.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 5",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.432,
                "pipe_dist_m": 34.3,
                "elect_dist_m": 34.3,
                "num_units": 1
              },
              "cost": 7414.6
            }
          ]
        },
        {
          "sys_type": 6,
          "name": "Sys_6_VAV with Reheat 2",
          "airloop_flow_m3_per_s": 38.619,
          "num_rooftop_units": 6,
          "base_ahu_cost": 775177.1,
          "hrv": {
            "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
            "hrv_name": "Sys_6_VAV with Reheat 2 ERV",
            "hrv_size_m3ps": 15.023,
            "hrv_return_fan_size_m3ps": 0.0,
            "hrv_cost": 60265.45
          },
          "equipment_info": [
            {
              "eq_category": "Coil_Cooling_Water",
              "heating_fuel": "none",
              "cooling_type": "CHW",
              "capacity_kw": 662.598,
              "cost": 149103.78
            },
            {
              "eq_category": "Coil_Heating_Water",
              "heating_fuel": "HW",
              "cooling_type": "none",
              "capacity_kw": 661.495,
              "cost": 149103.78
            }
          ],
          "reheat_recool": [
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 10.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 9",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.086,
                "pipe_dist_m": 31.5,
                "elect_dist_m": 31.5,
                "num_units": 1
              },
              "cost": 6847.53
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 10.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 10",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.499,
                "pipe_dist_m": 22.1,
                "elect_dist_m": 22.1,
                "num_units": 1
              },
              "cost": 6027.51
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 10.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 11",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.598,
                "pipe_dist_m": 34.3,
                "elect_dist_m": 34.3,
                "num_units": 1
              },
              "cost": 7731.63
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 10.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 12",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.333,
                "pipe_dist_m": 22.1,
                "elect_dist_m": 22.1,
                "num_units": 1
              },
              "cost": 5710.48
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 10.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 8",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 1.734,
                "pipe_dist_m": 0.5,
                "elect_dist_m": 0.5,
                "num_units": 1
              },
              "cost": 935.07
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 10.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 13",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.612,
                "pipe_dist_m": 34.3,
                "elect_dist_m": 34.3,
                "num_units": 1
              },
              "cost": 7731.63
            }
          ]
        },
        {
          "sys_type": 6,
          "name": "Sys_6_VAV with Reheat 3",
          "airloop_flow_m3_per_s": 4.034,
          "num_rooftop_units": 1,
          "base_ahu_cost": 84899.74,
          "hrv": {
            "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
            "hrv_name": "Sys_6_VAV with Reheat 3 ERV",
            "hrv_size_m3ps": 1.502,
            "hrv_return_fan_size_m3ps": 0.0,
            "hrv_cost": 11926.47
          },
          "equipment_info": [
            {
              "eq_category": "Coil_Cooling_Water",
              "heating_fuel": "none",
              "cooling_type": "CHW",
              "capacity_kw": 68.926,
              "cost": 17750.45
            },
            {
              "eq_category": "Coil_Heating_Water",
              "heating_fuel": "HW",
              "cooling_type": "none",
              "capacity_kw": 69.104,
              "cost": 17750.45
            }
          ],
          "reheat_recool": [
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 1.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 15",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.091,
                "pipe_dist_m": 31.5,
                "elect_dist_m": 31.5,
                "num_units": 1
              },
              "cost": 6847.53
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 1.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 18",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.35,
                "pipe_dist_m": 22.1,
                "elect_dist_m": 22.1,
                "num_units": 1
              },
              "cost": 5710.48
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 1.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 17",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.6,
                "pipe_dist_m": 34.3,
                "elect_dist_m": 34.3,
                "num_units": 1
              },
              "cost": 7731.63
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 1.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 16",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.512,
                "pipe_dist_m": 22.1,
                "elect_dist_m": 22.1,
                "num_units": 1
              },
              "cost": 6027.51
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 1.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 14",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 1.856,
                "pipe_dist_m": 0.5,
                "elect_dist_m": 0.5,
                "num_units": 1
              },
              "cost": 935.07
            },
            {
              "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
              "zone_mult": 1.0,
              "box_type": "VAVFanMixingBoxesHtg",
              "box_name": "Air Terminal Single Duct VAV Reheat 19",
              "unit_info": {
                "size_kw": 0.0,
                "air_flow_m3_per_s": 0.627,
                "pipe_dist_m": 34.3,
                "elect_dist_m": 34.3,
                "num_units": 1
              },
              "cost": 7731.63
            }
          ]
        }
      ],
      "system_7": [

      ],
      "mech_to_roof": {
        "Gas_Line_m": 0.0,
        "HW_Line_m": 643.3,
        "CHW_Line_m": 643.3,
        "Elec_Line_m": 354.5,
        "Total_cost": 90579.6
      },
      "trunk_duct": [
        {
          "DuctSize_in": 36.0,
          "DuctLength_m": 47.6,
          "NumberRuns": 2,
          "DuctCost": 27545.49
        }
      ],
      "floor_trunk_ducts": [
        [
          {
            "Floor": "Basement Story 0",
            "Predominant_space_type": "Electrical/Mechanical room-sch-A",
            "SupplyDuctSize_in": 18.62,
            "SupplyDuctLength_m": 84.3,
            "ReturnDuctSize_in": 10.56,
            "ReturnDuctLength_m": 84.3,
            "TotalDuctCost": 20108.43,
            "Multiplier": 1.0
          },
          {
            "Floor": "Building Story 1",
            "Predominant_space_type": "Office open plan",
            "SupplyDuctSize_in": 28.79,
            "SupplyDuctLength_m": 84.3,
            "ReturnDuctSize_in": 28.79,
            "ReturnDuctLength_m": 84.3,
            "TotalDuctCost": 42039.43,
            "Multiplier": 1.0
          },
          {
            "Floor": "Building Story 2",
            "Predominant_space_type": "Office open plan",
            "SupplyDuctSize_in": 32.74,
            "SupplyDuctLength_m": 84.3,
            "ReturnDuctSize_in": 32.74,
            "ReturnDuctLength_m": 84.3,
            "TotalDuctCost": 48798.29,
            "Multiplier": 10.0
          },
          {
            "Floor": "Building Story 3",
            "Predominant_space_type": "Office open plan",
            "SupplyDuctSize_in": 33.46,
            "SupplyDuctLength_m": 84.3,
            "ReturnDuctSize_in": 33.46,
            "ReturnDuctLength_m": 84.3,
            "TotalDuctCost": 48798.29,
            "Multiplier": 1.0
          }
        ]
      ],
      "tz_distribution": [
        [
          {
            "Story": "Basement Story 0",
            "thermal_zones": [
              {
                "ThermalZone": "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.847,
                "num_diff": 8,
                "ducting_lbs": 795,
                "duct_insulation_ft2": 528,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 64,
                "cost": 9032.84
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.402,
                "num_diff": 5,
                "ducting_lbs": 290,
                "duct_insulation_ft2": 224,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 40,
                "cost": 3650.9
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A",
                "ducting_direction": "Return",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.402,
                "num_diff": 5,
                "ducting_lbs": 290,
                "duct_insulation_ft2": 224,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 40,
                "cost": 3650.9
              }
            ]
          },
          {
            "Story": "Building Story 1",
            "thermal_zones": [
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 1.386,
                "num_diff": 12,
                "ducting_lbs": 480,
                "duct_insulation_ft2": 300,
                "flex_duct_sz_in": 12,
                "flex_duct_length_ft": 120,
                "cost": 7684.19
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
                "ducting_direction": "Return",
                "tz_mult": 1.0,
                "airflow_m3ps": 1.386,
                "num_diff": 12,
                "ducting_lbs": 480,
                "duct_insulation_ft2": 300,
                "flex_duct_sz_in": 12,
                "flex_duct_length_ft": 120,
                "cost": 7684.19
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.264,
                "num_diff": 4,
                "ducting_lbs": 190,
                "duct_insulation_ft2": 144,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 32,
                "cost": 2559.76
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
                "ducting_direction": "Return",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.264,
                "num_diff": 4,
                "ducting_lbs": 190,
                "duct_insulation_ft2": 144,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 32,
                "cost": 2559.76
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.07,
                "num_diff": 2,
                "ducting_lbs": 55,
                "duct_insulation_ft2": 40,
                "flex_duct_sz_in": 4,
                "flex_duct_length_ft": 16,
                "cost": 864.64
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
                "ducting_direction": "Return",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.07,
                "num_diff": 2,
                "ducting_lbs": 55,
                "duct_insulation_ft2": 40,
                "flex_duct_sz_in": 4,
                "flex_duct_length_ft": 16,
                "cost": 864.64
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.466,
                "num_diff": 5,
                "ducting_lbs": 290,
                "duct_insulation_ft2": 224,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 40,
                "cost": 3650.9
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
                "ducting_direction": "Return",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.466,
                "num_diff": 5,
                "ducting_lbs": 290,
                "duct_insulation_ft2": 224,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 40,
                "cost": 3650.9
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.369,
                "num_diff": 4,
                "ducting_lbs": 225,
                "duct_insulation_ft2": 196,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 32,
                "cost": 2926.58
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
                "ducting_direction": "Return",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.369,
                "num_diff": 4,
                "ducting_lbs": 225,
                "duct_insulation_ft2": 196,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 32,
                "cost": 2926.58
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.432,
                "num_diff": 5,
                "ducting_lbs": 290,
                "duct_insulation_ft2": 224,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 40,
                "cost": 3650.9
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5",
                "ducting_direction": "Return",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.432,
                "num_diff": 5,
                "ducting_lbs": 290,
                "duct_insulation_ft2": 224,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 40,
                "cost": 3650.9
              }
            ]
          },
          {
            "Story": "Building Story 2",
            "thermal_zones": [
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
                "ducting_direction": "Supply",
                "tz_mult": 10.0,
                "airflow_m3ps": 0.086,
                "num_diff": 2,
                "ducting_lbs": 55,
                "duct_insulation_ft2": 40,
                "flex_duct_sz_in": 4,
                "flex_duct_length_ft": 16,
                "cost": 8646.41
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
                "ducting_direction": "Return",
                "tz_mult": 10.0,
                "airflow_m3ps": 0.086,
                "num_diff": 2,
                "ducting_lbs": 55,
                "duct_insulation_ft2": 40,
                "flex_duct_sz_in": 4,
                "flex_duct_length_ft": 16,
                "cost": 8646.41
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
                "ducting_direction": "Supply",
                "tz_mult": 10.0,
                "airflow_m3ps": 0.499,
                "num_diff": 6,
                "ducting_lbs": 395,
                "duct_insulation_ft2": 306,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 48,
                "cost": 48321.07
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
                "ducting_direction": "Return",
                "tz_mult": 10.0,
                "airflow_m3ps": 0.499,
                "num_diff": 6,
                "ducting_lbs": 395,
                "duct_insulation_ft2": 306,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 48,
                "cost": 48321.07
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
                "ducting_direction": "Supply",
                "tz_mult": 10.0,
                "airflow_m3ps": 0.598,
                "num_diff": 6,
                "ducting_lbs": 495,
                "duct_insulation_ft2": 380,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 48,
                "cost": 60126.78
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
                "ducting_direction": "Return",
                "tz_mult": 10.0,
                "airflow_m3ps": 0.598,
                "num_diff": 6,
                "ducting_lbs": 495,
                "duct_insulation_ft2": 380,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 48,
                "cost": 60126.78
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
                "ducting_direction": "Supply",
                "tz_mult": 10.0,
                "airflow_m3ps": 0.333,
                "num_diff": 4,
                "ducting_lbs": 225,
                "duct_insulation_ft2": 196,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 32,
                "cost": 29265.78
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
                "ducting_direction": "Return",
                "tz_mult": 10.0,
                "airflow_m3ps": 0.333,
                "num_diff": 4,
                "ducting_lbs": 225,
                "duct_insulation_ft2": 196,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 32,
                "cost": 29265.78
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
                "ducting_direction": "Supply",
                "tz_mult": 10.0,
                "airflow_m3ps": 1.734,
                "num_diff": 14,
                "ducting_lbs": 560,
                "duct_insulation_ft2": 350,
                "flex_duct_sz_in": 12,
                "flex_duct_length_ft": 140,
                "cost": 89648.9
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
                "ducting_direction": "Return",
                "tz_mult": 10.0,
                "airflow_m3ps": 1.734,
                "num_diff": 14,
                "ducting_lbs": 560,
                "duct_insulation_ft2": 350,
                "flex_duct_sz_in": 12,
                "flex_duct_length_ft": 140,
                "cost": 89648.9
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5",
                "ducting_direction": "Supply",
                "tz_mult": 10.0,
                "airflow_m3ps": 0.612,
                "num_diff": 6,
                "ducting_lbs": 495,
                "duct_insulation_ft2": 380,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 48,
                "cost": 60126.78
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5",
                "ducting_direction": "Return",
                "tz_mult": 10.0,
                "airflow_m3ps": 0.612,
                "num_diff": 6,
                "ducting_lbs": 495,
                "duct_insulation_ft2": 380,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 48,
                "cost": 60126.78
              }
            ]
          },
          {
            "Story": "Building Story 3",
            "thermal_zones": [
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.091,
                "num_diff": 2,
                "ducting_lbs": 55,
                "duct_insulation_ft2": 40,
                "flex_duct_sz_in": 4,
                "flex_duct_length_ft": 16,
                "cost": 864.64
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
                "ducting_direction": "Return",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.091,
                "num_diff": 2,
                "ducting_lbs": 55,
                "duct_insulation_ft2": 40,
                "flex_duct_sz_in": 4,
                "flex_duct_length_ft": 16,
                "cost": 864.64
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.35,
                "num_diff": 4,
                "ducting_lbs": 225,
                "duct_insulation_ft2": 196,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 32,
                "cost": 2926.58
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
                "ducting_direction": "Return",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.35,
                "num_diff": 4,
                "ducting_lbs": 225,
                "duct_insulation_ft2": 196,
                "flex_duct_sz_in": 6,
                "flex_duct_length_ft": 32,
                "cost": 2926.58
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.6,
                "num_diff": 6,
                "ducting_lbs": 495,
                "duct_insulation_ft2": 380,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 48,
                "cost": 6012.68
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
                "ducting_direction": "Return",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.6,
                "num_diff": 6,
                "ducting_lbs": 495,
                "duct_insulation_ft2": 380,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 48,
                "cost": 6012.68
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.512,
                "num_diff": 6,
                "ducting_lbs": 395,
                "duct_insulation_ft2": 306,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 48,
                "cost": 5069.89
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
                "ducting_direction": "Return",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.512,
                "num_diff": 6,
                "ducting_lbs": 395,
                "duct_insulation_ft2": 306,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 48,
                "cost": 5069.89
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 1.856,
                "num_diff": 15,
                "ducting_lbs": 600,
                "duct_insulation_ft2": 375,
                "flex_duct_sz_in": 12,
                "flex_duct_length_ft": 150,
                "cost": 9605.24
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
                "ducting_direction": "Return",
                "tz_mult": 1.0,
                "airflow_m3ps": 1.856,
                "num_diff": 15,
                "ducting_lbs": 600,
                "duct_insulation_ft2": 375,
                "flex_duct_sz_in": 12,
                "flex_duct_length_ft": 150,
                "cost": 9605.24
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5",
                "ducting_direction": "Supply",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.627,
                "num_diff": 6,
                "ducting_lbs": 495,
                "duct_insulation_ft2": 380,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 48,
                "cost": 6012.68
              },
              {
                "ThermalZone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5",
                "ducting_direction": "Return",
                "tz_mult": 1.0,
                "airflow_m3ps": 0.627,
                "num_diff": 6,
                "ducting_lbs": 495,
                "duct_insulation_ft2": 380,
                "flex_duct_sz_in": 10,
                "flex_duct_length_ft": 48,
                "cost": 6012.68
              }
            ]
          }
        ]
      ],
      "hrv_return_ducting": [
        {
          "floor": "Basement Story 0",
          "air_systems": [
            {
              "air_system": "Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
              "hrv": "Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A ERV",
              "floor_mult": 1,
              "hrv_ret_trunk": {
              },
              "tz_dist": [
                {
                  "tz": "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
                  "tz_mult": 1.0,
                  "hrv_ret_dist_m": 8.0,
                  "hrv_ret_size_in": 12.0,
                  "cost": 602.68
                }
              ]
            }
          ]
        },
        {
          "floor": "Building Story 1",
          "air_systems": [

          ]
        },
        {
          "floor": "Building Story 2",
          "air_systems": [

          ]
        },
        {
          "floor": "Building Story 3",
          "air_systems": [

          ]
        },
        {
          "air_system": "Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
          "hrv": "Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A ERV",
          "hrv_building_trunk_length_m": 47.6,
          "hrv_building_trunk_dia_in": 12.0,
          "cost": 4022.09
        }
      ]
    },
    "totals": {
      "envelope": 317864.27,
      "lighting": 2734945.58,
      "heating_and_cooling": 1469993.0,
      "shw": 68686.5,
      "ventilation": 3336824.16,
      "grand_total": 7928313.52
    }
  }
}