{
  "sql_data": [
    {
      "report_name": "AnnualBuildingUtilityPerformanceSummary",
      "report_for_string": "Entire Facility",
      "table_name": "End Uses",
      "table": [
        {
          "name": "Heating",
          "electricity_GJ": 263.37
        },
        {
          "name": "Cooling",
          "electricity_GJ": 59.64
        },
        {
          "name": "Interior Lighting",
          "electricity_GJ": 175.59
        },
        {
          "name": "Interior Equipment",
          "electricity_GJ": 249.09
        },
        {
          "name": "Fans",
          "electricity_GJ": 150.27
        },
        {
          "name": "Pumps",
          "electricity_GJ": 4.81
        },
        {
          "name": "Heat Rejection",
          "electricity_GJ": 7.13,
          "water_m3": 6723.9
        },
        {
          "name": "Water Systems",
          "electricity_GJ": 114.4,
          "water_m3": 1062.69
        },
        {
          "name": "Total End Uses",
          "electricity_GJ": 1024.3,
          "water_m3": 7786.59
        }
      ]
    },
    {
      "report_name": "AnnualBuildingUtilityPerformanceSummary",
      "report_for_string": "Entire Facility",
      "table_name": "Site and Source Energy",
      "table": [
        {
          "name": "Total Site Energy",
          "total_energy_GJ": 1024.3,
          "energy_per_total_building_area_MJ/m2": 205.59,
          "energy_per_conditioned_building_area_MJ/m2": 205.59
        },
        {
          "name": "Net Site Energy",
          "total_energy_GJ": 1024.3,
          "energy_per_total_building_area_MJ/m2": 205.59,
          "energy_per_conditioned_building_area_MJ/m2": 205.59
        },
        {
          "name": "Total Source Energy",
          "total_energy_GJ": 3243.95,
          "energy_per_total_building_area_MJ/m2": 651.11,
          "energy_per_conditioned_building_area_MJ/m2": 651.11
        },
        {
          "name": "Net Source Energy",
          "total_energy_GJ": 3243.95,
          "energy_per_total_building_area_MJ/m2": 651.11,
          "energy_per_conditioned_building_area_MJ/m2": 651.11
        }
      ]
    }
  ],
  "os_standards_revision": "2a54ffa",
  "os_standards_version": "0.2.9",
  "openstudio_version": "2.8.1.6914d4f590",
  "energyplus_version": "9.1.0",
  "building": {
    "name": "MediumOffice-CAN_BC_Victoria.Intl.AP.717990_CWEC2016.epw created: 2019-08-15 17:44:10 +0000",
    "conditioned_floor_area_m2": 4982.185895400001,
    "exterior_area_m2": 3638.3973409200007,
    "volume": 19741.413391932954,
    "number_of_stories": 3,
    "standards_number_of_stories": 3,
    "standards_number_of_above_ground_stories": 3,
    "standards_number_of_living_units": null,
    "nominal_floor_to_ceiling_height": null,
    "nominal_floor_to_floor_height": null
  },
  "geography": {
    "hdd": 2850.0,
    "cdd": 27.0,
    "climate_zone": "4",
    "city": "Victoria Intl AP",
    "state_province_region": "BC",
    "country": "CAN",
    "latitude": 48.647,
    "longitude": -123.426
  },
  "spacetype_area_breakdown": {
    "space_function_-_undefined_-": 0,
    "space_function_office_open_plan": 4982.185895400001
  },
  "economics": {
    "total_neb_cost": 22555.086,
    "total_neb_cost_per_m2": 4.5271466126594895,
    "Electricity_neb_cost": 22555.086,
    "Electricity_neb_cost_per_m2": 4.5271466126594895,
    "Natural Gas_neb_cost": 0.0,
    "Natural Gas_neb_cost_per_m2": 0.0,
    "Oil_neb_cost": 0.0,
    "Oil_neb_cost_per_m2": 0.0,
    "electricity_cost": 0.0,
    "electricity_cost_per_m2": 0.0,
    "natural_gas_cost": 0.0,
    "natural_gas_cost_per_m2": 0.0,
    "additional_cost": 0.0,
    "additional_cost_per_m2": 0.0,
    "total_cost": 0.0,
    "total_cost_per_m2": 0.0
  },
  "end_uses": {
    "heating_gj": 263.37,
    "cooling_gj": 59.64,
    "interior_lighting_gj": 175.59,
    "exterior_lighting_gj": 0,
    "interior_equipment_gj": 249.09,
    "exterior_equipment_gj": 0,
    "fans_gj": 150.27,
    "pumps_gj": 4.81,
    "heat_rejection_gj": 7.13,
    "heat_rejection_water_m3": 6723.9,
    "humidification_gj": 0,
    "heat_recovery_gj": 0,
    "water_systems_gj": 114.4,
    "water_systems_water_m3": 1062.69,
    "refrigeration_gj": 0,
    "generators_gj": 0,
    "total_end_uses_gj": 1024.3,
    "total_end_uses_water_m3": 7786.59
  },
  "end_uses_eui": {
    "heating_gj_per_m2": 0.05286233904743834,
    "cooling_gj_per_m2": 0.011970649279679623,
    "interior_lighting_gj_per_m2": 0.03524356651607889,
    "exterior_lighting_gj_per_m2": 0,
    "interior_equipment_gj_per_m2": 0.04999612724807843,
    "exterior_equipment_gj_per_m2": 0,
    "fans_gj_per_m2": 0.030161459880239053,
    "pumps_gj_per_m2": 0.0009654396887199695,
    "heat_rejection_gj_per_m2": 0.001431098748559955,
    "heat_rejection_water_m3_per_m2": 1.3495883415767576,
    "humidification_gj_per_m2": 0,
    "heat_recovery_gj_per_m2": 0,
    "water_systems_gj_per_m2": 0.02296180881279928,
    "water_systems_water_m3_per_m2": 0.2132979423712733,
    "refrigeration_gj_per_m2": 0,
    "generators_gj_per_m2": 0,
    "total_end_uses_gj_per_m2": 0.2055924892215935,
    "total_end_uses_water_m3_per_m2": 1.5628862839480309
  },
  "meter_peaks": {
    "electric_w": 121439.11,
    "natural_gas_w": "NA"
  },
  "unmet_hours": {
    "cooling": 0.0,
    "heating": 78.5
  },
  "service_water_heating": {
    "total_nominal_occupancy": 249.23411705852936,
    "electricity_per_year": 114.4,
    "electricity_per_day": 0.31299589603283173,
    "electricity_per_day_per_occupant": 0.001255830861869239,
    "natural_gas_per_year": 0.0,
    "additional_fuel_per_year": 0.0,
    "water_m3_per_year": 1062.69,
    "water_m3_per_day": 2.90749658002736,
    "water_m3_per_day_per_occupant": 0.011665724638110329
  },
  "envelope": {
    "outdoor_walls_area_m2": 1542.5815931135974,
    "outdoor_roofs_area_m2": 1660.7286318000001,
    "outdoor_floors_area_m2": 0,
    "ground_walls_area_m2": 0,
    "ground_roofs_area_m2": 0,
    "ground_floors_area_m2": 1660.7286318000001,
    "interior_floors_area_m2": 8303.643159000003,
    "windows_area_m2": 435.08711600640277,
    "skylights_area_m2": 0,
    "doors_area_m2": 0,
    "overhead_doors_area_m2": 0,
    "total_exterior_area_m2": 5299.12597272,
    "total_ground_area_m2": 1660.7286318000001,
    "total_outdoor_area_m2": 3638.39734092,
    "outdoor_walls_average_conductance_w_per_m2_k": 0.18,
    "outdoor_roofs_average_conductance_w_per_m2_k": 0.142,
    "ground_floors_average_conductance_w_per_m2_k": 0.757,
    "windows_average_conductance_w_per_m2_k": 1.2,
    "building_outdoor_average_conductance_w_per_m2_k": 0.2846288062155059,
    "building_ground_average_conductance_w_per_m2_k": 0.757,
    "building_average_conductance_w_per_m2_k": 0.43266838300495675,
    "fdwr": 22.0,
    "srr": 0.0,
    "constructions": {
      "exterior_fenestration": [
        {
          "name": "BTAP-Ext-DaylightDiffuser:U=0.210 SHGC=0.600",
          "net_area_m2": 435.09,
          "thermal_conductance_m2_w_per_k": 1.2,
          "solar_transmittance": 0.6,
          "visible_tranmittance": 0.21
        }
      ],
      "exterior_opaque": [
        {
          "name": "BTAP-Ext-Roof-Metal:U-0.193 adj roof insulation",
          "net_area_m2": 1660.73,
          "thermal_conductance_m2_w_per_k": 0.142,
          "solar_absorptance": 0.7
        },
        {
          "name": "BTAP-Ext-Wall-Mass:U-0.315 adj ext wall insulation",
          "net_area_m2": 1542.58,
          "thermal_conductance_m2_w_per_k": 0.18,
          "solar_absorptance": 0.92
        }
      ],
      "ground": [
        {
          "name": "BTAP-Grnd-Floor-Mass:U-0.757",
          "net_area_m2": 1660.73,
          "thermal_conductance_m2_w_per_k": 0.757,
          "solar_absorptance": 0.7
        }
      ]
    },
    "average_thermal_conductance_m2_w_per_k": [
      {
        "name": "Core_bottom",
        "multiplier": 1,
        "volume": 2698.037523816624,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
        "breathing_zone_outdoor_airflow_vbz": 0.4147,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 3.48,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 2.35070700247297e-05,
            "peak_flow_rate_per_area": 2.3900555097031817e-08,
            "shw_watts_per_person": -4.446363668031411
          }
        ]
      },
      {
        "name": "Core_mid",
        "multiplier": 1,
        "volume": 2698.0375238166234,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 0.4147,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 3.48,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 2.35070700247297e-05,
            "peak_flow_rate_per_area": 2.3900555097031817e-08,
            "shw_watts_per_person": -4.446363668031411
          }
        ]
      },
      {
        "name": "Core_top",
        "multiplier": 1,
        "volume": 2698.037523816623,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
        "breathing_zone_outdoor_airflow_vbz": 0.4147,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 3.48,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 2.35070700247297e-05,
            "peak_flow_rate_per_area": 2.3900555097031817e-08,
            "shw_watts_per_person": -4.446363668031411
          }
        ]
      },
      {
        "name": "FirstFloor_Plenum",
        "multiplier": 1,
        "volume": 2024.7603478905605,
        "exterior_wall_area": 202.83781632000006,
        "space_type_name": "Space Function - undefined -",
        "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": -1,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": null,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "MidFloor_Plenum",
        "multiplier": 1,
        "volume": 2024.7603478905614,
        "exterior_wall_area": 202.83781632000012,
        "space_type_name": "Space Function - undefined -",
        "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": -1,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": null,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "Perimeter_bot_ZN_1",
        "multiplier": 1,
        "volume": 568.7699883363359,
        "exterior_wall_area": 136.9158552,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
        "breathing_zone_outdoor_airflow_vbz": 0.0874,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 3.48,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.95549666220865e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_bot_ZN_2",
        "multiplier": 1,
        "volume": 360.07845085512025,
        "exterior_wall_area": 91.27668816,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
        "breathing_zone_outdoor_airflow_vbz": 0.0553,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 3.48,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 3.13723930224434e-06,
            "peak_flow_rate_per_area": 2.390055509703184e-08,
            "shw_watts_per_person": -4.446363668031415
          }
        ]
      },
      {
        "name": "Perimeter_bot_ZN_3",
        "multiplier": 1,
        "volume": 568.7699883363359,
        "exterior_wall_area": 136.9158552,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
        "breathing_zone_outdoor_airflow_vbz": 0.0874,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 3.48,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.95549666220865e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_bot_ZN_4",
        "multiplier": 1,
        "volume": 360.054831409344,
        "exterior_wall_area": 91.27668816,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 0.0553,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 3.48,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 3.13703351416286e-06,
            "peak_flow_rate_per_area": 2.3900555097031896e-08,
            "shw_watts_per_person": -4.4463636680314265
          }
        ]
      },
      {
        "name": "Perimeter_mid_ZN_1",
        "multiplier": 1,
        "volume": 568.7699883363358,
        "exterior_wall_area": 136.91585519999998,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
        "breathing_zone_outdoor_airflow_vbz": 0.0874,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 3.48,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.95549666220865e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_mid_ZN_2",
        "multiplier": 1,
        "volume": 360.0784508551202,
        "exterior_wall_area": 91.27668815999998,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
        "breathing_zone_outdoor_airflow_vbz": 0.0553,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 3.48,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 3.13723930224434e-06,
            "peak_flow_rate_per_area": 2.390055509703184e-08,
            "shw_watts_per_person": -4.446363668031415
          }
        ]
      },
      {
        "name": "Perimeter_mid_ZN_3",
        "multiplier": 1,
        "volume": 568.7699883363358,
        "exterior_wall_area": 136.91585519999998,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
        "breathing_zone_outdoor_airflow_vbz": 0.0874,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 3.48,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.95549666220865e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_mid_ZN_4",
        "multiplier": 1,
        "volume": 360.05483140934393,
        "exterior_wall_area": 91.27668815999998,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
        "breathing_zone_outdoor_airflow_vbz": 0.0553,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 3.48,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 3.13703351416286e-06,
            "peak_flow_rate_per_area": 2.3900555097031896e-08,
            "shw_watts_per_person": -4.4463636680314265
          }
        ]
      },
      {
        "name": "Perimeter_top_ZN_1",
        "multiplier": 1,
        "volume": 568.7699883363358,
        "exterior_wall_area": 136.91585519999995,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
        "breathing_zone_outdoor_airflow_vbz": 0.0874,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 3.48,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.95549666220865e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_top_ZN_2",
        "multiplier": 1,
        "volume": 360.07845085512014,
        "exterior_wall_area": 91.27668815999996,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 0.0553,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 3.48,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 3.13723930224434e-06,
            "peak_flow_rate_per_area": 2.390055509703184e-08,
            "shw_watts_per_person": -4.446363668031415
          }
        ]
      },
      {
        "name": "Perimeter_top_ZN_3",
        "multiplier": 1,
        "volume": 568.7699883363358,
        "exterior_wall_area": 136.91585519999995,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
        "breathing_zone_outdoor_airflow_vbz": 0.0874,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 3.48,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.95549666220865e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_top_ZN_4",
        "multiplier": 1,
        "volume": 360.0548314093439,
        "exterior_wall_area": 91.27668815999996,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
        "breathing_zone_outdoor_airflow_vbz": 0.0553,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 3.48,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 3.13703351416286e-06,
            "peak_flow_rate_per_area": 2.3900555097031896e-08,
            "shw_watts_per_person": -4.4463636680314265
          }
        ]
      },
      {
        "name": "TopFloor_Plenum",
        "multiplier": 1,
        "volume": 2024.7603478905555,
        "exterior_wall_area": 202.83781632000014,
        "space_type_name": "Space Function - undefined -",
        "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 3_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": -1,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00017,
        "occupancy_schedule": null,
        "waterUseEquipment": [

        ]
      }
    ]
  },
  "spaces": [
    {
      "name": "Core_bottom",
      "multiplier": 1,
      "volume": 2698.037523816624,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
      "breathing_zone_outdoor_airflow_vbz": 0.4147,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 3.48,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 2.35070700247297e-05,
          "peak_flow_rate_per_area": 2.3900555097031817e-08,
          "shw_watts_per_person": -4.446363668031411
        }
      ]
    },
    {
      "name": "Core_mid",
      "multiplier": 1,
      "volume": 2698.0375238166234,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 0.4147,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 3.48,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 2.35070700247297e-05,
          "peak_flow_rate_per_area": 2.3900555097031817e-08,
          "shw_watts_per_person": -4.446363668031411
        }
      ]
    },
    {
      "name": "Core_top",
      "multiplier": 1,
      "volume": 2698.037523816623,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
      "breathing_zone_outdoor_airflow_vbz": 0.4147,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 3.48,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 2.35070700247297e-05,
          "peak_flow_rate_per_area": 2.3900555097031817e-08,
          "shw_watts_per_person": -4.446363668031411
        }
      ]
    },
    {
      "name": "FirstFloor_Plenum",
      "multiplier": 1,
      "volume": 2024.7603478905605,
      "exterior_wall_area": 202.83781632000006,
      "space_type_name": "Space Function - undefined -",
      "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": -1,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": null,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "MidFloor_Plenum",
      "multiplier": 1,
      "volume": 2024.7603478905614,
      "exterior_wall_area": 202.83781632000012,
      "space_type_name": "Space Function - undefined -",
      "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": -1,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": null,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "Perimeter_bot_ZN_1",
      "multiplier": 1,
      "volume": 568.7699883363359,
      "exterior_wall_area": 136.9158552,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
      "breathing_zone_outdoor_airflow_vbz": 0.0874,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 3.48,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.95549666220865e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_bot_ZN_2",
      "multiplier": 1,
      "volume": 360.07845085512025,
      "exterior_wall_area": 91.27668816,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
      "breathing_zone_outdoor_airflow_vbz": 0.0553,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 3.48,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 3.13723930224434e-06,
          "peak_flow_rate_per_area": 2.390055509703184e-08,
          "shw_watts_per_person": -4.446363668031415
        }
      ]
    },
    {
      "name": "Perimeter_bot_ZN_3",
      "multiplier": 1,
      "volume": 568.7699883363359,
      "exterior_wall_area": 136.9158552,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
      "breathing_zone_outdoor_airflow_vbz": 0.0874,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 3.48,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.95549666220865e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_bot_ZN_4",
      "multiplier": 1,
      "volume": 360.054831409344,
      "exterior_wall_area": 91.27668816,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 0.0553,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 3.48,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 3.13703351416286e-06,
          "peak_flow_rate_per_area": 2.3900555097031896e-08,
          "shw_watts_per_person": -4.4463636680314265
        }
      ]
    },
    {
      "name": "Perimeter_mid_ZN_1",
      "multiplier": 1,
      "volume": 568.7699883363358,
      "exterior_wall_area": 136.91585519999998,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
      "breathing_zone_outdoor_airflow_vbz": 0.0874,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 3.48,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.95549666220865e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_mid_ZN_2",
      "multiplier": 1,
      "volume": 360.0784508551202,
      "exterior_wall_area": 91.27668815999998,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
      "breathing_zone_outdoor_airflow_vbz": 0.0553,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 3.48,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 3.13723930224434e-06,
          "peak_flow_rate_per_area": 2.390055509703184e-08,
          "shw_watts_per_person": -4.446363668031415
        }
      ]
    },
    {
      "name": "Perimeter_mid_ZN_3",
      "multiplier": 1,
      "volume": 568.7699883363358,
      "exterior_wall_area": 136.91585519999998,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
      "breathing_zone_outdoor_airflow_vbz": 0.0874,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 3.48,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.95549666220865e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_mid_ZN_4",
      "multiplier": 1,
      "volume": 360.05483140934393,
      "exterior_wall_area": 91.27668815999998,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
      "breathing_zone_outdoor_airflow_vbz": 0.0553,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 3.48,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 3.13703351416286e-06,
          "peak_flow_rate_per_area": 2.3900555097031896e-08,
          "shw_watts_per_person": -4.4463636680314265
        }
      ]
    },
    {
      "name": "Perimeter_top_ZN_1",
      "multiplier": 1,
      "volume": 568.7699883363358,
      "exterior_wall_area": 136.91585519999995,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
      "breathing_zone_outdoor_airflow_vbz": 0.0874,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 3.48,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.95549666220865e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_top_ZN_2",
      "multiplier": 1,
      "volume": 360.07845085512014,
      "exterior_wall_area": 91.27668815999996,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 0.0553,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 3.48,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 3.13723930224434e-06,
          "peak_flow_rate_per_area": 2.390055509703184e-08,
          "shw_watts_per_person": -4.446363668031415
        }
      ]
    },
    {
      "name": "Perimeter_top_ZN_3",
      "multiplier": 1,
      "volume": 568.7699883363358,
      "exterior_wall_area": 136.91585519999995,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
      "breathing_zone_outdoor_airflow_vbz": 0.0874,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 3.48,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.95549666220865e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_top_ZN_4",
      "multiplier": 1,
      "volume": 360.0548314093439,
      "exterior_wall_area": 91.27668815999996,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
      "breathing_zone_outdoor_airflow_vbz": 0.0553,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 3.48,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 3.13703351416286e-06,
          "peak_flow_rate_per_area": 2.3900555097031896e-08,
          "shw_watts_per_person": -4.4463636680314265
        }
      ]
    },
    {
      "name": "TopFloor_Plenum",
      "multiplier": 1,
      "volume": 2024.7603478905555,
      "exterior_wall_area": 202.83781632000014,
      "space_type_name": "Space Function - undefined -",
      "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 3_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": -1,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00017,
      "occupancy_schedule": null,
      "waterUseEquipment": [

      ]
    }
  ],
  "thermal_zones": [
    {
      "name": "ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
      "floor_area": 1660.7286318000001,
      "multiplier": 1,
      "is_conditioned": "No",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": -1.0,
      "cooling_sizing_factor": -1.0,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "spaces": [
        {
          "name": "FirstFloor_Plenum",
          "type": "Space Function - undefined -"
        }
      ],
      "equipment": [

      ]
    },
    {
      "name": "ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
      "floor_area": 1660.7286318000001,
      "multiplier": 1,
      "is_conditioned": "No",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": -1.0,
      "cooling_sizing_factor": -1.0,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "spaces": [
        {
          "name": "MidFloor_Plenum",
          "type": "Space Function - undefined -"
        }
      ],
      "equipment": [

      ]
    },
    {
      "name": "ALL_ST=- undefined -_FL=Building Story 3_SCH=A",
      "floor_area": 1660.7286318000001,
      "multiplier": 1,
      "is_conditioned": "No",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": -1.0,
      "cooling_sizing_factor": -1.0,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "spaces": [
        {
          "name": "TopFloor_Plenum",
          "type": "Space Function - undefined -"
        }
      ],
      "equipment": [

      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
      "floor_area": 131.25358392,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_bot_ZN_4",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A DOAS terminal",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Terminal Unit Variable Refrigerant Flow 5",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 5",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
      "floor_area": 207.33814098,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_bot_ZN_1",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1 DOAS terminal",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Terminal Unit Variable Refrigerant Flow 2",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 2",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
      "floor_area": 983.5365718200001,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Core_bottom",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 DOAS terminal",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Terminal Unit Variable Refrigerant Flow 1",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 1",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
      "floor_area": 131.2621941000001,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_bot_ZN_2",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 DOAS terminal",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Terminal Unit Variable Refrigerant Flow 3",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 3",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
      "floor_area": 207.33814098,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_bot_ZN_3",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 DOAS terminal",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Terminal Unit Variable Refrigerant Flow 4",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 4",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
      "floor_area": 983.5365718200001,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Core_mid",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A DOAS terminal",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Terminal Unit Variable Refrigerant Flow 6",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 6",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
      "floor_area": 207.33814098,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_mid_ZN_3",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 DOAS terminal",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Terminal Unit Variable Refrigerant Flow 9",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 9",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
      "floor_area": 131.2621941000001,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_mid_ZN_2",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 DOAS terminal",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Terminal Unit Variable Refrigerant Flow 8",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 8",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
      "floor_area": 207.33814098,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_mid_ZN_1",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 DOAS terminal",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Terminal Unit Variable Refrigerant Flow 7",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 7",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
      "floor_area": 131.25358392,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_mid_ZN_4",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 DOAS terminal",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Terminal Unit Variable Refrigerant Flow 10",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 10",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
      "floor_area": 131.2621941000001,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_top_ZN_2",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A DOAS terminal",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Terminal Unit Variable Refrigerant Flow 13",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 13",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
      "floor_area": 131.25358392,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_top_ZN_4",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1 DOAS terminal",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Terminal Unit Variable Refrigerant Flow 15",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 15",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
      "floor_area": 983.5365718200001,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Core_top",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 DOAS terminal",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Terminal Unit Variable Refrigerant Flow 11",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 11",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "125gal Electricity Water Heater - 84kBtu/hr 1.0 Therm Eff ASHPWH",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
      "floor_area": 207.33814098,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_top_ZN_1",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 DOAS terminal",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Terminal Unit Variable Refrigerant Flow 12",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 12",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
      "floor_area": 207.33814098,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_top_ZN_3",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 DOAS terminal",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Terminal Unit Variable Refrigerant Flow 14",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 14",
          "type": "ZoneHVACComponent"
        }
      ]
    }
  ],
  "air_loops": [
    {
      "name": "Sys_1_VAV with Reheat",
      "thermal_zones": [
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4"
      ],
      "total_floor_area_served": 1660.7286318000001,
      "total_breathing_zone_outdoor_airflow_vbz": 0.7001000000000001,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000422,
      "outdoor_air_L_per_s": 700.8274826196,
      "supply_fan": {
        "type": "VV",
        "name": "Sys6 Supply Fan",
        "fan_efficiency": 0.72,
        "motor_efficiency": 0.8461,
        "pressure_rise": 1000.0,
        "max_air_flow_rate_m3_per_s": 0.7,
        "rated_electric_power_w": 972.54
      },
      "economizer": {
        "name": "Controller Outdoor Air 1",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [

        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [
          {
            "name": "Coil Cooling Water 1",
            "nominal_total_capacity_w": 16898.49,
            "nominal_sensible_heat_ratio": 0.71
          }
        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 1",
            "type": "Electric",
            "nominal_capacity": 4337.07
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_1_VAV with Reheat 1",
      "thermal_zones": [
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4"
      ],
      "total_floor_area_served": 1660.7286318000001,
      "total_breathing_zone_outdoor_airflow_vbz": 0.7001000000000001,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000422,
      "outdoor_air_L_per_s": 700.8274826196,
      "supply_fan": {
        "type": "VV",
        "name": "Sys6 Supply Fan 1",
        "fan_efficiency": 0.72,
        "motor_efficiency": 0.8461,
        "pressure_rise": 1000.0,
        "max_air_flow_rate_m3_per_s": 0.7,
        "rated_electric_power_w": 972.54
      },
      "economizer": {
        "name": "Controller Outdoor Air 2",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [

        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [
          {
            "name": "Coil Cooling Water 2",
            "nominal_total_capacity_w": 15699.51,
            "nominal_sensible_heat_ratio": 0.73
          }
        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 7",
            "type": "Electric",
            "nominal_capacity": 4337.07
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_1_VAV with Reheat 2",
      "thermal_zones": [
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4"
      ],
      "total_floor_area_served": 1660.7286318000001,
      "total_breathing_zone_outdoor_airflow_vbz": 0.7001000000000001,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000422,
      "outdoor_air_L_per_s": 700.8274826196,
      "supply_fan": {
        "type": "VV",
        "name": "Sys6 Supply Fan 2",
        "fan_efficiency": 0.72,
        "motor_efficiency": 0.8461,
        "pressure_rise": 1000.0,
        "max_air_flow_rate_m3_per_s": 0.7,
        "rated_electric_power_w": 972.54
      },
      "economizer": {
        "name": "Controller Outdoor Air 3",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [

        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [
          {
            "name": "Coil Cooling Water 3",
            "nominal_total_capacity_w": 16957.71,
            "nominal_sensible_heat_ratio": 0.71
          }
        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 13",
            "type": "Electric",
            "nominal_capacity": 4337.07
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    }
  ],
  "plant_loops": [
    {
      "name": "Chilled Water Loop",
      "design_loop_exit_temperature": 7.0,
      "loop_design_temperature_difference": 6.0,
      "pumps": [
        {
          "name": "Pump Constant Speed 1",
          "type": "Pump:ConstantSpeed",
          "head_pa": 179352.0,
          "water_flow_m3_per_s": 0.001348,
          "electric_power_w": 465.35,
          "motor_efficency": 0.91
        }
      ],
      "boilers": [

      ],
      "chiller_electric_eir": [
        {
          "name": "Primary Chiller WaterCooled Scroll 81tons 0.8kW/ton",
          "type": "Chiller:Electric:EIR",
          "reference_capacity": -1.0,
          "reference_leaving_chilled_water_temperature": 6.67
        },
        {
          "name": "Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton",
          "type": "Chiller:Electric:EIR",
          "reference_capacity": 0.001,
          "reference_leaving_chilled_water_temperature": 6.67
        }
      ],
      "cooling_tower_single_speed": [

      ],
      "water_heater_mixed": [

      ]
    },
    {
      "name": "Condenser Water Loop",
      "design_loop_exit_temperature": 29.0,
      "loop_design_temperature_difference": 6.0,
      "pumps": [
        {
          "name": "Pump Constant Speed 2",
          "type": "Pump:ConstantSpeed",
          "head_pa": 179352.0,
          "water_flow_m3_per_s": 0.001651,
          "electric_power_w": 500.77,
          "motor_efficency": 0.91
        }
      ],
      "boilers": [

      ],
      "chiller_electric_eir": [

      ],
      "cooling_tower_single_speed": [
        {
          "name": "Cooling Tower Single Speed 1",
          "type": "CoolingTower:SingleSpeed",
          "fan_power_at_design_air_flow_rate": 4545.36938723296
        }
      ],
      "water_heater_mixed": [

      ]
    },
    {
      "name": "Main Service Water Loop",
      "design_loop_exit_temperature": 60.0,
      "loop_design_temperature_difference": 5.0,
      "pumps": [
        {
          "name": "Service Water Loop Pump",
          "type": "Pump:ConstantSpeed",
          "head_pa": 83939.53,
          "water_flow_m3_per_s": 0.000119,
          "electric_power_w": 14.08,
          "motor_efficency": 0.91
        }
      ],
      "boilers": [

      ],
      "chiller_electric_eir": [

      ],
      "cooling_tower_single_speed": [

      ],
      "water_heater_mixed": [
        {
          "name": "125gal Electricity Water Heater - 84kBtu/hr 1.0 Therm Eff",
          "type": "WaterHeater:Mixed",
          "heater_thermal_efficiency": 0.96,
          "heater_fuel_type": "Electricity"
        }
      ]
    }
  ],
  "eplusout_err": {
    "warnings": [
      "ProcessScheduleInput: Schedule:Day:Interval=\"ECONOMIZER MAX OA FRACTION 100 PCT DEFAULT\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 1\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 10\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 11\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 12\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 13\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 14\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 15\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 16\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 17\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 18\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 19\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 2\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 20\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 21\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 22\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 23\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 24\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 25\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 26\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 27\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 28\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 29\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 30\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 31\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 32\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 33\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 34\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 35\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 36\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 37\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 38\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 39\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 40\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 41\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 42\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 43\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 44\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 45\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 46\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 47\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 48\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 49\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 50\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 51\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 52\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 53\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 54\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 55\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 56\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 57\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 7\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 8\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 9\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"ECONOMIZER MAX OA FRACTION 100 PCT\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 10\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 11\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 12\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 13\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 14\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 15\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 16\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 17\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 18\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 19\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 20\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 21\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 22\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 23\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 24\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 25\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 26\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 27\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 28\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 29\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 3\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 30\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 31\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 32\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 33\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 34\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 35\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 36\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 37\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 38\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 39\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 4\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 40\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 41\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 42\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 43\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 44\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 45\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 46\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 47\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 5\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 6\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 7\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 8\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 9\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Constant=\"ALWAYS OFF DISCRETE\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Constant=\"ALWAYS ON CONTINUOUS\", Blank Schedule Type Limits Name input -- will not be validated.",
      "CheckUsedConstructions: There are 17 nominally unused constructions in input.  For explicit details on each unused construction, use Output:Diagnostics,DisplayExtraWarnings;",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A\".  Item length=[110] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 1\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 1 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 2\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 2 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 3\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 3 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 4\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 4 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A\".  Item length=[110] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 1\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 1 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 2\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 2 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 3\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 3 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 4\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 4 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A\".  Item length=[110] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 1\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 1 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 2\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 2 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 3\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 3 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 4\".  Item length=[112] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [13] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 4 SPACE FUNCTION OFFICE OPEN PLAN LIGHTS 60.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A\".  Item length=[114] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 1\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 1 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 2\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 2 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 3\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 3 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 4\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 4 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A\".  Item length=[114] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 1\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 1 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 2\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 2 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 3\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 3 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 4\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 4 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A\".  Item length=[114] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 1\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 1 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 2\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 2 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 3\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 3 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 4\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 4 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "WaterHeater:HeatPump:PumpedCondenser=\"125GAL ELECTRICITY WATER HEATER - 84KBTU/HR 1.0 THERM EFF ASHPWH\": Adding outdoor air node=125GAL ELECTRICITY WATER HEATER - 84KBTU/HR 1.0 THERM EFF ASHPWH OUTDOOR AIR",
      "WaterHeater:HeatPump:PumpedCondenser = 125GAL ELECTRICITY WATER HEATER - 84KBTU/HR 1.0 THERM EFF ASHPWH:  Heat pump water heaters should be simulated first, before other space conditioning equipment.  Poor temperature control may result if the Heating/Cooling sequence number is not 1 in the ZoneHVAC:EquipmentList.",
      "GetVRFInput: AirConditioner:VariableRefrigerantFlow=\"AIR CONDITIONER VARIABLE REFRIGERANT FLOW 1\" curve values  ... Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name = AIR CONDITIONER VARIABLE REFRIGERANT FLOW 1 VRFCOOLCAPFT output is not equal to 1.0 (+ or - 10%) at rated conditions.  ... Curve output at rated conditions = 1.136",
      "GetVRFInput: AirConditioner:VariableRefrigerantFlow=\"AIR CONDITIONER VARIABLE REFRIGERANT FLOW 2\" curve values  ... Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name = AIR CONDITIONER VARIABLE REFRIGERANT FLOW 2 VRFCOOLCAPFT output is not equal to 1.0 (+ or - 10%) at rated conditions.  ... Curve output at rated conditions = 1.136",
      "GetVRFInput: AirConditioner:VariableRefrigerantFlow=\"AIR CONDITIONER VARIABLE REFRIGERANT FLOW 3\" curve values  ... Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name = AIR CONDITIONER VARIABLE REFRIGERANT FLOW 3 VRFCOOLCAPFT output is not equal to 1.0 (+ or - 10%) at rated conditions.  ... Curve output at rated conditions = 1.136",
      "Missing temperature setpoint for LeavingSetpointModulated mode chiller named PRIMARY CHILLER WATERCOOLED SCROLL 81TONS 0.8KW/TON    A temperature setpoint is needed at the outlet node of a chiller in variable flow mode, use a SetpointManager    The overall loop setpoint will be assumed for chiller. The simulation continues ... ",
      "Missing temperature setpoint for LeavingSetpointModulated mode chiller named SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON    A temperature setpoint is needed at the outlet node of a chiller in variable flow mode, use a SetpointManager    The overall loop setpoint will be assumed for chiller. The simulation continues ... ",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Output:Meter: invalid Key Name=\"GAS:FACILITY\" - not found.",
      "Output:Meter: invalid Key Name=\"DISTRICTCOOLING:FACILITY\" - not found.",
      "Output:Meter: invalid Key Name=\"DISTRICTHEATING:FACILITY\" - not found.",
      "Output:Meter:MeterFileOnly: invalid Key Name=\"GAS:FACILITY\" - not found.",
      "Output:Meter:MeterFileOnly requested for \"Electricity:Facility\" (TimeStep), already on \"Output:Meter\". Will report to both eplusout.eso and eplusout.mtr",
      "Processing Monthly Tabular Reports: Variable names not valid for this simulation  ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on individual variables.",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 01/02 10:50 - 11:00  The solution for one or more of the Air Loop HVAC systems did not appear to converge  ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on each max iteration exceeded.",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 01/02 11:00 - 11:10  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 01/02 11:00 - 11:05  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 01/02 11:05 - 11:10  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 01/02 11:10 - 11:20  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 01/02 11:10 - 11:15  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 01/02 11:15 - 11:20  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 01/02 11:20 - 11:30  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 01/02 11:30 - 11:40  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 01/02 11:40 - 11:50  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 01/02 11:50 - 12:00  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 01/02 12:00 - 12:10  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 01/02 12:10 - 12:20  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (25) exceeded for all HVAC loops, at RUN PERIOD 1, 01/02 12:20 - 12:30  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "CalcDoe2DXCoil: Coil:WaterHeating:AirToWaterHeatPump:Pumped \"COIL WATER HEATING AIR TO WATER HEAT PUMP 1\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.05 C.   ...Occurrence info = RUN PERIOD 1, 01/03 14:50 - 15:00  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 5.100 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "AirConditioner:VariableRefrigerantFlow \"AIR CONDITIONER VARIABLE REFRIGERANT FLOW 2\".  ...InitVRF: VRF Heat Pump Min/Max Outdoor Temperature in Heat Recovery Mode Limits have been exceeded and VRF heat recovery is disabled.  ... Outdoor Dry-Bulb Temperature                       = -2.775E-017  ... Heat Recovery Minimum Outdoor Dry-Bulb Temperature = 0.000  ... Heat Recovery Maximum Outdoor Dry-Bulb Temperature = 20.000  ... Check VRF Heat Pump Min/Max Outdoor Temperature in Heat Recovery Mode limits. Environment=RUN PERIOD 1, at Simulation time=03/03 06:10 - 06:20  ...the system will operate in heat pump mode when applicable.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-ELECTRICITY\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-DISTILLATE OIL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-RESIDUAL OIL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-NATURAL GAS\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-COAL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "SimHVAC: Exceeding Maximum iterations for all HVAC loops, during RUN PERIOD 1 continues",
      "CalcDoe2DXCoil: Coil:WaterHeating:AirToWaterHeatPump:Pumped=\"COIL WATER HEATING AIR TO WATER HEAT PUMP 1\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "AirConditioner:VariableRefrigerantFlow \"AIR CONDITIONER VARIABLE REFRIGERANT FLOW 2\" -- Exceeded VRF Heat Recovery min/max outdoor temperature limit error continues..."
    ],
    "fatal": [

    ],
    "severe": [

    ]
  },
  "ruby_warnings": [
    "space.spaceInfiltrationDesignFlowRates[0] is empty for Core_bottom",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for Core_bottom",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for Core_bottom",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for Core_mid",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for Core_mid",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for Core_mid",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for Core_top",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for Core_top",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for Core_top",
    "space.spaceType.get.defaultScheduleSet.get.numberofPeopleSchedule is empty for FirstFloor_Plenum",
    "space.spaceType.get.lights[0] is nil for Space:[FirstFloor_Plenum] Space Type:[Space Function - undefined -]",
    "space.spaceType.get.defaultScheduleSet.get.numberofPeopleSchedule is empty for MidFloor_Plenum",
    "space.spaceType.get.lights[0] is nil for Space:[MidFloor_Plenum] Space Type:[Space Function - undefined -]",
    "space.spaceType.get.defaultScheduleSet.get.numberofPeopleSchedule is empty for TopFloor_Plenum",
    "space.spaceType.get.lights[0] is nil for Space:[TopFloor_Plenum] Space Type:[Space Function - undefined -]",
    "zone.sizingZone.zoneHeatingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
    "zone.sizingZone.zoneCoolingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
    "zone.sizingZone.zoneHeatingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
    "zone.sizingZone.zoneCoolingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
    "zone.sizingZone.zoneHeatingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 3_SCH=A",
    "zone.sizingZone.zoneCoolingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 3_SCH=A"
  ],
  "code_metrics": {
    "heating_gj": 263.37,
    "cooling_gj": 59.64,
    "ep_conditioned_floor_area_m2": 4982.185895400001,
    "os_conditioned_floor_area_m2": 9964.371790800004,
    "building_tedi_gj_per_m2": 0.06483298832711797,
    "building_medi_gj_per_m2": 0.032557998317518974
  },
  "costing_information": {
    "rs_means_city": "VICTORIA",
    "rs_means_prov": "BRITISH COLUMBIA",
    "envelope": {
      "exterior_wall_cost": 87099.36,
      "exterior_wall_area_m2": 1542.6,
      "exterior_wall_cost_per_m2": 56.46,
      "exterior_roof_cost": 157132.95,
      "exterior_roof_area_m2": 1660.73,
      "exterior_roof_cost_per_m2": 94.62,
      "exterior_floor_cost": 0.0,
      "exterior_floor_area_m2": 0.0,
      "exterior_floor_cost_per_m2": 0.0,
      "exterior_fixed_window_cost": 0.0,
      "exterior_fixed_window_area_m2": 435.12,
      "exterior_fixed_window_cost_per_m2": 0.0,
      "exterior_operable_window_cost": 0.0,
      "exterior_operable_window_area_m2": 0.0,
      "exterior_operable_window_cost_per_m2": 0.0,
      "exterior_skylight_cost": 0.0,
      "exterior_skylight_area_m2": 0.0,
      "exterior_skylight_cost_per_m2": 0.0,
      "exterior_tubular_daylight_diffuser_cost": 0.0,
      "exterior_tubular_daylight_diffuser_area_m2": 0.0,
      "exterior_tubular_daylight_diffuser_cost_per_m2": 0.0,
      "exterior_tubular_daylight_dome_cost": 0.0,
      "exterior_tubular_daylight_dome_area_m2": 0.0,
      "exterior_tubular_daylight_dome_cost_per_m2": 0.0,
      "exterior_door_cost": 0.0,
      "exterior_door_area_m2": 0.0,
      "exterior_door_cost_per_m2": 0.0,
      "exterior_glass_door_cost": 0.0,
      "exterior_glass_door_area_m2": 0.0,
      "exterior_glass_door_cost_per_m2": 0.0,
      "exterior_overhead_door_cost": 0.0,
      "exterior_overhead_door_area_m2": 0.0,
      "exterior_overhead_door_cost_per_m2": 0.0,
      "ground_contact_wall_cost": 0.0,
      "ground_contact_wall_area_m2": 0.0,
      "ground_contact_wall_cost_per_m2": 0.0,
      "ground_contact_roof_cost": 0.0,
      "ground_contact_roof_area_m2": 0.0,
      "ground_contact_roof_cost_per_m2": 0.0,
      "ground_contact_floor_cost": 132876.47,
      "ground_contact_floor_area_m2": 1660.73,
      "ground_contact_floor_cost_per_m2": 80.01,
      "construction_costs": [
        {
          "name": "BTAP-ExteriorWall-Mass-6",
          "conductance": 0.18,
          "area": 608.52,
          "cost": 39162.78,
          "cost_per_area": 64.36,
          "note": "Surf #1: RSI out of the range (5.55). Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.55). Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 3: RSI out of the range (5.55). Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 4: RSI out of the range (5.55). Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.55). Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.55). Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 3: RSI out of the range (5.55). Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 4: RSI out of the range (5.55). Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.55). Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.55). Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 3: RSI out of the range (5.55). Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 4: RSI out of the range (5.55). Range for BTAP-ExteriorWall-Mass-6 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries. "
        },
        {
          "name": "BTAP-ExteriorRoof-IEAD-4",
          "conductance": 0.142,
          "area": 1660.73,
          "cost": 157132.95,
          "cost_per_area": 94.62,
          "note": "Surf #1: OK"
        },
        {
          "name": "BTAP-ExteriorWall-WoodFramed-5",
          "conductance": 0.18,
          "area": 934.08,
          "cost": 47936.58,
          "cost_per_area": 51.32,
          "note": "Surf #1: RSI out of the range (5.55). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.55). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.55). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.55). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.55). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.55). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.55). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.55). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.55). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.55). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.55). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.55). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries. "
        },
        {
          "name": "BTAP-ExteriorWindow-FixedWindow-1",
          "conductance": 1.2,
          "area": 435.12,
          "cost": 0.0,
          "cost_per_area": 0.0,
          "note": "Surf #1: Warning! RSI out of the range (0.83) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (0.83) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (0.83) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (0.83) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (0.83) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (0.83) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (0.83) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (0.83) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (0.83) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (0.83) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (0.83) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62. / 1: Warning! RSI out of the range (0.83) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62."
        },
        {
          "name": "BTAP-GroundContactFloor-Unheated-1",
          "conductance": 0.757,
          "area": 1660.73,
          "cost": 132876.47,
          "cost_per_area": 80.01,
          "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
        }
      ],
      "total_envelope_cost": 377108.76
    },
    "lighting": {
      "fixture_report": [
        {
          "fixture_type": "Nil",
          "fixture_description": "",
          "floor_area_ft2": 53627.7,
          "cost": 0.0,
          "cost_per_ft2": 0.0,
          "spaces": [
            "FirstFloor_Plenum",
            "MidFloor_Plenum",
            "TopFloor_Plenum"
          ],
          "number_of_spaces": 3
        },
        {
          "fixture_type": "7",
          "fixture_description": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "floor_area_ft2": 53628.0,
          "cost": 299526.63,
          "cost_per_ft2": 5.59,
          "spaces": [
            "Perimeter_bot_ZN_4",
            "Perimeter_bot_ZN_1",
            "Core_bottom",
            "Perimeter_bot_ZN_2",
            "Perimeter_bot_ZN_3",
            "Core_mid",
            "Perimeter_mid_ZN_3",
            "Perimeter_mid_ZN_2",
            "Perimeter_mid_ZN_1",
            "Perimeter_mid_ZN_4",
            "Perimeter_top_ZN_2",
            "Perimeter_top_ZN_4",
            "Core_top",
            "Perimeter_top_ZN_1",
            "Perimeter_top_ZN_3"
          ],
          "number_of_spaces": 15
        }
      ],
      "space_report": [
        {
          "space": "FirstFloor_Plenum",
          "zone": "ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
          "building_type": "Space Function",
          "space_type": "- undefined -",
          "zone_multiplier": 1,
          "fixture_type": "Nil",
          "fixture_desciption": "",
          "height_avg_ft": 4.0,
          "floor_area_ft2": 17875.9,
          "cost": 0.0,
          "cost_per_ft2": 0.0,
          "note": ""
        },
        {
          "space": "MidFloor_Plenum",
          "zone": "ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
          "building_type": "Space Function",
          "space_type": "- undefined -",
          "zone_multiplier": 1,
          "fixture_type": "Nil",
          "fixture_desciption": "",
          "height_avg_ft": 4.0,
          "floor_area_ft2": 17875.9,
          "cost": 0.0,
          "cost_per_ft2": 0.0,
          "note": ""
        },
        {
          "space": "TopFloor_Plenum",
          "zone": "ALL_ST=- undefined -_FL=Building Story 3_SCH=A",
          "building_type": "Space Function",
          "space_type": "- undefined -",
          "zone_multiplier": 1,
          "fixture_type": "Nil",
          "fixture_desciption": "",
          "height_avg_ft": 4.0,
          "floor_area_ft2": 17875.9,
          "cost": 0.0,
          "cost_per_ft2": 0.0,
          "note": ""
        },
        {
          "space": "Perimeter_bot_ZN_4",
          "zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 1412.8,
          "cost": 7890.9,
          "cost_per_ft2": 5.59,
          "note": ""
        },
        {
          "space": "Perimeter_bot_ZN_1",
          "zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 2231.8,
          "cost": 12465.07,
          "cost_per_ft2": 5.59,
          "note": ""
        },
        {
          "space": "Core_bottom",
          "zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 10586.7,
          "cost": 59129.75,
          "cost_per_ft2": 5.59,
          "note": ""
        },
        {
          "space": "Perimeter_bot_ZN_2",
          "zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 1412.9,
          "cost": 7891.42,
          "cost_per_ft2": 5.59,
          "note": ""
        },
        {
          "space": "Perimeter_bot_ZN_3",
          "zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 2231.8,
          "cost": 12465.07,
          "cost_per_ft2": 5.59,
          "note": ""
        },
        {
          "space": "Core_mid",
          "zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 10586.7,
          "cost": 59129.75,
          "cost_per_ft2": 5.59,
          "note": ""
        },
        {
          "space": "Perimeter_mid_ZN_3",
          "zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 2231.8,
          "cost": 12465.07,
          "cost_per_ft2": 5.59,
          "note": ""
        },
        {
          "space": "Perimeter_mid_ZN_2",
          "zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 1412.9,
          "cost": 7891.42,
          "cost_per_ft2": 5.59,
          "note": ""
        },
        {
          "space": "Perimeter_mid_ZN_1",
          "zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 2231.8,
          "cost": 12465.07,
          "cost_per_ft2": 5.59,
          "note": ""
        },
        {
          "space": "Perimeter_mid_ZN_4",
          "zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 1412.8,
          "cost": 7890.9,
          "cost_per_ft2": 5.59,
          "note": ""
        },
        {
          "space": "Perimeter_top_ZN_2",
          "zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 1412.9,
          "cost": 7891.42,
          "cost_per_ft2": 5.59,
          "note": ""
        },
        {
          "space": "Perimeter_top_ZN_4",
          "zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 1412.8,
          "cost": 7890.9,
          "cost_per_ft2": 5.59,
          "note": ""
        },
        {
          "space": "Core_top",
          "zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 10586.7,
          "cost": 59129.75,
          "cost_per_ft2": 5.59,
          "note": ""
        },
        {
          "space": "Perimeter_top_ZN_1",
          "zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 2231.8,
          "cost": 12465.07,
          "cost_per_ft2": 5.59,
          "note": ""
        },
        {
          "space": "Perimeter_top_ZN_3",
          "zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
          "building_type": "Space Function",
          "space_type": "Office open plan",
          "zone_multiplier": 1,
          "fixture_type": "7",
          "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 9.0,
          "floor_area_ft2": 2231.8,
          "cost": 12465.07,
          "cost_per_ft2": 5.59,
          "note": ""
        }
      ],
      "total_lighting_cost": 299526.63
    },
    "heating_and_cooling": {
      "plant_equipment": [
        {
          "type": "boilers",
          "nom_flr2flr_hght_ft": 13.0,
          "ht_roof_ft": 39.0,
          "longest_distance_to_ext_ft": 88.0,
          "wiring_and_gas_connections_distance_ft": 88.0,
          "equipment_cost": 0.0,
          "flue_cost": 0.0,
          "wiring_and_gas_connections_cost": 0.0,
          "pump_cost": 0.0,
          "piping_to_pump_cost": 0.0,
          "header_distribution_cost": 0.0,
          "total_cost": 0.0
        },
        {
          "type": "chillers",
          "nom_flr2flr_hght_ft": 13.0,
          "ht_roof_ft": 39.0,
          "longest_distance_to_ext_ft": 88.0,
          "wiring_and_gas_connections_distance_ft": 88.0,
          "equipment_cost": 11072.8,
          "flue_cost": 0.0,
          "wiring_and_gas_connections_cost": 898.83,
          "pump_cost": 8606.24,
          "piping_to_pump_cost": 1684.02,
          "header_distribution_cost": 6759.22,
          "total_cost": 29021.11
        },
        {
          "type": "cooling_towers",
          "nom_flr2flr_hght_ft": 13.0,
          "ht_roof_ft": 39.0,
          "longest_distance_to_ext_ft": 88.0,
          "wiring_and_gas_connections_distance_ft": 88.0,
          "equipment_cost": 261.46,
          "wiring_and_gas_connections_cost": 602.47,
          "pump_cost": 4303.12,
          "piping_cost": 7022.97,
          "total_cost": 12190.03
        }
      ],
      "zonal_systems": [
        {
          "systype": "BB",
          "zone_number": 4,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 429.67,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 788.25,
          "num_units": 3,
          "cummultive_zonal_cost": 1217.91
        },
        {
          "systype": null,
          "zone_number": 4,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 1217.91
        },
        {
          "systype": "BB",
          "zone_number": 5,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 3.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 572.89,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 1182.38,
          "num_units": 4,
          "cummultive_zonal_cost": 2973.18
        },
        {
          "systype": null,
          "zone_number": 5,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 3.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 2973.18
        },
        {
          "systype": "BB",
          "zone_number": 6,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 286.44,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": 2,
          "cummultive_zonal_cost": 3259.63
        },
        {
          "systype": null,
          "zone_number": 6,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 1.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 3259.63
        },
        {
          "systype": "BB",
          "zone_number": 7,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 429.67,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 788.25,
          "num_units": 3,
          "cummultive_zonal_cost": 4477.54
        },
        {
          "systype": null,
          "zone_number": 7,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 4477.54
        },
        {
          "systype": "BB",
          "zone_number": 8,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 3.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 572.89,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 1182.38,
          "num_units": 4,
          "cummultive_zonal_cost": 6232.81
        },
        {
          "systype": null,
          "zone_number": 8,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 3.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 6232.81
        },
        {
          "systype": "BB",
          "zone_number": 9,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 429.67,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": 3,
          "cummultive_zonal_cost": 6662.48
        },
        {
          "systype": null,
          "zone_number": 9,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 6662.48
        },
        {
          "systype": "BB",
          "zone_number": 10,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 3.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 572.89,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 1182.38,
          "num_units": 4,
          "cummultive_zonal_cost": 8417.74
        },
        {
          "systype": null,
          "zone_number": 10,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 3.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 8417.74
        },
        {
          "systype": "BB",
          "zone_number": 11,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 429.67,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 788.25,
          "num_units": 3,
          "cummultive_zonal_cost": 9635.66
        },
        {
          "systype": null,
          "zone_number": 11,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 9635.66
        },
        {
          "systype": "BB",
          "zone_number": 12,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 3.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 572.89,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 1182.38,
          "num_units": 4,
          "cummultive_zonal_cost": 11390.93
        },
        {
          "systype": null,
          "zone_number": 12,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 3.3,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 11390.93
        },
        {
          "systype": "BB",
          "zone_number": 13,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 429.67,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 788.25,
          "num_units": 3,
          "cummultive_zonal_cost": 12608.84
        },
        {
          "systype": null,
          "zone_number": 13,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 2.2,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 12608.84
        },
        {
          "systype": "BB",
          "zone_number": 14,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
          "zone_multiple": 1,
          "heat_capacity(kW)": 4.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 716.11,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 788.25,
          "num_units": 5,
          "cummultive_zonal_cost": 14113.2
        },
        {
          "systype": null,
          "zone_number": 14,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
          "zone_multiple": 1,
          "heat_capacity(kW)": 4.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 14113.2
        },
        {
          "systype": "BB",
          "zone_number": 15,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 4.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 716.11,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 788.25,
          "num_units": 5,
          "cummultive_zonal_cost": 15617.56
        },
        {
          "systype": null,
          "zone_number": 15,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 4.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 15617.56
        },
        {
          "systype": null,
          "zone_number": 16,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 14.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 15617.56
        },
        {
          "systype": "BB",
          "zone_number": 16,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 14.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 2291.55,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": 16,
          "cummultive_zonal_cost": 17909.11
        },
        {
          "systype": null,
          "zone_number": 16,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 14.5,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 17909.11
        },
        {
          "systype": "BB",
          "zone_number": 17,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 6.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 1002.55,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 1182.38,
          "num_units": 7,
          "cummultive_zonal_cost": 20094.05
        },
        {
          "systype": null,
          "zone_number": 17,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
          "zone_multiple": 1,
          "heat_capacity(kW)": 6.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 20094.05
        },
        {
          "systype": "BB",
          "zone_number": 18,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 6.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 1002.55,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 1182.38,
          "num_units": 7,
          "cummultive_zonal_cost": 22278.98
        },
        {
          "systype": null,
          "zone_number": 18,
          "zone_name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
          "zone_multiple": 1,
          "heat_capacity(kW)": 6.0,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 22278.98
        }
      ]
    },
    "shw": {
      "nom_flr2flr_hght_ft": 13.0,
      "ht_roof": 39.0,
      "shw_longest_distance_to_ext_ft": 88.0,
      "shw_utility_distance_ft": 88.0,
      "shwtanks": 0.0,
      "shw_flues": 0.0,
      "shw_utilties": 898.83,
      "shw_pumps": 4839.82,
      "shw_piping": 421.0,
      "shw_total": 6159.65
    },
    "ventilation": {
      "system_1": [
        {
          "sys_type": 1,
          "name": "Sys_1_VAV with Reheat",
          "airloop_flow_m3_per_s": 0.7,
          "num_rooftop_units": 1,
          "base_ahu_cost": 9226.94,
          "hrv": {
          },
          "equipment_info": [
            {
              "eq_category": "Coil_Cooling_Water",
              "heating_fuel": "none",
              "cooling_type": "CHW",
              "capacity_kw": 11.961,
              "cost": 2887.43
            },
            {
              "eq_category": "Coil_Heating_Electric",
              "heating_fuel": "elec",
              "cooling_type": "none",
              "capacity_kw": 4.337,
              "cost": 2830.04
            }
          ],
          "reheat_recool": [

          ]
        },
        {
          "sys_type": 1,
          "name": "Sys_1_VAV with Reheat 1",
          "airloop_flow_m3_per_s": 0.7,
          "num_rooftop_units": 1,
          "base_ahu_cost": 9226.94,
          "hrv": {
          },
          "equipment_info": [
            {
              "eq_category": "Coil_Cooling_Water",
              "heating_fuel": "none",
              "cooling_type": "CHW",
              "capacity_kw": 9.883,
              "cost": 2887.43
            },
            {
              "eq_category": "Coil_Heating_Electric",
              "heating_fuel": "elec",
              "cooling_type": "none",
              "capacity_kw": 4.337,
              "cost": 2830.04
            }
          ],
          "reheat_recool": [

          ]
        },
        {
          "sys_type": 1,
          "name": "Sys_1_VAV with Reheat 2",
          "airloop_flow_m3_per_s": 0.7,
          "num_rooftop_units": 1,
          "base_ahu_cost": 9226.94,
          "hrv": {
          },
          "equipment_info": [
            {
              "eq_category": "Coil_Cooling_Water",
              "heating_fuel": "none",
              "cooling_type": "CHW",
              "capacity_kw": 12.093,
              "cost": 2887.43
            },
            {
              "eq_category": "Coil_Heating_Electric",
              "heating_fuel": "elec",
              "cooling_type": "none",
              "capacity_kw": 4.337,
              "cost": 2830.04
            }
          ],
          "reheat_recool": [

          ]
        }
      ],
      "system_2": [

      ],
      "system_3": [

      ],
      "system_4": [

      ],
      "system_5": [

      ],
      "system_6": [

      ],
      "system_7": [

      ],
      "mech_to_roof": {
        "Gas_Line_m": 0.0,
        "HW_Line_m": 0.0,
        "CHW_Line_m": 274.9,
        "Elec_Line_m": 137.4,
        "Total_cost": 17200.64
      },
      "trunk_duct": [
        {
          "DuctSize_in": 18.0,
          "DuctLength_m": 9.1,
          "NumberRuns": 1,
          "DuctCost": 986.1
        }
      ],
      "floor_trunk_ducts": [
        [

        ]
      ],
      "tz_distribution": [
        [

        ]
      ],
      "hrv_return_ducting": [

      ]
    },
    "totals": {
      "envelope": 377108.76,
      "lighting": 299526.63,
      "heating_and_cooling": 63490.11,
      "shw": 6159.65,
      "ventilation": 63019.98,
      "grand_total": 809305.13
    }
  }
}