{
  "sql_data": [
    {
      "report_name": "AnnualBuildingUtilityPerformanceSummary",
      "report_for_string": "Entire Facility",
      "table_name": "End Uses",
      "table": [
        {
          "name": "Heating",
          "electricity_GJ": 97.77,
          "additional_fuel_GJ": 293.35
        },
        {
          "name": "Cooling",
          "electricity_GJ": 33.97
        },
        {
          "name": "Interior Lighting",
          "electricity_GJ": 170.78
        },
        {
          "name": "Interior Equipment",
          "electricity_GJ": 37.8
        },
        {
          "name": "Fans",
          "electricity_GJ": 34.94
        },
        {
          "name": "Pumps",
          "electricity_GJ": 4.11
        },
        {
          "name": "Heat Recovery",
          "electricity_GJ": 29.27
        },
        {
          "name": "Water Systems",
          "electricity_GJ": 27.03,
          "water_m3": 129.09
        },
        {
          "name": "Total End Uses",
          "electricity_GJ": 435.66,
          "additional_fuel_GJ": 293.35,
          "water_m3": 129.09
        }
      ]
    },
    {
      "report_name": "AnnualBuildingUtilityPerformanceSummary",
      "report_for_string": "Entire Facility",
      "table_name": "Site and Source Energy",
      "table": [
        {
          "name": "Total Site Energy",
          "total_energy_GJ": 729.01,
          "energy_per_total_building_area_MJ/m2": 348.75,
          "energy_per_conditioned_building_area_MJ/m2": 348.75
        },
        {
          "name": "Net Site Energy",
          "total_energy_GJ": 729.01,
          "energy_per_total_building_area_MJ/m2": 348.75,
          "energy_per_conditioned_building_area_MJ/m2": 348.75
        },
        {
          "name": "Total Source Energy",
          "total_energy_GJ": 1687.75,
          "energy_per_total_building_area_MJ/m2": 807.42,
          "energy_per_conditioned_building_area_MJ/m2": 807.42
        },
        {
          "name": "Net Source Energy",
          "total_energy_GJ": 1687.75,
          "energy_per_total_building_area_MJ/m2": 807.42,
          "energy_per_conditioned_building_area_MJ/m2": 807.42
        }
      ]
    }
  ],
  "os_standards_revision": "2a54ffa",
  "os_standards_version": "0.2.9",
  "openstudio_version": "2.8.1.6914d4f590",
  "energyplus_version": "9.1.0",
  "building": {
    "name": "RetailStripmall-CAN_NT_Yellowknife.AP.719360_CWEC2016.epw created: 2019-08-08 04:23:39 +0000",
    "conditioned_floor_area_m2": 2090.3184,
    "exterior_area_m2": 3274.466399999999,
    "volume": 10827.849311999998,
    "number_of_stories": 1,
    "standards_number_of_stories": 1,
    "standards_number_of_above_ground_stories": 1,
    "standards_number_of_living_units": null,
    "nominal_floor_to_ceiling_height": null,
    "nominal_floor_to_floor_height": null
  },
  "geography": {
    "hdd": 8170.0,
    "cdd": 53.0,
    "climate_zone": "8",
    "city": "Yellowknife AP",
    "state_province_region": "NT",
    "country": "CAN",
    "latitude": 62.463,
    "longitude": -114.44
  },
  "spacetype_area_breakdown": {
    "space_function_sales_area": 2090.3183999999997
  },
  "economics": {
    "total_neb_cost": 33069.364199999996,
    "total_neb_cost_per_m2": 15.820252168282114,
    "Electricity_neb_cost": 24884.8992,
    "Electricity_neb_cost_per_m2": 11.904836698562285,
    "Natural Gas_neb_cost": 0.0,
    "Natural Gas_neb_cost_per_m2": 0.0,
    "Oil_neb_cost": 8184.465,
    "Oil_neb_cost_per_m2": 3.9154154697198282,
    "electricity_cost": 0.0,
    "electricity_cost_per_m2": 0.0,
    "natural_gas_cost": 0.0,
    "natural_gas_cost_per_m2": 0.0,
    "additional_cost": 0.0,
    "additional_cost_per_m2": 0.0,
    "total_cost": 0.0,
    "total_cost_per_m2": 0.0
  },
  "end_uses": {
    "heating_gj": 391.12,
    "cooling_gj": 33.97,
    "interior_lighting_gj": 170.78,
    "exterior_lighting_gj": 0,
    "interior_equipment_gj": 37.8,
    "exterior_equipment_gj": 0,
    "fans_gj": 34.94,
    "pumps_gj": 4.11,
    "heat_rejection_gj": 0,
    "humidification_gj": 0,
    "heat_recovery_gj": 29.27,
    "water_systems_gj": 27.03,
    "water_systems_water_m3": 129.09,
    "refrigeration_gj": 0,
    "generators_gj": 0,
    "total_end_uses_gj": 729.01,
    "total_end_uses_water_m3": 129.09
  },
  "end_uses_eui": {
    "heating_gj_per_m2": 0.1871102507637114,
    "cooling_gj_per_m2": 0.01625111274913908,
    "interior_lighting_gj_per_m2": 0.08170047204291939,
    "exterior_lighting_gj_per_m2": 0,
    "interior_equipment_gj_per_m2": 0.018083369500072333,
    "exterior_equipment_gj_per_m2": 0,
    "fans_gj_per_m2": 0.016715156887103896,
    "pumps_gj_per_m2": 0.001966207636118976,
    "heat_rejection_gj_per_m2": 0,
    "humidification_gj_per_m2": 0,
    "heat_recovery_gj_per_m2": 0.014002651462093047,
    "water_systems_gj_per_m2": 0.01293104438060728,
    "water_systems_water_m3_per_m2": 0.061756142030802576,
    "refrigeration_gj_per_m2": 0,
    "generators_gj_per_m2": 0,
    "total_end_uses_gj_per_m2": 0.3487554814615802,
    "total_end_uses_water_m3_per_m2": 0.061756142030802576
  },
  "meter_peaks": {
    "electric_w": 61076.67,
    "natural_gas_w": "NA"
  },
  "unmet_hours": {
    "cooling": 17.0,
    "heating": 36.67
  },
  "service_water_heating": {
    "total_nominal_occupancy": 435.62854284761596,
    "electricity_per_year": 27.03,
    "electricity_per_day": 0.07395348837209302,
    "electricity_per_day_per_occupant": 0.0001697627246568234,
    "natural_gas_per_year": 0.0,
    "additional_fuel_per_year": 0.0,
    "water_m3_per_year": 129.09,
    "water_m3_per_day": 0.353187414500684,
    "water_m3_per_day_per_occupant": 0.0008107536117628315
  },
  "envelope": {
    "outdoor_walls_area_m2": 1065.7331999999997,
    "outdoor_roofs_area_m2": 2090.3183999999997,
    "outdoor_floors_area_m2": 0,
    "ground_walls_area_m2": 0,
    "ground_roofs_area_m2": 0,
    "ground_floors_area_m2": 2090.3183999999997,
    "interior_floors_area_m2": 0,
    "windows_area_m2": 118.41480000000037,
    "skylights_area_m2": 0,
    "doors_area_m2": 0,
    "overhead_doors_area_m2": 0,
    "total_exterior_area_m2": 5364.784799999999,
    "total_ground_area_m2": 2090.3183999999997,
    "total_outdoor_area_m2": 3274.4664,
    "outdoor_walls_average_conductance_w_per_m2_k": 0.122,
    "outdoor_roofs_average_conductance_w_per_m2_k": 0.1262,
    "ground_floors_average_conductance_w_per_m2_k": 0.379,
    "windows_average_conductance_w_per_m2_k": 0.8,
    "building_outdoor_average_conductance_w_per_m2_k": 0.14919972074839438,
    "building_ground_average_conductance_w_per_m2_k": 0.379,
    "building_average_conductance_w_per_m2_k": 0.23873840122720305,
    "fdwr": 10.0,
    "srr": 0.0,
    "constructions": {
      "exterior_fenestration": [
        {
          "name": "BTAP-Ext-DaylightDiffuser:U=0.140 SHGC=0.600-:{ \"cond\"=>0.7}",
          "net_area_m2": 118.41,
          "thermal_conductance_m2_w_per_k": 0.8,
          "solar_transmittance": 0.6,
          "visible_tranmittance": 0.21
        }
      ],
      "exterior_opaque": [
        {
          "name": "BTAP-Ext-Roof-Metal:U-0.12099999999999998-:{ \"cond\"=>0.057} adj roof insulation",
          "net_area_m2": 2090.32,
          "thermal_conductance_m2_w_per_k": 0.126,
          "solar_absorptance": 0.7
        },
        {
          "name": "BTAP-Ext-Wall-Mass:U-0.183-:{ \"cond\"=>0.06} adj ext wall insulation",
          "net_area_m2": 1065.73,
          "thermal_conductance_m2_w_per_k": 0.122,
          "solar_absorptance": 0.92
        }
      ],
      "ground": [
        {
          "name": "BTAP-Grnd-Floor-Mass:U-0.379",
          "net_area_m2": 2090.32,
          "thermal_conductance_m2_w_per_k": 0.379,
          "solar_absorptance": 0.7
        }
      ]
    },
    "average_thermal_conductance_m2_w_per_k": [
      {
        "name": "LGstore1",
        "multiplier": 1,
        "volume": 1804.6415519999998,
        "exterior_wall_area": 276.3012,
        "space_type_name": "Space Function Sales area",
        "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 2",
        "breathing_zone_outdoor_airflow_vbz": 0.4071,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 7.0e-05,
        "occupancy_schedule": "NECB-C-Occupancy",
        "occ_per_m2": 0.033,
        "lighting_w_per_m2": 5.65,
        "electric_w_per_m2": 1.25,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 2.4671500164769e-06,
            "peak_flow_rate_per_area": 7.081648469851005e-09,
            "shw_watts_per_person": -1.3174415547372016
          }
        ]
      },
      {
        "name": "LGstore2",
        "multiplier": 1,
        "volume": 1804.641552,
        "exterior_wall_area": 157.8864,
        "space_type_name": "Space Function Sales area",
        "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
        "breathing_zone_outdoor_airflow_vbz": 1.8317,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 7.0e-05,
        "occupancy_schedule": "NECB-C-Occupancy",
        "occ_per_m2": 0.033,
        "lighting_w_per_m2": 5.65,
        "electric_w_per_m2": 1.25,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 2.4671500164769e-06,
            "peak_flow_rate_per_area": 7.081648469851004e-09,
            "shw_watts_per_person": -1.3174415547372014
          }
        ]
      },
      {
        "name": "SMstore1",
        "multiplier": 1,
        "volume": 902.3207759999999,
        "exterior_wall_area": 78.94319999999999,
        "space_type_name": "Space Function Sales area",
        "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
        "breathing_zone_outdoor_airflow_vbz": 1.8317,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 7.0e-05,
        "occupancy_schedule": "NECB-C-Occupancy",
        "occ_per_m2": 0.033,
        "lighting_w_per_m2": 5.65,
        "electric_w_per_m2": 1.25,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 1.23357500823845e-06,
            "peak_flow_rate_per_area": 7.081648469851005e-09,
            "shw_watts_per_person": -1.3174415547372016
          }
        ]
      },
      {
        "name": "SMstore2",
        "multiplier": 1,
        "volume": 902.320776,
        "exterior_wall_area": 78.9432,
        "space_type_name": "Space Function Sales area",
        "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
        "breathing_zone_outdoor_airflow_vbz": 1.8317,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 7.0e-05,
        "occupancy_schedule": "NECB-C-Occupancy",
        "occ_per_m2": 0.033,
        "lighting_w_per_m2": 5.65,
        "electric_w_per_m2": 1.25,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 1.23357500823845e-06,
            "peak_flow_rate_per_area": 7.081648469851004e-09,
            "shw_watts_per_person": -1.3174415547372014
          }
        ]
      },
      {
        "name": "SMstore3",
        "multiplier": 1,
        "volume": 902.320776,
        "exterior_wall_area": 78.9432,
        "space_type_name": "Space Function Sales area",
        "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
        "breathing_zone_outdoor_airflow_vbz": 1.8317,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 7.0e-05,
        "occupancy_schedule": "NECB-C-Occupancy",
        "occ_per_m2": 0.033,
        "lighting_w_per_m2": 5.65,
        "electric_w_per_m2": 1.25,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 1.23357500823845e-06,
            "peak_flow_rate_per_area": 7.081648469851004e-09,
            "shw_watts_per_person": -1.3174415547372014
          }
        ]
      },
      {
        "name": "SMstore4",
        "multiplier": 1,
        "volume": 902.3207759999996,
        "exterior_wall_area": 78.94319999999998,
        "space_type_name": "Space Function Sales area",
        "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
        "breathing_zone_outdoor_airflow_vbz": 1.8317,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 7.0e-05,
        "occupancy_schedule": "NECB-C-Occupancy",
        "occ_per_m2": 0.033,
        "lighting_w_per_m2": 5.65,
        "electric_w_per_m2": 1.25,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 1.23357500823845e-06,
            "peak_flow_rate_per_area": 7.081648469851008e-09,
            "shw_watts_per_person": -1.317441554737202
          }
        ]
      },
      {
        "name": "SMstore5",
        "multiplier": 1,
        "volume": 902.3207759999996,
        "exterior_wall_area": 78.94319999999998,
        "space_type_name": "Space Function Sales area",
        "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
        "breathing_zone_outdoor_airflow_vbz": 1.8317,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 7.0e-05,
        "occupancy_schedule": "NECB-C-Occupancy",
        "occ_per_m2": 0.033,
        "lighting_w_per_m2": 5.65,
        "electric_w_per_m2": 1.25,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 1.23357500823845e-06,
            "peak_flow_rate_per_area": 7.081648469851008e-09,
            "shw_watts_per_person": -1.317441554737202
          }
        ]
      },
      {
        "name": "SMstore6",
        "multiplier": 1,
        "volume": 902.3207760000005,
        "exterior_wall_area": 78.94320000000005,
        "space_type_name": "Space Function Sales area",
        "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
        "breathing_zone_outdoor_airflow_vbz": 1.8317,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 7.0e-05,
        "occupancy_schedule": "NECB-C-Occupancy",
        "occ_per_m2": 0.033,
        "lighting_w_per_m2": 5.65,
        "electric_w_per_m2": 1.25,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 1.23357500823845e-06,
            "peak_flow_rate_per_area": 7.081648469851e-09,
            "shw_watts_per_person": -1.3174415547372007
          }
        ]
      },
      {
        "name": "SMstore7",
        "multiplier": 1,
        "volume": 902.3207759999988,
        "exterior_wall_area": 78.94319999999989,
        "space_type_name": "Space Function Sales area",
        "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
        "breathing_zone_outdoor_airflow_vbz": 1.8317,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 7.0e-05,
        "occupancy_schedule": "NECB-C-Occupancy",
        "occ_per_m2": 0.033,
        "lighting_w_per_m2": 5.65,
        "electric_w_per_m2": 1.25,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 1.23357500823845e-06,
            "peak_flow_rate_per_area": 7.081648469851014e-09,
            "shw_watts_per_person": -1.3174415547372034
          }
        ]
      },
      {
        "name": "SMstore8",
        "multiplier": 1,
        "volume": 902.3207760000005,
        "exterior_wall_area": 197.35800000000003,
        "space_type_name": "Space Function Sales area",
        "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 1",
        "breathing_zone_outdoor_airflow_vbz": 0.2035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 7.0e-05,
        "occupancy_schedule": "NECB-C-Occupancy",
        "occ_per_m2": 0.033,
        "lighting_w_per_m2": 5.65,
        "electric_w_per_m2": 1.25,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 1.23357500823845e-06,
            "peak_flow_rate_per_area": 7.081648469851e-09,
            "shw_watts_per_person": -1.3174415547372007
          }
        ]
      }
    ]
  },
  "spaces": [
    {
      "name": "LGstore1",
      "multiplier": 1,
      "volume": 1804.6415519999998,
      "exterior_wall_area": 276.3012,
      "space_type_name": "Space Function Sales area",
      "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 2",
      "breathing_zone_outdoor_airflow_vbz": 0.4071,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 7.0e-05,
      "occupancy_schedule": "NECB-C-Occupancy",
      "occ_per_m2": 0.033,
      "lighting_w_per_m2": 5.65,
      "electric_w_per_m2": 1.25,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 2.4671500164769e-06,
          "peak_flow_rate_per_area": 7.081648469851005e-09,
          "shw_watts_per_person": -1.3174415547372016
        }
      ]
    },
    {
      "name": "LGstore2",
      "multiplier": 1,
      "volume": 1804.641552,
      "exterior_wall_area": 157.8864,
      "space_type_name": "Space Function Sales area",
      "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
      "breathing_zone_outdoor_airflow_vbz": 1.8317,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 7.0e-05,
      "occupancy_schedule": "NECB-C-Occupancy",
      "occ_per_m2": 0.033,
      "lighting_w_per_m2": 5.65,
      "electric_w_per_m2": 1.25,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 2.4671500164769e-06,
          "peak_flow_rate_per_area": 7.081648469851004e-09,
          "shw_watts_per_person": -1.3174415547372014
        }
      ]
    },
    {
      "name": "SMstore1",
      "multiplier": 1,
      "volume": 902.3207759999999,
      "exterior_wall_area": 78.94319999999999,
      "space_type_name": "Space Function Sales area",
      "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
      "breathing_zone_outdoor_airflow_vbz": 1.8317,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 7.0e-05,
      "occupancy_schedule": "NECB-C-Occupancy",
      "occ_per_m2": 0.033,
      "lighting_w_per_m2": 5.65,
      "electric_w_per_m2": 1.25,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 1.23357500823845e-06,
          "peak_flow_rate_per_area": 7.081648469851005e-09,
          "shw_watts_per_person": -1.3174415547372016
        }
      ]
    },
    {
      "name": "SMstore2",
      "multiplier": 1,
      "volume": 902.320776,
      "exterior_wall_area": 78.9432,
      "space_type_name": "Space Function Sales area",
      "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
      "breathing_zone_outdoor_airflow_vbz": 1.8317,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 7.0e-05,
      "occupancy_schedule": "NECB-C-Occupancy",
      "occ_per_m2": 0.033,
      "lighting_w_per_m2": 5.65,
      "electric_w_per_m2": 1.25,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 1.23357500823845e-06,
          "peak_flow_rate_per_area": 7.081648469851004e-09,
          "shw_watts_per_person": -1.3174415547372014
        }
      ]
    },
    {
      "name": "SMstore3",
      "multiplier": 1,
      "volume": 902.320776,
      "exterior_wall_area": 78.9432,
      "space_type_name": "Space Function Sales area",
      "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
      "breathing_zone_outdoor_airflow_vbz": 1.8317,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 7.0e-05,
      "occupancy_schedule": "NECB-C-Occupancy",
      "occ_per_m2": 0.033,
      "lighting_w_per_m2": 5.65,
      "electric_w_per_m2": 1.25,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 1.23357500823845e-06,
          "peak_flow_rate_per_area": 7.081648469851004e-09,
          "shw_watts_per_person": -1.3174415547372014
        }
      ]
    },
    {
      "name": "SMstore4",
      "multiplier": 1,
      "volume": 902.3207759999996,
      "exterior_wall_area": 78.94319999999998,
      "space_type_name": "Space Function Sales area",
      "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
      "breathing_zone_outdoor_airflow_vbz": 1.8317,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 7.0e-05,
      "occupancy_schedule": "NECB-C-Occupancy",
      "occ_per_m2": 0.033,
      "lighting_w_per_m2": 5.65,
      "electric_w_per_m2": 1.25,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 1.23357500823845e-06,
          "peak_flow_rate_per_area": 7.081648469851008e-09,
          "shw_watts_per_person": -1.317441554737202
        }
      ]
    },
    {
      "name": "SMstore5",
      "multiplier": 1,
      "volume": 902.3207759999996,
      "exterior_wall_area": 78.94319999999998,
      "space_type_name": "Space Function Sales area",
      "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
      "breathing_zone_outdoor_airflow_vbz": 1.8317,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 7.0e-05,
      "occupancy_schedule": "NECB-C-Occupancy",
      "occ_per_m2": 0.033,
      "lighting_w_per_m2": 5.65,
      "electric_w_per_m2": 1.25,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 1.23357500823845e-06,
          "peak_flow_rate_per_area": 7.081648469851008e-09,
          "shw_watts_per_person": -1.317441554737202
        }
      ]
    },
    {
      "name": "SMstore6",
      "multiplier": 1,
      "volume": 902.3207760000005,
      "exterior_wall_area": 78.94320000000005,
      "space_type_name": "Space Function Sales area",
      "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
      "breathing_zone_outdoor_airflow_vbz": 1.8317,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 7.0e-05,
      "occupancy_schedule": "NECB-C-Occupancy",
      "occ_per_m2": 0.033,
      "lighting_w_per_m2": 5.65,
      "electric_w_per_m2": 1.25,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 1.23357500823845e-06,
          "peak_flow_rate_per_area": 7.081648469851e-09,
          "shw_watts_per_person": -1.3174415547372007
        }
      ]
    },
    {
      "name": "SMstore7",
      "multiplier": 1,
      "volume": 902.3207759999988,
      "exterior_wall_area": 78.94319999999989,
      "space_type_name": "Space Function Sales area",
      "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
      "breathing_zone_outdoor_airflow_vbz": 1.8317,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 7.0e-05,
      "occupancy_schedule": "NECB-C-Occupancy",
      "occ_per_m2": 0.033,
      "lighting_w_per_m2": 5.65,
      "electric_w_per_m2": 1.25,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 1.23357500823845e-06,
          "peak_flow_rate_per_area": 7.081648469851014e-09,
          "shw_watts_per_person": -1.3174415547372034
        }
      ]
    },
    {
      "name": "SMstore8",
      "multiplier": 1,
      "volume": 902.3207760000005,
      "exterior_wall_area": 197.35800000000003,
      "space_type_name": "Space Function Sales area",
      "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 1",
      "breathing_zone_outdoor_airflow_vbz": 0.2035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 7.0e-05,
      "occupancy_schedule": "NECB-C-Occupancy",
      "occ_per_m2": 0.033,
      "lighting_w_per_m2": 5.65,
      "electric_w_per_m2": 1.25,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 1.23357500823845e-06,
          "peak_flow_rate_per_area": 7.081648469851e-09,
          "shw_watts_per_person": -1.3174415547372007
        }
      ]
    }
  ],
  "thermal_zones": [
    {
      "name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
      "floor_area": 1567.7387999999999,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "LGstore2",
          "type": "Space Function Sales area"
        },
        {
          "name": "SMstore1",
          "type": "Space Function Sales area"
        },
        {
          "name": "SMstore2",
          "type": "Space Function Sales area"
        },
        {
          "name": "SMstore3",
          "type": "Space Function Sales area"
        },
        {
          "name": "SMstore4",
          "type": "Space Function Sales area"
        },
        {
          "name": "SMstore5",
          "type": "Space Function Sales area"
        },
        {
          "name": "SMstore6",
          "type": "Space Function Sales area"
        },
        {
          "name": "SMstore7",
          "type": "Space Function Sales area"
        }
      ],
      "equipment": [
        {
          "name": "13gal Electricity Water Heater - 9kBtu/hr 1.0 Therm Eff ASHPWH",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 1",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 1",
      "floor_area": 174.1932000000001,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "SMstore8",
          "type": "Space Function Sales area"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 2",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 2",
      "floor_area": 348.3864,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "LGstore1",
          "type": "Space Function Sales area"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 3",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 vav terminal",
          "type": "StraightComponent"
        }
      ]
    }
  ],
  "air_loops": [
    {
      "name": "Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C",
      "thermal_zones": [
        "ALL_ST=Sales area_FL=Building Story 1_SCH=C"
      ],
      "total_floor_area_served": 1567.7387999999999,
      "total_breathing_zone_outdoor_airflow_vbz": 1.8317,
      "area_outdoor_air_rate_m3_per_s_m2": 0.001168,
      "outdoor_air_L_per_s": 1831.1189183999998,
      "supply_fan": {
        "type": "VV",
        "name": "Fan Variable Volume 3",
        "fan_efficiency": 0.7,
        "motor_efficiency": 0.9,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 2.25,
        "rated_electric_power_w": 2059.03
      },
      "economizer": {
        "name": "Controller Outdoor Air 1",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 1 319kBtu/hr 8.39EER",
            "cop": 3.04562436228652,
            "nominal_total_capacity_w": 37279.67
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 1",
            "type": "Electric",
            "nominal_capacity": 191635.35
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1",
      "thermal_zones": [
        "ALL_ST=Sales area_FL=Building Story 1_SCH=C 1"
      ],
      "total_floor_area_served": 174.1932000000001,
      "total_breathing_zone_outdoor_airflow_vbz": 0.2035,
      "area_outdoor_air_rate_m3_per_s_m2": 0.001168,
      "outdoor_air_L_per_s": 203.45765760000012,
      "supply_fan": {
        "type": "VV",
        "name": "Fan Variable Volume 1",
        "fan_efficiency": 0.7,
        "motor_efficiency": 0.9,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 0.62,
        "rated_electric_power_w": 562.99
      },
      "economizer": {
        "name": "Controller Outdoor Air 2",
        "control_type": "NoEconomizer"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 2 67kBtu/hr 9.44EER",
            "cop": 3.24053477275997,
            "nominal_total_capacity_w": 10193.23
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 2",
            "type": "Electric",
            "nominal_capacity": 30692.88
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2",
      "thermal_zones": [
        "ALL_ST=Sales area_FL=Building Story 1_SCH=C 2"
      ],
      "total_floor_area_served": 348.3864,
      "total_breathing_zone_outdoor_airflow_vbz": 0.4071,
      "area_outdoor_air_rate_m3_per_s_m2": 0.001168,
      "outdoor_air_L_per_s": 406.91531519999995,
      "supply_fan": {
        "type": "VV",
        "name": "Fan Variable Volume 2",
        "fan_efficiency": 0.7,
        "motor_efficiency": 0.9,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 0.7,
        "rated_electric_power_w": 639.77
      },
      "economizer": {
        "name": "Controller Outdoor Air 3",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 3 87kBtu/hr 9.44EER",
            "cop": 3.25500420754791,
            "nominal_total_capacity_w": 11583.31
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 3",
            "type": "Electric",
            "nominal_capacity": 47812.6
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    }
  ],
  "plant_loops": [
    {
      "name": "Hot Water Loop",
      "design_loop_exit_temperature": 82.0,
      "loop_design_temperature_difference": 16.0,
      "pumps": [
        {
          "name": "Pump Variable Speed 1",
          "type": "Pump:VariableSpeed",
          "head_pa": 179352.0,
          "water_flow_m3_per_s": 0.000931,
          "electric_power_w": 280.08,
          "motor_efficency": 0.855
        }
      ],
      "boilers": [
        {
          "name": "Primary Boiler 320kBtu/hr 0.834 Thermal Eff",
          "type": "Boiler:HotWater",
          "fueltype": "FuelOil#2",
          "nominal_capacity": 93694.155036022
        },
        {
          "name": "Secondary Boiler 0kBtu/hr 0.847 AFUE",
          "type": "Boiler:HotWater",
          "fueltype": "FuelOil#2",
          "nominal_capacity": 0.001
        }
      ],
      "chiller_electric_eir": [

      ],
      "cooling_tower_single_speed": [

      ],
      "water_heater_mixed": [

      ]
    },
    {
      "name": "Main Service Water Loop",
      "design_loop_exit_temperature": 60.0,
      "loop_design_temperature_difference": 5.0,
      "pumps": [
        {
          "name": "Service Water Loop Pump",
          "type": "Pump:ConstantSpeed",
          "head_pa": 194.95,
          "water_flow_m3_per_s": 1.5e-05,
          "electric_power_w": 0.0,
          "motor_efficency": 0.91
        }
      ],
      "boilers": [

      ],
      "chiller_electric_eir": [

      ],
      "cooling_tower_single_speed": [

      ],
      "water_heater_mixed": [
        {
          "name": "13gal Electricity Water Heater - 9kBtu/hr 1.0 Therm Eff",
          "type": "WaterHeater:Mixed",
          "heater_thermal_efficiency": 0.96,
          "heater_fuel_type": "Electricity"
        }
      ]
    }
  ],
  "eplusout_err": {
    "warnings": [
      "ProcessScheduleInput: Schedule:Day:Interval=\"ECONOMIZER MAX OA FRACTION 100 PCT DEFAULT\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 1\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 10\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 11\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 12\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 13\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 14\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 15\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 16\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 17\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 18\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 19\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 2\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 20\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 21\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 22\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 23\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 24\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 25\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 26\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 27\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 28\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 29\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 30\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 31\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 32\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 33\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 34\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 35\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 36\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 37\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 38\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 39\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 40\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 5\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 6\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 7\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 8\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 9\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"ECONOMIZER MAX OA FRACTION 100 PCT\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 10\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 11\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 12\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 13\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 14\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 15\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 16\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 17\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 18\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 19\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 20\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 21\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 22\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 23\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 24\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 25\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 26\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 27\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 28\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 29\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 3\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 30\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 31\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 32\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 4\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 5\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 6\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 7\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 8\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 9\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Constant=\"ALWAYS ON CONTINUOUS\", Blank Schedule Type Limits Name input -- will not be validated.",
      "CheckUsedConstructions: There are 22 nominally unused constructions in input.  For explicit details on each unused construction, use Output:Diagnostics,DisplayExtraWarnings;",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION SALES AREA ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C\".  Item length=[102] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [5] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C SPACE FUNCTION SALES AREA ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION SALES AREA ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1\".  Item length=[104] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [5] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1 SPACE FUNCTION SALES AREA ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION SALES AREA ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2\".  Item length=[104] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [5] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2 SPACE FUNCTION SALES AREA ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetDXCoils: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 319KBTU/HR 8.39EER\", invalid  ...Part Load Fraction Correlation Curve Name = DXCOOL-NECB2011-REF-COOLPLFFPLR has out of range value.  ...Curve maximum must be <= 1.0, curve max at PLR = 0.99 is 1.015  ...Setting curve maximum to 1.0 and simulation continues.",
      "WaterHeater:HeatPump:PumpedCondenser=\"13GAL ELECTRICITY WATER HEATER - 9KBTU/HR 1.0 THERM EFF ASHPWH\": Adding outdoor air node=13GAL ELECTRICITY WATER HEATER - 9KBTU/HR 1.0 THERM EFF ASHPWH OUTDOOR AIR",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 2.152717  ... The  supply air mass flow rate = 1.348892   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 0.239191  ... The  supply air mass flow rate = 0.149877   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 0.478381  ... The  supply air mass flow rate = 0.299754   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 1 319KBTU/HR 8.39EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 2 67KBTU/HR 9.44EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 3 87KBTU/HR 9.44EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "Output:Meter: invalid Key Name=\"GAS:FACILITY\" - not found.",
      "Output:Meter: invalid Key Name=\"DISTRICTCOOLING:FACILITY\" - not found.",
      "Output:Meter: invalid Key Name=\"DISTRICTHEATING:FACILITY\" - not found.",
      "Output:Meter:MeterFileOnly: invalid Key Name=\"GAS:FACILITY\" - not found.",
      "Output:Meter:MeterFileOnly requested for \"Electricity:Facility\" (TimeStep), already on \"Output:Meter\". Will report to both eplusout.eso and eplusout.mtr",
      "Processing Monthly Tabular Reports: Variable names not valid for this simulation  ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on individual variables.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 319KBTU/HR 8.39EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 3.076E-006 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=01/16 14:30 - 14:40  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "Enthalpy out of range (PsyTsatFnHPb)   Routine=CalcDoe2DXCoil, Environment=RUN PERIOD 1, at Simulation time=01/16 14:30 - 14:40   Enthalpy=-212923.09119 Pressure= 98743.33   Initial Resultant Temperature= -59.98",
      "Temperature out of range [-100. to 200.] (PsyPsatFnTemp)   Routine=PsyWFnTdbTwbPb, Environment=RUN PERIOD 1, at Simulation time=01/16 14:30 - 14:40   Input Temperature=-229.35",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 1 319KBTU/HR 8.39EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -15.50   ... Occurrence info = RUN PERIOD 1, 01/16 14:35 - 14:40  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 3 87KBTU/HR 9.44EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 3.067E-006 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=01/18 12:40 - 12:50  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 3 87KBTU/HR 9.44EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -7.72   ... Occurrence info = RUN PERIOD 1, 01/18 12:40 - 12:50  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 3 87KBTU/HR 9.44EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -228.10 C.   ...Occurrence info = RUN PERIOD 1, 01/18 12:40 - 12:50  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 23.925 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 1 319KBTU/HR 8.39EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -228.05 C.   ...Occurrence info = RUN PERIOD 1, 01/18 13:00 - 13:10  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 23.749 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 2 67KBTU/HR 9.44EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 3.066E-006 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=01/18 13:10 - 13:20  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 2 67KBTU/HR 9.44EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -7.20   ... Occurrence info = RUN PERIOD 1, 01/18 13:10 - 13:20  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 2 67KBTU/HR 9.44EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -227.87 C.   ...Occurrence info = RUN PERIOD 1, 01/18 13:10 - 13:20  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 23.958 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "Calculated Humidity Ratio invalid (PsyWFnTdbH)   Routine=CalcDoe2DXCoil, Environment=RUN PERIOD 1, at Simulation time=02/10 14:30 - 14:40   Dry-Bulb= -59.98 Enthalpy= -232524.976  Calculated Humidity Ratio= -7.2086E-002 ... Humidity Ratio set to .00001",
      "CalcDoe2DXCoil: Coil:WaterHeating:AirToWaterHeatPump:Pumped \"COIL WATER HEATING AIR TO WATER HEAT PUMP 1\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 0.98 C.   ...Occurrence info = RUN PERIOD 1, 04/11 14:50 - 15:00  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 5.000 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 04/11 17:10 - 17:20  The solution for one or more of the Air Loop HVAC systems did not appear to converge  ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on each max iteration exceeded.",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 05/23 19:00 - 19:10  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 05/24 19:20 - 19:30  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 05/24 20:40 - 20:50  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 05/25 09:30 - 09:40  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 05/25 20:10 - 20:20  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 06/03 19:10 - 19:20  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 06/10 19:00 - 19:10  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 06/19 09:00 - 09:10  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 06/20 10:10 - 10:20  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 06/21 19:00 - 19:10  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 06/23 19:00 - 19:10  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 06/26 09:10 - 09:20  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 06/26 19:40 - 19:50  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-ELECTRICITY\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-DISTILLATE OIL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-RESIDUAL OIL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-NATURAL GAS\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-COAL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "Plant loop falling below lower temperature limit, PlantLoop=\"MAIN SERVICE WATER LOOP\"",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 319KBTU/HR 8.39EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "Enthalpy out of range (PsyTsatFnHPb)",
      "Temperature out of range [-100. to 200.] (PsyPsatFnTemp)",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 319KBTU/HR 8.39EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 3 87KBTU/HR 9.44EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 3 87KBTU/HR 9.44EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 3 87KBTU/HR 9.44EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 319KBTU/HR 8.39EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 2 67KBTU/HR 9.44EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 2 67KBTU/HR 9.44EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 2 67KBTU/HR 9.44EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "Calculated Humidity Ratio invalid (PsyWFnTdbH)",
      "CalcDoe2DXCoil: Coil:WaterHeating:AirToWaterHeatPump:Pumped=\"COIL WATER HEATING AIR TO WATER HEAT PUMP 1\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "SimHVAC: Exceeding Maximum iterations for all HVAC loops, during RUN PERIOD 1 continues"
    ],
    "fatal": [

    ],
    "severe": [

    ]
  },
  "ruby_warnings": [

  ],
  "code_metrics": {
    "heating_gj": 391.12,
    "cooling_gj": 33.97,
    "ep_conditioned_floor_area_m2": 2090.3184,
    "os_conditioned_floor_area_m2": 2090.3183999999997,
    "building_tedi_gj_per_m2": 0.20336136351285047,
    "building_medi_gj_per_m2": 0.032684015985315916
  },
  "costing_information": {
    "rs_means_city": "YELLOWKNIFE",
    "rs_means_prov": "NWT",
    "envelope": {
      "exterior_wall_cost": 0.0,
      "exterior_wall_area_m2": 1065.66,
      "exterior_wall_cost_per_m2": 0.0,
      "exterior_roof_cost": 194982.74,
      "exterior_roof_area_m2": 2090.3,
      "exterior_roof_cost_per_m2": 93.28,
      "exterior_floor_cost": 0.0,
      "exterior_floor_area_m2": 0.0,
      "exterior_floor_cost_per_m2": 0.0,
      "exterior_fixed_window_cost": 0.0,
      "exterior_fixed_window_area_m2": 118.44,
      "exterior_fixed_window_cost_per_m2": 0.0,
      "exterior_operable_window_cost": 0.0,
      "exterior_operable_window_area_m2": 0.0,
      "exterior_operable_window_cost_per_m2": 0.0,
      "exterior_skylight_cost": 0.0,
      "exterior_skylight_area_m2": 0.0,
      "exterior_skylight_cost_per_m2": 0.0,
      "exterior_tubular_daylight_diffuser_cost": 0.0,
      "exterior_tubular_daylight_diffuser_area_m2": 0.0,
      "exterior_tubular_daylight_diffuser_cost_per_m2": 0.0,
      "exterior_tubular_daylight_dome_cost": 0.0,
      "exterior_tubular_daylight_dome_area_m2": 0.0,
      "exterior_tubular_daylight_dome_cost_per_m2": 0.0,
      "exterior_door_cost": 0.0,
      "exterior_door_area_m2": 0.0,
      "exterior_door_cost_per_m2": 0.0,
      "exterior_glass_door_cost": 0.0,
      "exterior_glass_door_area_m2": 0.0,
      "exterior_glass_door_cost_per_m2": 0.0,
      "exterior_overhead_door_cost": 0.0,
      "exterior_overhead_door_area_m2": 0.0,
      "exterior_overhead_door_cost_per_m2": 0.0,
      "ground_contact_wall_cost": 0.0,
      "ground_contact_wall_area_m2": 0.0,
      "ground_contact_wall_cost_per_m2": 0.0,
      "ground_contact_roof_cost": 0.0,
      "ground_contact_roof_area_m2": 0.0,
      "ground_contact_roof_cost_per_m2": 0.0,
      "ground_contact_floor_cost": 154638.02,
      "ground_contact_floor_area_m2": 2090.3,
      "ground_contact_floor_cost_per_m2": 73.98,
      "construction_costs": [
        {
          "name": "BTAP-ExteriorWall-Mass-4",
          "conductance": 0.122,
          "area": 1065.66,
          "cost": 0.0,
          "cost_per_area": 0.0,
          "note": "Surf #1: Warning! RSI out of the range (8.20) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (8.20) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (8.20) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (8.20) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (8.20) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (8.20) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (8.20) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (8.20) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (8.20) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (8.20) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (8.20) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (8.20) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (8.20) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (8.20) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (8.20) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (8.20) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (8.20) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (8.20) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 3: Warning! RSI out of the range (8.20) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (8.20) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (8.20) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 3: Warning! RSI out of the range (8.20) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46."
        },
        {
          "name": "BTAP-ExteriorRoof-IEAD-4",
          "conductance": 0.126,
          "area": 2090.3,
          "cost": 194982.74,
          "cost_per_area": 93.28,
          "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
        },
        {
          "name": "BTAP-ExteriorWindow-FixedWindow-2",
          "conductance": 0.8,
          "area": 118.44,
          "cost": 0.0,
          "cost_per_area": 0.0,
          "note": "Surf #1: Warning! RSI out of the range (1.25) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 2: Warning! RSI out of the range (1.25) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 1: Warning! RSI out of the range (1.25) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 2: Warning! RSI out of the range (1.25) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 1: Warning! RSI out of the range (1.25) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 2: Warning! RSI out of the range (1.25) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 1: Warning! RSI out of the range (1.25) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 2: Warning! RSI out of the range (1.25) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 1: Warning! RSI out of the range (1.25) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 2: Warning! RSI out of the range (1.25) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 1: Warning! RSI out of the range (1.25) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 2: Warning! RSI out of the range (1.25) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 1: Warning! RSI out of the range (1.25) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 2: Warning! RSI out of the range (1.25) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 1: Warning! RSI out of the range (1.25) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 2: Warning! RSI out of the range (1.25) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 1: Warning! RSI out of the range (1.25) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 2: Warning! RSI out of the range (1.25) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 3: Warning! RSI out of the range (1.25) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 1: Warning! RSI out of the range (1.25) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 2: Warning! RSI out of the range (1.25) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 3: Warning! RSI out of the range (1.25) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62."
        },
        {
          "name": "BTAP-GroundContactFloor-Unheated-1",
          "conductance": 0.379,
          "area": 2090.3,
          "cost": 154638.02,
          "cost_per_area": 73.98,
          "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
        }
      ],
      "total_envelope_cost": 349620.82
    },
    "lighting": {
      "fixture_report": [
        {
          "fixture_type": "18",
          "fixture_description": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
          "floor_area_ft2": 22500.0,
          "cost": 263013.36,
          "cost_per_ft2": 11.69,
          "spaces": [
            "LGstore2",
            "SMstore1",
            "SMstore2",
            "SMstore3",
            "SMstore4",
            "SMstore5",
            "SMstore6",
            "SMstore7",
            "SMstore8",
            "LGstore1"
          ],
          "number_of_spaces": 10
        }
      ],
      "space_report": [
        {
          "space": "LGstore2",
          "zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
          "building_type": "Space Function",
          "space_type": "Sales area",
          "zone_multiplier": 1,
          "fixture_type": "18",
          "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 17.0,
          "floor_area_ft2": 3750.0,
          "cost": 43835.56,
          "cost_per_ft2": 11.69,
          "note": ""
        },
        {
          "space": "SMstore1",
          "zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
          "building_type": "Space Function",
          "space_type": "Sales area",
          "zone_multiplier": 1,
          "fixture_type": "18",
          "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 17.0,
          "floor_area_ft2": 1875.0,
          "cost": 21917.78,
          "cost_per_ft2": 11.69,
          "note": ""
        },
        {
          "space": "SMstore2",
          "zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
          "building_type": "Space Function",
          "space_type": "Sales area",
          "zone_multiplier": 1,
          "fixture_type": "18",
          "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 17.0,
          "floor_area_ft2": 1875.0,
          "cost": 21917.78,
          "cost_per_ft2": 11.69,
          "note": ""
        },
        {
          "space": "SMstore3",
          "zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
          "building_type": "Space Function",
          "space_type": "Sales area",
          "zone_multiplier": 1,
          "fixture_type": "18",
          "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 17.0,
          "floor_area_ft2": 1875.0,
          "cost": 21917.78,
          "cost_per_ft2": 11.69,
          "note": ""
        },
        {
          "space": "SMstore4",
          "zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
          "building_type": "Space Function",
          "space_type": "Sales area",
          "zone_multiplier": 1,
          "fixture_type": "18",
          "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 17.0,
          "floor_area_ft2": 1875.0,
          "cost": 21917.78,
          "cost_per_ft2": 11.69,
          "note": ""
        },
        {
          "space": "SMstore5",
          "zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
          "building_type": "Space Function",
          "space_type": "Sales area",
          "zone_multiplier": 1,
          "fixture_type": "18",
          "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 17.0,
          "floor_area_ft2": 1875.0,
          "cost": 21917.78,
          "cost_per_ft2": 11.69,
          "note": ""
        },
        {
          "space": "SMstore6",
          "zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
          "building_type": "Space Function",
          "space_type": "Sales area",
          "zone_multiplier": 1,
          "fixture_type": "18",
          "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 17.0,
          "floor_area_ft2": 1875.0,
          "cost": 21917.78,
          "cost_per_ft2": 11.69,
          "note": ""
        },
        {
          "space": "SMstore7",
          "zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
          "building_type": "Space Function",
          "space_type": "Sales area",
          "zone_multiplier": 1,
          "fixture_type": "18",
          "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 17.0,
          "floor_area_ft2": 1875.0,
          "cost": 21917.78,
          "cost_per_ft2": 11.69,
          "note": ""
        },
        {
          "space": "SMstore8",
          "zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 1",
          "building_type": "Space Function",
          "space_type": "Sales area",
          "zone_multiplier": 1,
          "fixture_type": "18",
          "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 17.0,
          "floor_area_ft2": 1875.0,
          "cost": 21917.78,
          "cost_per_ft2": 11.69,
          "note": ""
        },
        {
          "space": "LGstore1",
          "zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 2",
          "building_type": "Space Function",
          "space_type": "Sales area",
          "zone_multiplier": 1,
          "fixture_type": "18",
          "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 17.0,
          "floor_area_ft2": 3750.0,
          "cost": 43835.56,
          "cost_per_ft2": 11.69,
          "note": ""
        }
      ],
      "total_lighting_cost": 263013.35
    },
    "heating_and_cooling": {
      "plant_equipment": [
        {
          "type": "boilers",
          "nom_flr2flr_hght_ft": 17.0,
          "ht_roof_ft": 17.0,
          "longest_distance_to_ext_ft": 162.5,
          "wiring_and_gas_connections_distance_ft": 162.5,
          "equipment_cost": 21233.55,
          "flue_cost": 1879.55,
          "wiring_and_gas_connections_cost": 11846.27,
          "pump_cost": 11455.3,
          "piping_to_pump_cost": 1829.26,
          "header_distribution_cost": 1561.56,
          "total_cost": 49805.48
        },
        {
          "type": "chillers",
          "nom_flr2flr_hght_ft": 17.0,
          "ht_roof_ft": 17.0,
          "longest_distance_to_ext_ft": 162.5,
          "wiring_and_gas_connections_distance_ft": 162.5,
          "equipment_cost": 0.0,
          "flue_cost": 0.0,
          "wiring_and_gas_connections_cost": 0.0,
          "pump_cost": 0.0,
          "piping_to_pump_cost": 0.0,
          "header_distribution_cost": 0.0,
          "total_cost": 0.0
        },
        {
          "type": "cooling_towers",
          "nom_flr2flr_hght_ft": 17.0,
          "ht_roof_ft": 17.0,
          "longest_distance_to_ext_ft": 162.5,
          "wiring_and_gas_connections_distance_ft": 162.5,
          "equipment_cost": 0.0,
          "wiring_and_gas_connections_cost": 0.0,
          "pump_cost": 0.0,
          "piping_cost": 0.0,
          "total_cost": 0.0
        }
      ],
      "zonal_systems": [
        {
          "systype": null,
          "zone_number": 1,
          "zone_name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
          "zone_multiple": 1,
          "heat_capacity(kW)": 43.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 0.0
        },
        {
          "systype": null,
          "zone_number": 1,
          "zone_name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
          "zone_multiple": 1,
          "heat_capacity(kW)": 43.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 0.0
        },
        {
          "systype": "HW",
          "zone_number": 1,
          "zone_name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
          "zone_multiple": 1,
          "heat_capacity(kW)": 43.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 11125.61,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 10160.68,
          "wiring_cost": 0.0,
          "num_units": 13,
          "cummultive_zonal_cost": 21286.29
        },
        {
          "systype": null,
          "zone_number": 2,
          "zone_name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 6.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 21286.29
        },
        {
          "systype": "HW",
          "zone_number": 2,
          "zone_name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 6.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 1719.47,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 2822.41,
          "wiring_cost": 0.0,
          "num_units": 2.0,
          "cummultive_zonal_cost": 25828.17
        },
        {
          "systype": null,
          "zone_number": 3,
          "zone_name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 10.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 25828.17
        },
        {
          "systype": "HW",
          "zone_number": 3,
          "zone_name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 10.8,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 3082.54,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 3951.38,
          "wiring_cost": 0.0,
          "num_units": 4,
          "cummultive_zonal_cost": 32862.08
        }
      ]
    },
    "shw": {
      "nom_flr2flr_hght_ft": 17.0,
      "ht_roof": 17.0,
      "shw_longest_distance_to_ext_ft": 162.5,
      "shw_utility_distance_ft": 162.5,
      "shwtanks": 0.0,
      "shw_flues": 0.0,
      "shw_utilties": 1823.84,
      "shw_pumps": 4923.51,
      "shw_piping": 457.31,
      "shw_total": 7204.67
    },
    "ventilation": {
      "system_1": [

      ],
      "system_2": [

      ],
      "system_3": [
        {
          "sys_type": 3,
          "name": "Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C",
          "airloop_flow_m3_per_s": 2.252,
          "num_rooftop_units": 1,
          "base_ahu_cost": 33926.3,
          "hrv": {
            "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
            "hrv_name": "Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C ERV",
            "hrv_size_m3ps": 1.832,
            "hrv_return_fan_size_m3ps": 1.832,
            "hrv_cost": 14961.59
          },
          "equipment_info": [
            {
              "eq_category": "Coil_Cooling_DX_SingleSpeed",
              "heating_fuel": "none",
              "cooling_type": "DX",
              "capacity_kw": 37.28,
              "cost": 17981.2
            },
            {
              "eq_category": "Coil_Heating_Electric",
              "heating_fuel": "elec",
              "cooling_type": "none",
              "capacity_kw": 191.635,
              "cost": 37928.92
            }
          ],
          "reheat_recool": [

          ]
        },
        {
          "sys_type": 3,
          "name": "Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1",
          "airloop_flow_m3_per_s": 0.616,
          "num_rooftop_units": 1,
          "base_ahu_cost": 28420.78,
          "hrv": {
            "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
            "hrv_name": "Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 ERV",
            "hrv_size_m3ps": 0.204,
            "hrv_return_fan_size_m3ps": 0.204,
            "hrv_cost": 10099.9
          },
          "equipment_info": [
            {
              "eq_category": "Coil_Cooling_DX_SingleSpeed",
              "heating_fuel": "none",
              "cooling_type": "DX",
              "capacity_kw": 10.193,
              "cost": 6843.77
            },
            {
              "eq_category": "Coil_Heating_Electric",
              "heating_fuel": "elec",
              "cooling_type": "none",
              "capacity_kw": 30.693,
              "cost": 9482.23
            }
          ],
          "reheat_recool": [

          ]
        },
        {
          "sys_type": 3,
          "name": "Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2",
          "airloop_flow_m3_per_s": 0.7,
          "num_rooftop_units": 1,
          "base_ahu_cost": 28420.78,
          "hrv": {
            "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
            "hrv_name": "Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 ERV",
            "hrv_size_m3ps": 0.407,
            "hrv_return_fan_size_m3ps": 0.407,
            "hrv_cost": 10055.11
          },
          "equipment_info": [
            {
              "eq_category": "Coil_Cooling_DX_SingleSpeed",
              "heating_fuel": "none",
              "cooling_type": "DX",
              "capacity_kw": 11.583,
              "cost": 10273.96
            },
            {
              "eq_category": "Coil_Heating_Electric",
              "heating_fuel": "elec",
              "cooling_type": "none",
              "capacity_kw": 47.813,
              "cost": 9482.23
            }
          ],
          "reheat_recool": [

          ]
        }
      ],
      "system_4": [

      ],
      "system_5": [

      ],
      "system_6": [

      ],
      "system_7": [

      ],
      "mech_to_roof": {
        "Gas_Line_m": 0.0,
        "HW_Line_m": 0.0,
        "CHW_Line_m": 0.0,
        "Elec_Line_m": 127.9,
        "Total_cost": 1498.88
      },
      "trunk_duct": [
        {
          "DuctSize_in": 20.0,
          "DuctLength_m": 0.0,
          "NumberRuns": 2,
          "DuctCost": 0.0
        }
      ],
      "floor_trunk_ducts": [
        [

        ]
      ],
      "tz_distribution": [
        [

        ]
      ],
      "hrv_return_ducting": [

      ]
    },
    "totals": {
      "envelope": 349620.82,
      "lighting": 263013.35,
      "heating_and_cooling": 82667.57,
      "shw": 7204.67,
      "ventilation": 219375.64,
      "grand_total": 921882.05
    }
  }
}