{
  "sql_data": [
    {
      "report_name": "AnnualBuildingUtilityPerformanceSummary",
      "report_for_string": "Entire Facility",
      "table_name": "End Uses",
      "table": [
        {
          "name": "Heating",
          "natural_gas_GJ": 198.24
        },
        {
          "name": "Cooling",
          "electricity_GJ": 111.31
        },
        {
          "name": "Interior Lighting",
          "electricity_GJ": 204.94
        },
        {
          "name": "Interior Equipment",
          "electricity_GJ": 37.8
        },
        {
          "name": "Fans",
          "electricity_GJ": 58.27
        },
        {
          "name": "Pumps",
          "electricity_GJ": 2.9
        },
        {
          "name": "Heat Recovery",
          "electricity_GJ": 29.27
        },
        {
          "name": "Water Systems",
          "electricity_GJ": 8.05,
          "natural_gas_GJ": 9.7,
          "water_m3": 129.09
        },
        {
          "name": "Total End Uses",
          "electricity_GJ": 452.53,
          "natural_gas_GJ": 207.94,
          "water_m3": 129.09
        }
      ]
    },
    {
      "report_name": "AnnualBuildingUtilityPerformanceSummary",
      "report_for_string": "Entire Facility",
      "table_name": "Site and Source Energy",
      "table": [
        {
          "name": "Total Site Energy",
          "total_energy_GJ": 660.47,
          "energy_per_total_building_area_MJ/m2": 315.97,
          "energy_per_conditioned_building_area_MJ/m2": 315.97
        },
        {
          "name": "Net Site Energy",
          "total_energy_GJ": 660.47,
          "energy_per_total_building_area_MJ/m2": 315.97,
          "energy_per_conditioned_building_area_MJ/m2": 315.97
        },
        {
          "name": "Total Source Energy",
          "total_energy_GJ": 1658.57,
          "energy_per_total_building_area_MJ/m2": 793.46,
          "energy_per_conditioned_building_area_MJ/m2": 793.46
        },
        {
          "name": "Net Source Energy",
          "total_energy_GJ": 1658.57,
          "energy_per_total_building_area_MJ/m2": 793.46,
          "energy_per_conditioned_building_area_MJ/m2": 793.46
        }
      ]
    }
  ],
  "os_standards_revision": "2a54ffa",
  "os_standards_version": "0.2.9",
  "openstudio_version": "2.8.1.6914d4f590",
  "energyplus_version": "9.1.0",
  "building": {
    "name": "RetailStripmall-CAN_ON_Windsor.Intl.AP.715380_CWEC2016.epw created: 2019-08-07 22:53:17 +0000",
    "conditioned_floor_area_m2": 2090.3183999999997,
    "exterior_area_m2": 3274.466399999999,
    "volume": 10827.849311999998,
    "number_of_stories": 1,
    "standards_number_of_stories": 1,
    "standards_number_of_above_ground_stories": 1,
    "standards_number_of_living_units": null,
    "nominal_floor_to_ceiling_height": null,
    "nominal_floor_to_floor_height": null
  },
  "geography": {
    "hdd": 3400.0,
    "cdd": 505.0,
    "climate_zone": "5",
    "city": "Windsor Intl AP",
    "state_province_region": "ON",
    "country": "CAN",
    "latitude": 42.276,
    "longitude": -82.956
  },
  "spacetype_area_breakdown": {
    "space_function_sales_area": 2090.3183999999997
  },
  "economics": {
    "total_neb_cost": 17353.3177,
    "total_neb_cost_per_m2": 8.301758095800142,
    "Electricity_neb_cost": 15978.8343,
    "Electricity_neb_cost_per_m2": 7.644210709717717,
    "Natural Gas_neb_cost": 1374.4834,
    "Natural Gas_neb_cost_per_m2": 0.6575473860824266,
    "Oil_neb_cost": 0.0,
    "Oil_neb_cost_per_m2": 0.0,
    "electricity_cost": 0.0,
    "electricity_cost_per_m2": 0.0,
    "natural_gas_cost": 0.0,
    "natural_gas_cost_per_m2": 0.0,
    "additional_cost": 0.0,
    "additional_cost_per_m2": 0.0,
    "total_cost": 0.0,
    "total_cost_per_m2": 0.0
  },
  "end_uses": {
    "heating_gj": 198.24,
    "cooling_gj": 111.31,
    "interior_lighting_gj": 204.94,
    "exterior_lighting_gj": 0,
    "interior_equipment_gj": 37.8,
    "exterior_equipment_gj": 0,
    "fans_gj": 58.27,
    "pumps_gj": 2.9,
    "heat_rejection_gj": 0,
    "humidification_gj": 0,
    "heat_recovery_gj": 29.27,
    "water_systems_gj": 17.75,
    "water_systems_water_m3": 129.09,
    "refrigeration_gj": 0,
    "generators_gj": 0,
    "total_end_uses_gj": 660.47,
    "total_end_uses_water_m3": 129.09
  },
  "end_uses_eui": {
    "heating_gj_per_m2": 0.09483722671149047,
    "cooling_gj_per_m2": 0.053250260821509306,
    "interior_lighting_gj_per_m2": 0.09804248003557738,
    "exterior_lighting_gj_per_m2": 0,
    "interior_equipment_gj_per_m2": 0.018083369500072336,
    "exterior_equipment_gj_per_m2": 0,
    "fans_gj_per_m2": 0.027876135999185585,
    "pumps_gj_per_m2": 0.0013873484537092534,
    "heat_rejection_gj_per_m2": 0,
    "humidification_gj_per_m2": 0,
    "heat_recovery_gj_per_m2": 0.01400265146209305,
    "water_systems_gj_per_m2": 0.00849152932873767,
    "water_systems_water_m3_per_m2": 0.06175614203080259,
    "refrigeration_gj_per_m2": 0,
    "generators_gj_per_m2": 0,
    "total_end_uses_gj_per_m2": 0.31596621835218985,
    "total_end_uses_water_m3_per_m2": 0.06175614203080259
  },
  "meter_peaks": {
    "electric_w": 52551.97,
    "natural_gas_w": 104410.63
  },
  "unmet_hours": {
    "cooling": 15.5,
    "heating": 29.67
  },
  "service_water_heating": {
    "total_nominal_occupancy": 435.62854284761596,
    "electricity_per_year": 8.05,
    "electricity_per_day": 0.02202462380300958,
    "electricity_per_day_per_occupant": 5.055826612976058e-05,
    "natural_gas_per_year": 9.7,
    "additional_fuel_per_year": 0.0,
    "water_m3_per_year": 129.09,
    "water_m3_per_day": 0.353187414500684,
    "water_m3_per_day_per_occupant": 0.0008107536117628315
  },
  "envelope": {
    "outdoor_walls_area_m2": 876.2695199999994,
    "outdoor_roofs_area_m2": 2090.3183999999997,
    "outdoor_floors_area_m2": 0,
    "ground_walls_area_m2": 0,
    "ground_roofs_area_m2": 0,
    "ground_floors_area_m2": 2090.3183999999997,
    "interior_floors_area_m2": 0,
    "windows_area_m2": 307.87848000000054,
    "skylights_area_m2": 0,
    "doors_area_m2": 0,
    "overhead_doors_area_m2": 0,
    "total_exterior_area_m2": 5364.7847999999985,
    "total_ground_area_m2": 2090.3183999999997,
    "total_outdoor_area_m2": 3274.4663999999993,
    "outdoor_walls_average_conductance_w_per_m2_k": 0.1367,
    "outdoor_roofs_average_conductance_w_per_m2_k": 0.1262,
    "ground_floors_average_conductance_w_per_m2_k": 0.757,
    "windows_average_conductance_w_per_m2_k": 1.1,
    "building_outdoor_average_conductance_w_per_m2_k": 0.2205704579726335,
    "building_ground_average_conductance_w_per_m2_k": 0.757,
    "building_average_conductance_w_per_m2_k": 0.42958322993011766,
    "fdwr": 26.0,
    "srr": 0.0,
    "constructions": {
      "exterior_fenestration": [
        {
          "name": "BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ \"cond\"=>0.7}",
          "net_area_m2": 307.88,
          "thermal_conductance_m2_w_per_k": 1.1,
          "solar_transmittance": 0.6,
          "visible_tranmittance": 0.21
        }
      ],
      "exterior_opaque": [
        {
          "name": "BTAP-Ext-Roof-Metal:U-0.156-:{ \"cond\"=>0.057} adj roof insulation",
          "net_area_m2": 2090.32,
          "thermal_conductance_m2_w_per_k": 0.126,
          "solar_absorptance": 0.7
        },
        {
          "name": "BTAP-Ext-Wall-Mass:U-0.278-:{ \"cond\"=>0.06} adj ext wall insulation",
          "net_area_m2": 876.27,
          "thermal_conductance_m2_w_per_k": 0.137,
          "solar_absorptance": 0.92
        }
      ],
      "ground": [
        {
          "name": "BTAP-Grnd-Floor-Mass:U-0.757",
          "net_area_m2": 2090.32,
          "thermal_conductance_m2_w_per_k": 0.757,
          "solar_absorptance": 0.7
        }
      ]
    },
    "average_thermal_conductance_m2_w_per_k": [
      {
        "name": "LGstore1",
        "multiplier": 1,
        "volume": 1804.6415519999998,
        "exterior_wall_area": 276.3012,
        "space_type_name": "Space Function Sales area",
        "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 2",
        "breathing_zone_outdoor_airflow_vbz": 0.4071,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00014,
        "occupancy_schedule": "NECB-C-Occupancy",
        "occ_per_m2": 0.033,
        "lighting_w_per_m2": 6.78,
        "electric_w_per_m2": 1.25,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 2.4671500164769e-06,
            "peak_flow_rate_per_area": 7.081648469851005e-09,
            "shw_watts_per_person": -1.3174415547372016
          }
        ]
      },
      {
        "name": "LGstore2",
        "multiplier": 1,
        "volume": 1804.641552,
        "exterior_wall_area": 157.8864,
        "space_type_name": "Space Function Sales area",
        "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
        "breathing_zone_outdoor_airflow_vbz": 1.8317,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00014,
        "occupancy_schedule": "NECB-C-Occupancy",
        "occ_per_m2": 0.033,
        "lighting_w_per_m2": 6.78,
        "electric_w_per_m2": 1.25,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 2.4671500164769e-06,
            "peak_flow_rate_per_area": 7.081648469851004e-09,
            "shw_watts_per_person": -1.3174415547372014
          }
        ]
      },
      {
        "name": "SMstore1",
        "multiplier": 1,
        "volume": 902.3207759999999,
        "exterior_wall_area": 78.94319999999999,
        "space_type_name": "Space Function Sales area",
        "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
        "breathing_zone_outdoor_airflow_vbz": 1.8317,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00014,
        "occupancy_schedule": "NECB-C-Occupancy",
        "occ_per_m2": 0.033,
        "lighting_w_per_m2": 6.78,
        "electric_w_per_m2": 1.25,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 1.23357500823845e-06,
            "peak_flow_rate_per_area": 7.081648469851005e-09,
            "shw_watts_per_person": -1.3174415547372016
          }
        ]
      },
      {
        "name": "SMstore2",
        "multiplier": 1,
        "volume": 902.320776,
        "exterior_wall_area": 78.9432,
        "space_type_name": "Space Function Sales area",
        "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
        "breathing_zone_outdoor_airflow_vbz": 1.8317,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00014,
        "occupancy_schedule": "NECB-C-Occupancy",
        "occ_per_m2": 0.033,
        "lighting_w_per_m2": 6.78,
        "electric_w_per_m2": 1.25,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 1.23357500823845e-06,
            "peak_flow_rate_per_area": 7.081648469851004e-09,
            "shw_watts_per_person": -1.3174415547372014
          }
        ]
      },
      {
        "name": "SMstore3",
        "multiplier": 1,
        "volume": 902.320776,
        "exterior_wall_area": 78.9432,
        "space_type_name": "Space Function Sales area",
        "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
        "breathing_zone_outdoor_airflow_vbz": 1.8317,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00014,
        "occupancy_schedule": "NECB-C-Occupancy",
        "occ_per_m2": 0.033,
        "lighting_w_per_m2": 6.78,
        "electric_w_per_m2": 1.25,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 1.23357500823845e-06,
            "peak_flow_rate_per_area": 7.081648469851004e-09,
            "shw_watts_per_person": -1.3174415547372014
          }
        ]
      },
      {
        "name": "SMstore4",
        "multiplier": 1,
        "volume": 902.3207759999996,
        "exterior_wall_area": 78.94319999999998,
        "space_type_name": "Space Function Sales area",
        "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
        "breathing_zone_outdoor_airflow_vbz": 1.8317,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00014,
        "occupancy_schedule": "NECB-C-Occupancy",
        "occ_per_m2": 0.033,
        "lighting_w_per_m2": 6.78,
        "electric_w_per_m2": 1.25,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 1.23357500823845e-06,
            "peak_flow_rate_per_area": 7.081648469851008e-09,
            "shw_watts_per_person": -1.317441554737202
          }
        ]
      },
      {
        "name": "SMstore5",
        "multiplier": 1,
        "volume": 902.3207759999996,
        "exterior_wall_area": 78.94319999999998,
        "space_type_name": "Space Function Sales area",
        "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
        "breathing_zone_outdoor_airflow_vbz": 1.8317,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00014,
        "occupancy_schedule": "NECB-C-Occupancy",
        "occ_per_m2": 0.033,
        "lighting_w_per_m2": 6.78,
        "electric_w_per_m2": 1.25,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 1.23357500823845e-06,
            "peak_flow_rate_per_area": 7.081648469851008e-09,
            "shw_watts_per_person": -1.317441554737202
          }
        ]
      },
      {
        "name": "SMstore6",
        "multiplier": 1,
        "volume": 902.3207760000005,
        "exterior_wall_area": 78.94320000000005,
        "space_type_name": "Space Function Sales area",
        "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
        "breathing_zone_outdoor_airflow_vbz": 1.8317,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00014,
        "occupancy_schedule": "NECB-C-Occupancy",
        "occ_per_m2": 0.033,
        "lighting_w_per_m2": 6.78,
        "electric_w_per_m2": 1.25,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 1.23357500823845e-06,
            "peak_flow_rate_per_area": 7.081648469851e-09,
            "shw_watts_per_person": -1.3174415547372007
          }
        ]
      },
      {
        "name": "SMstore7",
        "multiplier": 1,
        "volume": 902.3207759999988,
        "exterior_wall_area": 78.94319999999989,
        "space_type_name": "Space Function Sales area",
        "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
        "breathing_zone_outdoor_airflow_vbz": 1.8317,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00014,
        "occupancy_schedule": "NECB-C-Occupancy",
        "occ_per_m2": 0.033,
        "lighting_w_per_m2": 6.78,
        "electric_w_per_m2": 1.25,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 1.23357500823845e-06,
            "peak_flow_rate_per_area": 7.081648469851014e-09,
            "shw_watts_per_person": -1.3174415547372034
          }
        ]
      },
      {
        "name": "SMstore8",
        "multiplier": 1,
        "volume": 902.3207760000005,
        "exterior_wall_area": 197.35800000000003,
        "space_type_name": "Space Function Sales area",
        "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 1",
        "breathing_zone_outdoor_airflow_vbz": 0.2035,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00014,
        "occupancy_schedule": "NECB-C-Occupancy",
        "occ_per_m2": 0.033,
        "lighting_w_per_m2": 6.78,
        "electric_w_per_m2": 1.25,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 1.23357500823845e-06,
            "peak_flow_rate_per_area": 7.081648469851e-09,
            "shw_watts_per_person": -1.3174415547372007
          }
        ]
      }
    ]
  },
  "spaces": [
    {
      "name": "LGstore1",
      "multiplier": 1,
      "volume": 1804.6415519999998,
      "exterior_wall_area": 276.3012,
      "space_type_name": "Space Function Sales area",
      "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 2",
      "breathing_zone_outdoor_airflow_vbz": 0.4071,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00014,
      "occupancy_schedule": "NECB-C-Occupancy",
      "occ_per_m2": 0.033,
      "lighting_w_per_m2": 6.78,
      "electric_w_per_m2": 1.25,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 2.4671500164769e-06,
          "peak_flow_rate_per_area": 7.081648469851005e-09,
          "shw_watts_per_person": -1.3174415547372016
        }
      ]
    },
    {
      "name": "LGstore2",
      "multiplier": 1,
      "volume": 1804.641552,
      "exterior_wall_area": 157.8864,
      "space_type_name": "Space Function Sales area",
      "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
      "breathing_zone_outdoor_airflow_vbz": 1.8317,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00014,
      "occupancy_schedule": "NECB-C-Occupancy",
      "occ_per_m2": 0.033,
      "lighting_w_per_m2": 6.78,
      "electric_w_per_m2": 1.25,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 2.4671500164769e-06,
          "peak_flow_rate_per_area": 7.081648469851004e-09,
          "shw_watts_per_person": -1.3174415547372014
        }
      ]
    },
    {
      "name": "SMstore1",
      "multiplier": 1,
      "volume": 902.3207759999999,
      "exterior_wall_area": 78.94319999999999,
      "space_type_name": "Space Function Sales area",
      "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
      "breathing_zone_outdoor_airflow_vbz": 1.8317,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00014,
      "occupancy_schedule": "NECB-C-Occupancy",
      "occ_per_m2": 0.033,
      "lighting_w_per_m2": 6.78,
      "electric_w_per_m2": 1.25,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 1.23357500823845e-06,
          "peak_flow_rate_per_area": 7.081648469851005e-09,
          "shw_watts_per_person": -1.3174415547372016
        }
      ]
    },
    {
      "name": "SMstore2",
      "multiplier": 1,
      "volume": 902.320776,
      "exterior_wall_area": 78.9432,
      "space_type_name": "Space Function Sales area",
      "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
      "breathing_zone_outdoor_airflow_vbz": 1.8317,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00014,
      "occupancy_schedule": "NECB-C-Occupancy",
      "occ_per_m2": 0.033,
      "lighting_w_per_m2": 6.78,
      "electric_w_per_m2": 1.25,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 1.23357500823845e-06,
          "peak_flow_rate_per_area": 7.081648469851004e-09,
          "shw_watts_per_person": -1.3174415547372014
        }
      ]
    },
    {
      "name": "SMstore3",
      "multiplier": 1,
      "volume": 902.320776,
      "exterior_wall_area": 78.9432,
      "space_type_name": "Space Function Sales area",
      "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
      "breathing_zone_outdoor_airflow_vbz": 1.8317,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00014,
      "occupancy_schedule": "NECB-C-Occupancy",
      "occ_per_m2": 0.033,
      "lighting_w_per_m2": 6.78,
      "electric_w_per_m2": 1.25,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 1.23357500823845e-06,
          "peak_flow_rate_per_area": 7.081648469851004e-09,
          "shw_watts_per_person": -1.3174415547372014
        }
      ]
    },
    {
      "name": "SMstore4",
      "multiplier": 1,
      "volume": 902.3207759999996,
      "exterior_wall_area": 78.94319999999998,
      "space_type_name": "Space Function Sales area",
      "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
      "breathing_zone_outdoor_airflow_vbz": 1.8317,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00014,
      "occupancy_schedule": "NECB-C-Occupancy",
      "occ_per_m2": 0.033,
      "lighting_w_per_m2": 6.78,
      "electric_w_per_m2": 1.25,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 1.23357500823845e-06,
          "peak_flow_rate_per_area": 7.081648469851008e-09,
          "shw_watts_per_person": -1.317441554737202
        }
      ]
    },
    {
      "name": "SMstore5",
      "multiplier": 1,
      "volume": 902.3207759999996,
      "exterior_wall_area": 78.94319999999998,
      "space_type_name": "Space Function Sales area",
      "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
      "breathing_zone_outdoor_airflow_vbz": 1.8317,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00014,
      "occupancy_schedule": "NECB-C-Occupancy",
      "occ_per_m2": 0.033,
      "lighting_w_per_m2": 6.78,
      "electric_w_per_m2": 1.25,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 1.23357500823845e-06,
          "peak_flow_rate_per_area": 7.081648469851008e-09,
          "shw_watts_per_person": -1.317441554737202
        }
      ]
    },
    {
      "name": "SMstore6",
      "multiplier": 1,
      "volume": 902.3207760000005,
      "exterior_wall_area": 78.94320000000005,
      "space_type_name": "Space Function Sales area",
      "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
      "breathing_zone_outdoor_airflow_vbz": 1.8317,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00014,
      "occupancy_schedule": "NECB-C-Occupancy",
      "occ_per_m2": 0.033,
      "lighting_w_per_m2": 6.78,
      "electric_w_per_m2": 1.25,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 1.23357500823845e-06,
          "peak_flow_rate_per_area": 7.081648469851e-09,
          "shw_watts_per_person": -1.3174415547372007
        }
      ]
    },
    {
      "name": "SMstore7",
      "multiplier": 1,
      "volume": 902.3207759999988,
      "exterior_wall_area": 78.94319999999989,
      "space_type_name": "Space Function Sales area",
      "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
      "breathing_zone_outdoor_airflow_vbz": 1.8317,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00014,
      "occupancy_schedule": "NECB-C-Occupancy",
      "occ_per_m2": 0.033,
      "lighting_w_per_m2": 6.78,
      "electric_w_per_m2": 1.25,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 1.23357500823845e-06,
          "peak_flow_rate_per_area": 7.081648469851014e-09,
          "shw_watts_per_person": -1.3174415547372034
        }
      ]
    },
    {
      "name": "SMstore8",
      "multiplier": 1,
      "volume": 902.3207760000005,
      "exterior_wall_area": 197.35800000000003,
      "space_type_name": "Space Function Sales area",
      "thermal_zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 1",
      "breathing_zone_outdoor_airflow_vbz": 0.2035,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00014,
      "occupancy_schedule": "NECB-C-Occupancy",
      "occ_per_m2": 0.033,
      "lighting_w_per_m2": 6.78,
      "electric_w_per_m2": 1.25,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 1.23357500823845e-06,
          "peak_flow_rate_per_area": 7.081648469851e-09,
          "shw_watts_per_person": -1.3174415547372007
        }
      ]
    }
  ],
  "thermal_zones": [
    {
      "name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
      "floor_area": 1567.7387999999999,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "LGstore2",
          "type": "Space Function Sales area"
        },
        {
          "name": "SMstore1",
          "type": "Space Function Sales area"
        },
        {
          "name": "SMstore2",
          "type": "Space Function Sales area"
        },
        {
          "name": "SMstore3",
          "type": "Space Function Sales area"
        },
        {
          "name": "SMstore4",
          "type": "Space Function Sales area"
        },
        {
          "name": "SMstore5",
          "type": "Space Function Sales area"
        },
        {
          "name": "SMstore6",
          "type": "Space Function Sales area"
        },
        {
          "name": "SMstore7",
          "type": "Space Function Sales area"
        }
      ],
      "equipment": [
        {
          "name": "13gal NaturalGas Water Heater - 9kBtu/hr 0.82 Therm Eff ASHPWH",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 1",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 1",
      "floor_area": 174.1932000000001,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "SMstore8",
          "type": "Space Function Sales area"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 2",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 2",
      "floor_area": 348.3864,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "LGstore1",
          "type": "Space Function Sales area"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 3",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 vav terminal",
          "type": "StraightComponent"
        }
      ]
    }
  ],
  "air_loops": [
    {
      "name": "Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C",
      "thermal_zones": [
        "ALL_ST=Sales area_FL=Building Story 1_SCH=C"
      ],
      "total_floor_area_served": 1567.7387999999999,
      "total_breathing_zone_outdoor_airflow_vbz": 1.8317,
      "area_outdoor_air_rate_m3_per_s_m2": 0.001168,
      "outdoor_air_L_per_s": 1831.1189183999998,
      "supply_fan": {
        "type": "VV",
        "name": "Fan Variable Volume 3",
        "fan_efficiency": 0.7,
        "motor_efficiency": 0.9,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 2.62,
        "rated_electric_power_w": 2398.08
      },
      "economizer": {
        "name": "Controller Outdoor Air 1",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 1 462kBtu/hr 8.21EER",
            "cop": 3.07260554810169,
            "nominal_total_capacity_w": 65132.94
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [
          {
            "name": "Coil Heating Gas 1",
            "type": "Gas",
            "efficency": 0.81,
            "nominal_capacity": 147557.85
          }
        ],
        "coil_heating_electric": [

        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1",
      "thermal_zones": [
        "ALL_ST=Sales area_FL=Building Story 1_SCH=C 1"
      ],
      "total_floor_area_served": 174.1932000000001,
      "total_breathing_zone_outdoor_airflow_vbz": 0.2035,
      "area_outdoor_air_rate_m3_per_s_m2": 0.001168,
      "outdoor_air_L_per_s": 203.45765760000012,
      "supply_fan": {
        "type": "VV",
        "name": "Fan Variable Volume 1",
        "fan_efficiency": 0.7,
        "motor_efficiency": 0.9,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 0.95,
        "rated_electric_power_w": 872.63
      },
      "economizer": {
        "name": "Controller Outdoor Air 2",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 2 91kBtu/hr 9.26EER",
            "cop": 3.19625081544851,
            "nominal_total_capacity_w": 18870.88
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [
          {
            "name": "Coil Heating Gas 2",
            "type": "Gas",
            "efficency": 0.924,
            "nominal_capacity": 32885.71
          }
        ],
        "coil_heating_electric": [

        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2",
      "thermal_zones": [
        "ALL_ST=Sales area_FL=Building Story 1_SCH=C 2"
      ],
      "total_floor_area_served": 348.3864,
      "total_breathing_zone_outdoor_airflow_vbz": 0.4071,
      "area_outdoor_air_rate_m3_per_s_m2": 0.001168,
      "outdoor_air_L_per_s": 406.91531519999995,
      "supply_fan": {
        "type": "VV",
        "name": "Fan Variable Volume 2",
        "fan_efficiency": 0.7,
        "motor_efficiency": 0.9,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 1.35,
        "rated_electric_power_w": 1231.87
      },
      "economizer": {
        "name": "Controller Outdoor Air 3",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 3 147kBtu/hr 9.08EER",
            "cop": 3.17347775644707,
            "nominal_total_capacity_w": 29372.86
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [
          {
            "name": "Coil Heating Gas 3",
            "type": "Gas",
            "efficency": 0.81,
            "nominal_capacity": 52890.23
          }
        ],
        "coil_heating_electric": [

        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    }
  ],
  "plant_loops": [
    {
      "name": "Hot Water Loop",
      "design_loop_exit_temperature": 82.0,
      "loop_design_temperature_difference": 16.0,
      "pumps": [
        {
          "name": "Pump Variable Speed 1",
          "type": "Pump:VariableSpeed",
          "head_pa": 179352.0,
          "water_flow_m3_per_s": 0.000983,
          "electric_power_w": 295.86,
          "motor_efficency": 0.855
        }
      ],
      "boilers": [
        {
          "name": "Primary Boiler 355kBtu/hr 0.83 Thermal Eff",
          "type": "Boiler:HotWater",
          "fueltype": "NaturalGas",
          "nominal_capacity": 104140.578497139
        },
        {
          "name": "Secondary Boiler 0kBtu/hr 0.85 AFUE",
          "type": "Boiler:HotWater",
          "fueltype": "NaturalGas",
          "nominal_capacity": 0.001
        }
      ],
      "chiller_electric_eir": [

      ],
      "cooling_tower_single_speed": [

      ],
      "water_heater_mixed": [

      ]
    },
    {
      "name": "Main Service Water Loop",
      "design_loop_exit_temperature": 60.0,
      "loop_design_temperature_difference": 5.0,
      "pumps": [
        {
          "name": "Service Water Loop Pump",
          "type": "Pump:ConstantSpeed",
          "head_pa": 194.95,
          "water_flow_m3_per_s": 1.5e-05,
          "electric_power_w": 0.0,
          "motor_efficency": 0.91
        }
      ],
      "boilers": [

      ],
      "chiller_electric_eir": [

      ],
      "cooling_tower_single_speed": [

      ],
      "water_heater_mixed": [
        {
          "name": "13gal NaturalGas Water Heater - 9kBtu/hr 0.82 Therm Eff",
          "type": "WaterHeater:Mixed",
          "heater_thermal_efficiency": 0.96,
          "heater_fuel_type": "NaturalGas"
        }
      ]
    }
  ],
  "eplusout_err": {
    "warnings": [
      "ProcessScheduleInput: Schedule:Day:Interval=\"ECONOMIZER MAX OA FRACTION 100 PCT DEFAULT\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 1\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 10\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 11\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 12\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 13\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 14\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 15\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 16\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 17\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 18\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 19\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 2\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 20\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 21\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 22\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 23\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 24\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 25\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 26\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 27\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 28\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 29\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 30\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 31\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 32\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 33\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 34\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 35\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 36\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 37\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 38\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 39\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 40\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 5\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 6\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 7\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 8\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 9\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"ECONOMIZER MAX OA FRACTION 100 PCT\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 10\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 11\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 12\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 13\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 14\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 15\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 16\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 17\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 18\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 19\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 20\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 21\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 22\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 23\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 24\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 25\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 26\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 27\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 28\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 29\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 3\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 30\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 31\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 32\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 4\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 5\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 6\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 7\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 8\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 9\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Constant=\"ALWAYS ON CONTINUOUS\", Blank Schedule Type Limits Name input -- will not be validated.",
      "CheckUsedConstructions: There are 22 nominally unused constructions in input.  For explicit details on each unused construction, use Output:Diagnostics,DisplayExtraWarnings;",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION SALES AREA ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C\".  Item length=[102] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [5] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C SPACE FUNCTION SALES AREA ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION SALES AREA ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1\".  Item length=[104] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [5] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 1 SPACE FUNCTION SALES AREA ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION SALES AREA ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2\".  Item length=[104] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [5] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=SALES AREA_FL=BUILDING STORY 1_SCH=C 2 SPACE FUNCTION SALES AREA ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetDXCoils: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 462KBTU/HR 8.21EER\", invalid  ...Part Load Fraction Correlation Curve Name = DXCOOL-NECB2011-REF-COOLPLFFPLR has out of range value.  ...Curve maximum must be <= 1.0, curve max at PLR = 0.99 is 1.015  ...Setting curve maximum to 1.0 and simulation continues.",
      "WaterHeater:HeatPump:PumpedCondenser=\"13GAL NATURALGAS WATER HEATER - 9KBTU/HR 0.82 THERM EFF ASHPWH\": Adding outdoor air node=13GAL NATURALGAS WATER HEATER - 9KBTU/HR 0.82 THERM EFF ASHPWH OUTDOOR AIR",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 1 462KBTU/HR 8.21EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 2 91KBTU/HR 9.26EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 3 147KBTU/HR 9.08EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "Output:Meter: invalid Key Name=\"DISTRICTCOOLING:FACILITY\" - not found.",
      "Output:Meter: invalid Key Name=\"DISTRICTHEATING:FACILITY\" - not found.",
      "Output:Meter:MeterFileOnly requested for \"Electricity:Facility\" (TimeStep), already on \"Output:Meter\". Will report to both eplusout.eso and eplusout.mtr",
      "Processing Monthly Tabular Reports: Variable names not valid for this simulation  ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on individual variables.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 3 147KBTU/HR 9.08EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 2.325E-006 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=01/01 14:40 - 14:50  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "Enthalpy out of range (PsyTsatFnHPb)   Routine=CalcDoe2DXCoil, Environment=RUN PERIOD 1, at Simulation time=01/01 14:40 - 14:50   Enthalpy=-292391.31291 Pressure= 99566.66   Initial Resultant Temperature= -59.98",
      "Temperature out of range [-100. to 200.] (PsyPsatFnTemp)   Routine=PsyWFnTdbTwbPb, Environment=RUN PERIOD 1, at Simulation time=01/01 14:40 - 14:50   Input Temperature=-308.29",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 1 462KBTU/HR 8.21EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -4.33   ... Occurrence info = RUN PERIOD 1, 01/01 14:40 - 14:50  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 3 147KBTU/HR 9.08EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -4.33   ... Occurrence info = RUN PERIOD 1, 01/01 14:40 - 14:50  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 3 147KBTU/HR 9.08EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -203.23 C.   ...Occurrence info = RUN PERIOD 1, 01/01 15:00 - 15:10  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 23.914 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 462KBTU/HR 8.21EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 2.042E-006 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=01/01 15:10 - 15:20  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 1 462KBTU/HR 8.21EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -355.52 C.   ...Occurrence info = RUN PERIOD 1, 01/01 15:10 - 15:20  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 23.972 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 2 91KBTU/HR 9.26EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 1.312E-005 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=01/04 10:10 - 10:20  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 2 91KBTU/HR 9.26EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -5.10   ... Occurrence info = RUN PERIOD 1, 01/04 10:10 - 10:20  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 2 91KBTU/HR 9.26EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -50.41 C.   ...Occurrence info = RUN PERIOD 1, 01/04 10:10 - 10:20  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 23.925 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/05 14:00 - 14:10  The solution for one or more of the Air Loop HVAC systems did not appear to converge  ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on each max iteration exceeded.",
      "Calculated Humidity Ratio invalid (PsyWFnTdbH)   Routine=CalcDoe2DXCoil, Environment=RUN PERIOD 1, at Simulation time=01/07 09:50 - 10:00   Dry-Bulb= -59.98 Enthalpy= -277516.947  Calculated Humidity Ratio= -9.0916E-002 ... Humidity Ratio set to .00001",
      "CalcDoe2DXCoil: Coil:WaterHeating:AirToWaterHeatPump:Pumped \"COIL WATER HEATING AIR TO WATER HEAT PUMP 1\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.13 C.   ...Occurrence info = RUN PERIOD 1, 01/09 09:40 - 09:50  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 5.016 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/15 15:50 - 16:00  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 02/05 16:50 - 17:00  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 02/08 16:00 - 16:10  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 02/19 17:30 - 17:40  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 02/22 13:50 - 14:00  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 03/01 14:30 - 14:40  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 03/07 11:50 - 12:00  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 03/23 16:30 - 16:40  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 03/25 14:20 - 14:30  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 03/25 14:30 - 14:40  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 03/25 14:40 - 14:50  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 03/25 14:50 - 15:00",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 04/02 18:30 - 18:40  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-ELECTRICITY\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-DISTILLATE OIL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-RESIDUAL OIL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-NATURAL GAS\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-COAL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 3 147KBTU/HR 9.08EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "Enthalpy out of range (PsyTsatFnHPb)",
      "Temperature out of range [-100. to 200.] (PsyPsatFnTemp)",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 462KBTU/HR 8.21EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 3 147KBTU/HR 9.08EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 3 147KBTU/HR 9.08EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 462KBTU/HR 8.21EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 462KBTU/HR 8.21EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 2 91KBTU/HR 9.26EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 2 91KBTU/HR 9.26EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 2 91KBTU/HR 9.26EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "Calculated Humidity Ratio invalid (PsyWFnTdbH)",
      "CalcDoe2DXCoil: Coil:WaterHeating:AirToWaterHeatPump:Pumped=\"COIL WATER HEATING AIR TO WATER HEAT PUMP 1\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "SimHVAC: Exceeding Maximum iterations for all HVAC loops, during RUN PERIOD 1 continues"
    ],
    "fatal": [

    ],
    "severe": [

    ]
  },
  "ruby_warnings": [

  ],
  "code_metrics": {
    "heating_gj": 198.24,
    "cooling_gj": 111.31,
    "ep_conditioned_floor_area_m2": 2090.3183999999997,
    "os_conditioned_floor_area_m2": 2090.3183999999997,
    "building_tedi_gj_per_m2": 0.1480874875329998,
    "building_medi_gj_per_m2": 0.04326613591498789
  },
  "costing_information": {
    "rs_means_city": "WINDSOR",
    "rs_means_prov": "ONTARIO",
    "envelope": {
      "exterior_wall_cost": 0.0,
      "exterior_wall_area_m2": 876.3,
      "exterior_wall_cost_per_m2": 0.0,
      "exterior_roof_cost": 212121.12,
      "exterior_roof_area_m2": 2090.3,
      "exterior_roof_cost_per_m2": 101.48,
      "exterior_floor_cost": 0.0,
      "exterior_floor_area_m2": 0.0,
      "exterior_floor_cost_per_m2": 0.0,
      "exterior_fixed_window_cost": 0.0,
      "exterior_fixed_window_area_m2": 307.86,
      "exterior_fixed_window_cost_per_m2": 0.0,
      "exterior_operable_window_cost": 0.0,
      "exterior_operable_window_area_m2": 0.0,
      "exterior_operable_window_cost_per_m2": 0.0,
      "exterior_skylight_cost": 0.0,
      "exterior_skylight_area_m2": 0.0,
      "exterior_skylight_cost_per_m2": 0.0,
      "exterior_tubular_daylight_diffuser_cost": 0.0,
      "exterior_tubular_daylight_diffuser_area_m2": 0.0,
      "exterior_tubular_daylight_diffuser_cost_per_m2": 0.0,
      "exterior_tubular_daylight_dome_cost": 0.0,
      "exterior_tubular_daylight_dome_area_m2": 0.0,
      "exterior_tubular_daylight_dome_cost_per_m2": 0.0,
      "exterior_door_cost": 0.0,
      "exterior_door_area_m2": 0.0,
      "exterior_door_cost_per_m2": 0.0,
      "exterior_glass_door_cost": 0.0,
      "exterior_glass_door_area_m2": 0.0,
      "exterior_glass_door_cost_per_m2": 0.0,
      "exterior_overhead_door_cost": 0.0,
      "exterior_overhead_door_area_m2": 0.0,
      "exterior_overhead_door_cost_per_m2": 0.0,
      "ground_contact_wall_cost": 0.0,
      "ground_contact_wall_area_m2": 0.0,
      "ground_contact_wall_cost_per_m2": 0.0,
      "ground_contact_roof_cost": 0.0,
      "ground_contact_roof_area_m2": 0.0,
      "ground_contact_roof_cost_per_m2": 0.0,
      "ground_contact_floor_cost": 169338.5,
      "ground_contact_floor_area_m2": 2090.3,
      "ground_contact_floor_cost_per_m2": 81.01,
      "construction_costs": [
        {
          "name": "BTAP-ExteriorWall-Mass-4",
          "conductance": 0.137,
          "area": 876.3,
          "cost": 0.0,
          "cost_per_area": 0.0,
          "note": "Surf #1: Warning! RSI out of the range (7.32) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (7.32) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (7.32) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (7.32) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (7.32) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (7.32) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (7.32) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (7.32) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (7.32) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (7.32) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (7.32) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (7.32) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (7.32) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (7.32) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (7.32) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (7.32) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (7.32) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (7.32) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 3: Warning! RSI out of the range (7.32) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 1: Warning! RSI out of the range (7.32) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 2: Warning! RSI out of the range (7.32) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46. / 3: Warning! RSI out of the range (7.32) or cost is 0!. Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46."
        },
        {
          "name": "BTAP-ExteriorRoof-IEAD-4",
          "conductance": 0.126,
          "area": 2090.3,
          "cost": 212121.12,
          "cost_per_area": 101.48,
          "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
        },
        {
          "name": "BTAP-ExteriorWindow-FixedWindow-2",
          "conductance": 1.1,
          "area": 307.86,
          "cost": 0.0,
          "cost_per_area": 0.0,
          "note": "Surf #1: Warning! RSI out of the range (0.91) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 2: Warning! RSI out of the range (0.91) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 1: Warning! RSI out of the range (0.91) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 2: Warning! RSI out of the range (0.91) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 1: Warning! RSI out of the range (0.91) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 2: Warning! RSI out of the range (0.91) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 1: Warning! RSI out of the range (0.91) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 2: Warning! RSI out of the range (0.91) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 1: Warning! RSI out of the range (0.91) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 2: Warning! RSI out of the range (0.91) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 1: Warning! RSI out of the range (0.91) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 2: Warning! RSI out of the range (0.91) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 1: Warning! RSI out of the range (0.91) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 2: Warning! RSI out of the range (0.91) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 1: Warning! RSI out of the range (0.91) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 2: Warning! RSI out of the range (0.91) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 1: Warning! RSI out of the range (0.91) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 2: Warning! RSI out of the range (0.91) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 3: Warning! RSI out of the range (0.91) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 1: Warning! RSI out of the range (0.91) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 2: Warning! RSI out of the range (0.91) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62. / 3: Warning! RSI out of the range (0.91) or cost is 0!. Range for BTAP-ExteriorWindow-FixedWindow-2 is 0.42-0.62."
        },
        {
          "name": "BTAP-GroundContactFloor-Unheated-1",
          "conductance": 0.757,
          "area": 2090.3,
          "cost": 169338.5,
          "cost_per_area": 81.01,
          "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
        }
      ],
      "total_envelope_cost": 381459.66
    },
    "lighting": {
      "fixture_report": [
        {
          "fixture_type": "18",
          "fixture_description": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
          "floor_area_ft2": 22500.0,
          "cost": 264712.92,
          "cost_per_ft2": 11.77,
          "spaces": [
            "LGstore2",
            "SMstore1",
            "SMstore2",
            "SMstore3",
            "SMstore4",
            "SMstore5",
            "SMstore6",
            "SMstore7",
            "SMstore8",
            "LGstore1"
          ],
          "number_of_spaces": 10
        }
      ],
      "space_report": [
        {
          "space": "LGstore2",
          "zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
          "building_type": "Space Function",
          "space_type": "Sales area",
          "zone_multiplier": 1,
          "fixture_type": "18",
          "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 17.0,
          "floor_area_ft2": 3750.0,
          "cost": 44118.82,
          "cost_per_ft2": 11.77,
          "note": ""
        },
        {
          "space": "SMstore1",
          "zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
          "building_type": "Space Function",
          "space_type": "Sales area",
          "zone_multiplier": 1,
          "fixture_type": "18",
          "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 17.0,
          "floor_area_ft2": 1875.0,
          "cost": 22059.41,
          "cost_per_ft2": 11.77,
          "note": ""
        },
        {
          "space": "SMstore2",
          "zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
          "building_type": "Space Function",
          "space_type": "Sales area",
          "zone_multiplier": 1,
          "fixture_type": "18",
          "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 17.0,
          "floor_area_ft2": 1875.0,
          "cost": 22059.41,
          "cost_per_ft2": 11.77,
          "note": ""
        },
        {
          "space": "SMstore3",
          "zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
          "building_type": "Space Function",
          "space_type": "Sales area",
          "zone_multiplier": 1,
          "fixture_type": "18",
          "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 17.0,
          "floor_area_ft2": 1875.0,
          "cost": 22059.41,
          "cost_per_ft2": 11.77,
          "note": ""
        },
        {
          "space": "SMstore4",
          "zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
          "building_type": "Space Function",
          "space_type": "Sales area",
          "zone_multiplier": 1,
          "fixture_type": "18",
          "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 17.0,
          "floor_area_ft2": 1875.0,
          "cost": 22059.41,
          "cost_per_ft2": 11.77,
          "note": ""
        },
        {
          "space": "SMstore5",
          "zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
          "building_type": "Space Function",
          "space_type": "Sales area",
          "zone_multiplier": 1,
          "fixture_type": "18",
          "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 17.0,
          "floor_area_ft2": 1875.0,
          "cost": 22059.41,
          "cost_per_ft2": 11.77,
          "note": ""
        },
        {
          "space": "SMstore6",
          "zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
          "building_type": "Space Function",
          "space_type": "Sales area",
          "zone_multiplier": 1,
          "fixture_type": "18",
          "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 17.0,
          "floor_area_ft2": 1875.0,
          "cost": 22059.41,
          "cost_per_ft2": 11.77,
          "note": ""
        },
        {
          "space": "SMstore7",
          "zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
          "building_type": "Space Function",
          "space_type": "Sales area",
          "zone_multiplier": 1,
          "fixture_type": "18",
          "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 17.0,
          "floor_area_ft2": 1875.0,
          "cost": 22059.41,
          "cost_per_ft2": 11.77,
          "note": ""
        },
        {
          "space": "SMstore8",
          "zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 1",
          "building_type": "Space Function",
          "space_type": "Sales area",
          "zone_multiplier": 1,
          "fixture_type": "18",
          "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 17.0,
          "floor_area_ft2": 1875.0,
          "cost": 22059.41,
          "cost_per_ft2": 11.77,
          "note": ""
        },
        {
          "space": "LGstore1",
          "zone": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 2",
          "building_type": "Space Function",
          "space_type": "Sales area",
          "zone_multiplier": 1,
          "fixture_type": "18",
          "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
          "height_avg_ft": 17.0,
          "floor_area_ft2": 3750.0,
          "cost": 44118.82,
          "cost_per_ft2": 11.77,
          "note": ""
        }
      ],
      "total_lighting_cost": 264712.92
    },
    "heating_and_cooling": {
      "plant_equipment": [
        {
          "type": "boilers",
          "nom_flr2flr_hght_ft": 17.0,
          "ht_roof_ft": 17.0,
          "longest_distance_to_ext_ft": 162.5,
          "wiring_and_gas_connections_distance_ft": 162.5,
          "equipment_cost": 17295.15,
          "flue_cost": 1818.16,
          "wiring_and_gas_connections_cost": 4556.41,
          "pump_cost": 11317.8,
          "piping_to_pump_cost": 1767.96,
          "header_distribution_cost": 1508.61,
          "total_cost": 38264.09
        },
        {
          "type": "chillers",
          "nom_flr2flr_hght_ft": 17.0,
          "ht_roof_ft": 17.0,
          "longest_distance_to_ext_ft": 162.5,
          "wiring_and_gas_connections_distance_ft": 162.5,
          "equipment_cost": 0.0,
          "flue_cost": 0.0,
          "wiring_and_gas_connections_cost": 0.0,
          "pump_cost": 0.0,
          "piping_to_pump_cost": 0.0,
          "header_distribution_cost": 0.0,
          "total_cost": 0.0
        },
        {
          "type": "cooling_towers",
          "nom_flr2flr_hght_ft": 17.0,
          "ht_roof_ft": 17.0,
          "longest_distance_to_ext_ft": 162.5,
          "wiring_and_gas_connections_distance_ft": 162.5,
          "equipment_cost": 0.0,
          "wiring_and_gas_connections_cost": 0.0,
          "pump_cost": 0.0,
          "piping_cost": 0.0,
          "total_cost": 0.0
        }
      ],
      "zonal_systems": [
        {
          "systype": null,
          "zone_number": 1,
          "zone_name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
          "zone_multiple": 1,
          "heat_capacity(kW)": 45.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 0.0
        },
        {
          "systype": null,
          "zone_number": 1,
          "zone_name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
          "zone_multiple": 1,
          "heat_capacity(kW)": 45.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 0.0
        },
        {
          "systype": "HW",
          "zone_number": 1,
          "zone_name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C",
          "zone_multiple": 1,
          "heat_capacity(kW)": 45.4,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 11478.84,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 9740.75,
          "wiring_cost": 0.0,
          "num_units": 14,
          "cummultive_zonal_cost": 21219.59
        },
        {
          "systype": null,
          "zone_number": 2,
          "zone_name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 7.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 21219.59
        },
        {
          "systype": "HW",
          "zone_number": 2,
          "zone_name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 1",
          "zone_multiple": 1,
          "heat_capacity(kW)": 7.7,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 2214.03,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 2705.76,
          "wiring_cost": 0.0,
          "num_units": 3,
          "cummultive_zonal_cost": 26139.38
        },
        {
          "systype": null,
          "zone_number": 3,
          "zone_name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 11.6,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 0.0,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 0.0,
          "wiring_cost": 0.0,
          "num_units": null,
          "cummultive_zonal_cost": 26139.38
        },
        {
          "systype": "HW",
          "zone_number": 3,
          "zone_name": "ALL_ST=Sales area_FL=Building Story 1_SCH=C 2",
          "zone_multiple": 1,
          "heat_capacity(kW)": 11.6,
          "cool_capacity(kW)": 0.0,
          "heat_cost": 3101.61,
          "cool_cost": 0.0,
          "heatcool_cost": 0.0,
          "piping_cost": 3788.07,
          "wiring_cost": 0.0,
          "num_units": 4,
          "cummultive_zonal_cost": 33029.05
        }
      ]
    },
    "shw": {
      "nom_flr2flr_hght_ft": 17.0,
      "ht_roof": 17.0,
      "shw_longest_distance_to_ext_ft": 162.5,
      "shw_utility_distance_ft": 162.5,
      "shwtanks": 5072.55,
      "shw_flues": 581.08,
      "shw_utilties": 4503.47,
      "shw_pumps": 4916.37,
      "shw_piping": 441.99,
      "shw_total": 15515.46
    },
    "ventilation": {
      "system_1": [

      ],
      "system_2": [

      ],
      "system_3": [
        {
          "sys_type": 3,
          "name": "Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C",
          "airloop_flow_m3_per_s": 2.623,
          "num_rooftop_units": 1,
          "base_ahu_cost": 70927.32,
          "hrv": {
            "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
            "hrv_name": "Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C ERV",
            "hrv_size_m3ps": 1.832,
            "hrv_return_fan_size_m3ps": 1.832,
            "hrv_cost": 14914.27
          },
          "equipment_info": [
            {
              "eq_category": "Coil_Cooling_DX_SingleSpeed",
              "heating_fuel": "none",
              "cooling_type": "DX",
              "capacity_kw": 65.133,
              "cost": 27717.62
            },
            {
              "eq_category": "Coil_Heating_Gas",
              "heating_fuel": "Gas",
              "cooling_type": "none",
              "capacity_kw": 147.558,
              "cost": 11671.5
            }
          ],
          "reheat_recool": [

          ]
        },
        {
          "sys_type": 3,
          "name": "Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1",
          "airloop_flow_m3_per_s": 0.954,
          "num_rooftop_units": 1,
          "base_ahu_cost": 29879.82,
          "hrv": {
            "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
            "hrv_name": "Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 ERV",
            "hrv_size_m3ps": 0.204,
            "hrv_return_fan_size_m3ps": 0.204,
            "hrv_cost": 10069.84
          },
          "equipment_info": [
            {
              "eq_category": "Coil_Cooling_DX_SingleSpeed",
              "heating_fuel": "none",
              "cooling_type": "DX",
              "capacity_kw": 18.871,
              "cost": 13698.25
            },
            {
              "eq_category": "Coil_Heating_Gas",
              "heating_fuel": "Gas",
              "cooling_type": "none",
              "capacity_kw": 32.886,
              "cost": 1133.4
            }
          ],
          "reheat_recool": [

          ]
        },
        {
          "sys_type": 3,
          "name": "Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2",
          "airloop_flow_m3_per_s": 1.347,
          "num_rooftop_units": 1,
          "base_ahu_cost": 35379.87,
          "hrv": {
            "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
            "hrv_name": "Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 ERV",
            "hrv_size_m3ps": 0.407,
            "hrv_return_fan_size_m3ps": 0.407,
            "hrv_cost": 10022.64
          },
          "equipment_info": [
            {
              "eq_category": "Coil_Cooling_DX_SingleSpeed",
              "heating_fuel": "none",
              "cooling_type": "DX",
              "capacity_kw": 29.373,
              "cost": 15638.95
            },
            {
              "eq_category": "Coil_Heating_Gas",
              "heating_fuel": "Gas",
              "cooling_type": "none",
              "capacity_kw": 52.89,
              "cost": 3872.93
            }
          ],
          "reheat_recool": [

          ]
        }
      ],
      "system_4": [

      ],
      "system_5": [

      ],
      "system_6": [

      ],
      "system_7": [

      ],
      "mech_to_roof": {
        "Gas_Line_m": 0.0,
        "HW_Line_m": 0.0,
        "CHW_Line_m": 0.0,
        "Elec_Line_m": 127.9,
        "Total_cost": 3674.19
      },
      "trunk_duct": [
        {
          "DuctSize_in": 24.0,
          "DuctLength_m": 0.0,
          "NumberRuns": 2,
          "DuctCost": 0.0
        }
      ],
      "floor_trunk_ducts": [
        [

        ]
      ],
      "tz_distribution": [
        [

        ]
      ],
      "hrv_return_ducting": [

      ]
    },
    "totals": {
      "envelope": 381459.66,
      "lighting": 264712.92,
      "heating_and_cooling": 71293.14,
      "shw": 15515.46,
      "ventilation": 248600.58,
      "grand_total": 981581.77
    }
  }
}