{
  "tables": {
    "unitary_acs": {
      "data_type": "table",
      "refs": [
        "assumption"
      ],
      "table": [
        {
          "template": "NECB2017",
          "cooling_type": "AirCooled",
          "heating_type": "Electric Resistance or None",
          "subcategory": "Single Package",
          "minimum_capacity": 0,
          "maximum_capacity": 65000.0,
          "start_date": "9/9/1919",
          "end_date": "2999-09-09T00:00:00+00:00",
          "minimum_seasonal_energy_efficiency_ratio": 14.0,
          "minimum_energy_efficiency_ratio": null,
          "minimum_integrated_part_load_value": null,
          "minimum_integrated_energy_efficiency_ratio": null,
          "ptac_eer_coefficient_1": null,
          "ptac_eer_coefficient_2": null,
          "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
          "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
          "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
          "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
          "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
          "notes": "From NECB 2011, Table 5.2.12.1"
        },
        {
          "template": "NECB2017",
          "cooling_type": "AirCooled",
          "heating_type": "All Other",
          "subcategory": "Single Package",
          "minimum_capacity": 0,
          "maximum_capacity": 65000.0,
          "start_date": "9/9/1919",
          "end_date": "2999-09-09T00:00:00+00:00",
          "minimum_seasonal_energy_efficiency_ratio": 14.0,
          "minimum_energy_efficiency_ratio": null,
          "minimum_integrated_part_load_value": null,
          "minimum_integrated_energy_efficiency_ratio": null,
          "ptac_eer_coefficient_1": null,
          "ptac_eer_coefficient_2": null,
          "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
          "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
          "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
          "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
          "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
          "notes": "From NECB 2011, Table 5.2.12.1"
        },
        {
          "template": "NECB2017",
          "cooling_type": "AirCooled",
          "heating_type": "Electric Resistance or None",
          "subcategory": "Split System",
          "minimum_capacity": 0,
          "maximum_capacity": 65000.0,
          "start_date": "9/9/1919",
          "end_date": "2999-09-09T00:00:00+00:00",
          "minimum_seasonal_energy_efficiency_ratio": 15.0,
          "minimum_energy_efficiency_ratio": null,
          "minimum_integrated_part_load_value": null,
          "minimum_integrated_energy_efficiency_ratio": null,
          "ptac_eer_coefficient_1": null,
          "ptac_eer_coefficient_2": null,
          "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
          "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
          "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
          "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
          "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
          "notes": "From NECB 2011, Table 5.2.12.1"
        },
        {
          "template": "NECB2017",
          "cooling_type": "AirCooled",
          "heating_type": "All Other",
          "subcategory": "Split System",
          "minimum_capacity": 0,
          "maximum_capacity": 65000.0,
          "start_date": "9/9/1919",
          "end_date": "2999-09-09T00:00:00+00:00",
          "minimum_seasonal_energy_efficiency_ratio": 15.0,
          "minimum_energy_efficiency_ratio": null,
          "minimum_integrated_part_load_value": null,
          "minimum_integrated_energy_efficiency_ratio": null,
          "ptac_eer_coefficient_1": null,
          "ptac_eer_coefficient_2": null,
          "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
          "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
          "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
          "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
          "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
          "notes": "From NECB 2011, Table 5.2.12.1"
        },
        {
          "template": "NECB2017",
          "cooling_type": "AirCooled",
          "heating_type": "Electric Resistance or None",
          "subcategory": "Single Package",
          "minimum_capacity": 65001.0,
          "maximum_capacity": 136480.0,
          "start_date": "9/9/1919",
          "end_date": "2999-09-09T00:00:00+00:00",
          "minimum_seasonal_energy_efficiency_ratio": null,
          "minimum_energy_efficiency_ratio": 9.44,
          "minimum_integrated_part_load_value": null,
          "minimum_integrated_energy_efficiency_ratio": null,
          "ptac_eer_coefficient_1": null,
          "ptac_eer_coefficient_2": null,
          "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
          "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
          "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
          "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
          "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
          "notes": "From NECB 2011, Table 5.2.12.1"
        },
        {
          "template": "NECB2017",
          "cooling_type": "AirCooled",
          "heating_type": "All Other",
          "subcategory": "Single Package",
          "minimum_capacity": 65001.0,
          "maximum_capacity": 136480.0,
          "start_date": "9/9/1919",
          "end_date": "2999-09-09T00:00:00+00:00",
          "minimum_seasonal_energy_efficiency_ratio": null,
          "minimum_energy_efficiency_ratio": 9.26,
          "minimum_integrated_part_load_value": null,
          "minimum_integrated_energy_efficiency_ratio": null,
          "ptac_eer_coefficient_1": null,
          "ptac_eer_coefficient_2": null,
          "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
          "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
          "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
          "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
          "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
          "notes": "From NECB 2011, Table 5.2.12.1"
        },
        {
          "template": "NECB2017",
          "cooling_type": "AirCooled",
          "heating_type": "Electric Resistance or None",
          "subcategory": "Split System",
          "minimum_capacity": 65001.0,
          "maximum_capacity": 136480.0,
          "start_date": "9/9/1919",
          "end_date": "2999-09-09T00:00:00+00:00",
          "minimum_seasonal_energy_efficiency_ratio": null,
          "minimum_energy_efficiency_ratio": 9.44,
          "minimum_integrated_part_load_value": null,
          "minimum_integrated_energy_efficiency_ratio": null,
          "ptac_eer_coefficient_1": null,
          "ptac_eer_coefficient_2": null,
          "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
          "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
          "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
          "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
          "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
          "notes": "From NECB 2011, Table 5.2.12.1"
        },
        {
          "template": "NECB2017",
          "cooling_type": "AirCooled",
          "heating_type": "All Other",
          "subcategory": "Split System",
          "minimum_capacity": 65001.0,
          "maximum_capacity": 136480.0,
          "start_date": "9/9/1919",
          "end_date": "2999-09-09T00:00:00+00:00",
          "minimum_seasonal_energy_efficiency_ratio": null,
          "minimum_energy_efficiency_ratio": 9.26,
          "minimum_integrated_part_load_value": null,
          "minimum_integrated_energy_efficiency_ratio": null,
          "ptac_eer_coefficient_1": null,
          "ptac_eer_coefficient_2": null,
          "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
          "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
          "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
          "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
          "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
          "notes": "From NECB 2011, Table 5.2.12.1"
        },
        {
          "template": "NECB2017",
          "cooling_type": "AirCooled",
          "heating_type": "Electric Resistance or None",
          "subcategory": "Single Package",
          "minimum_capacity": 136481.0,
          "maximum_capacity": 238840.0,
          "start_date": "9/9/1919",
          "end_date": "2999-09-09T00:00:00+00:00",
          "minimum_seasonal_energy_efficiency_ratio": null,
          "minimum_energy_efficiency_ratio": 9.26,
          "minimum_integrated_part_load_value": null,
          "minimum_integrated_energy_efficiency_ratio": null,
          "ptac_eer_coefficient_1": null,
          "ptac_eer_coefficient_2": null,
          "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
          "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
          "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
          "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
          "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
          "notes": "From NECB 2011, Table 5.2.12.1: CHECK THIS"
        },
        {
          "template": "NECB2017",
          "cooling_type": "AirCooled",
          "heating_type": "All Other",
          "subcategory": "Single Package",
          "minimum_capacity": 136481.0,
          "maximum_capacity": 238840.0,
          "start_date": "9/9/1919",
          "end_date": "2999-09-09T00:00:00+00:00",
          "minimum_seasonal_energy_efficiency_ratio": null,
          "minimum_energy_efficiency_ratio": 9.08,
          "minimum_integrated_part_load_value": null,
          "minimum_integrated_energy_efficiency_ratio": null,
          "ptac_eer_coefficient_1": null,
          "ptac_eer_coefficient_2": null,
          "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
          "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
          "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
          "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
          "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
          "notes": "From NECB 2011, Table 5.2.12.1: CHECK THIS"
        },
        {
          "template": "NECB2017",
          "cooling_type": "AirCooled",
          "heating_type": "Electric Resistance or None",
          "subcategory": "Split System",
          "minimum_capacity": 136481.0,
          "maximum_capacity": 238840.0,
          "start_date": "9/9/1919",
          "end_date": "2999-09-09T00:00:00+00:00",
          "minimum_seasonal_energy_efficiency_ratio": null,
          "minimum_energy_efficiency_ratio": 9.26,
          "minimum_integrated_part_load_value": null,
          "minimum_integrated_energy_efficiency_ratio": null,
          "ptac_eer_coefficient_1": null,
          "ptac_eer_coefficient_2": null,
          "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
          "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
          "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
          "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
          "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
          "notes": "From NECB 2011, Table 5.2.12.1: CHECK THIS"
        },
        {
          "template": "NECB2017",
          "cooling_type": "AirCooled",
          "heating_type": "All Other",
          "subcategory": "Split System",
          "minimum_capacity": 136481.0,
          "maximum_capacity": 238840.0,
          "start_date": "9/9/1919",
          "end_date": "2999-09-09T00:00:00+00:00",
          "minimum_seasonal_energy_efficiency_ratio": null,
          "minimum_energy_efficiency_ratio": 9.08,
          "minimum_integrated_part_load_value": null,
          "minimum_integrated_energy_efficiency_ratio": null,
          "ptac_eer_coefficient_1": null,
          "ptac_eer_coefficient_2": null,
          "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
          "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
          "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
          "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
          "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
          "notes": "From NECB 2011, Table 5.2.12.1: CHECK THIS"
        },
        {
          "template": "NECB2017",
          "cooling_type": "AirCooled",
          "heating_type": "Electric Resistance or None",
          "subcategory": "Single Package",
          "minimum_capacity": 238841.0,
          "maximum_capacity": 759999.0,
          "start_date": "9/9/1919",
          "end_date": "2999-09-09T00:00:00+00:00",
          "minimum_seasonal_energy_efficiency_ratio": null,
          "minimum_energy_efficiency_ratio": 8.39,
          "minimum_integrated_part_load_value": null,
          "minimum_integrated_energy_efficiency_ratio": null,
          "ptac_eer_coefficient_1": null,
          "ptac_eer_coefficient_2": null,
          "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
          "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
          "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
          "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
          "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
          "notes": "From NECB 2011, Table 5.2.12.1"
        },
        {
          "template": "NECB2017",
          "cooling_type": "AirCooled",
          "heating_type": "All Other",
          "subcategory": "Single Package",
          "minimum_capacity": 238841.0,
          "maximum_capacity": 759999.0,
          "start_date": "9/9/1919",
          "end_date": "2999-09-09T00:00:00+00:00",
          "minimum_seasonal_energy_efficiency_ratio": null,
          "minimum_energy_efficiency_ratio": 8.21,
          "minimum_integrated_part_load_value": null,
          "minimum_integrated_energy_efficiency_ratio": null,
          "ptac_eer_coefficient_1": null,
          "ptac_eer_coefficient_2": null,
          "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
          "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
          "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
          "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
          "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
          "notes": "From NECB 2011, Table 5.2.12.1"
        },
        {
          "template": "NECB2017",
          "cooling_type": "AirCooled",
          "heating_type": "Electric Resistance or None",
          "subcategory": "Split System",
          "minimum_capacity": 238841.0,
          "maximum_capacity": 759999.0,
          "start_date": "9/9/1919",
          "end_date": "2999-09-09T00:00:00+00:00",
          "minimum_seasonal_energy_efficiency_ratio": null,
          "minimum_energy_efficiency_ratio": 8.39,
          "minimum_integrated_part_load_value": null,
          "minimum_integrated_energy_efficiency_ratio": null,
          "ptac_eer_coefficient_1": null,
          "ptac_eer_coefficient_2": null,
          "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
          "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
          "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
          "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
          "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
          "notes": "From NECB 2011, Table 5.2.12.1"
        },
        {
          "template": "NECB2017",
          "cooling_type": "AirCooled",
          "heating_type": "All Other",
          "subcategory": "Split System",
          "minimum_capacity": 238840.0,
          "maximum_capacity": 759999.0,
          "start_date": "9/9/1919",
          "end_date": "2999-09-09T00:00:00+00:00",
          "minimum_seasonal_energy_efficiency_ratio": null,
          "minimum_energy_efficiency_ratio": 8.21,
          "minimum_integrated_part_load_value": null,
          "minimum_integrated_energy_efficiency_ratio": null,
          "ptac_eer_coefficient_1": null,
          "ptac_eer_coefficient_2": null,
          "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
          "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
          "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
          "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
          "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
          "notes": "From NECB 2011, Table 5.2.12.1"
        },
        {
          "template": "NECB2017",
          "cooling_type": "AirCooled",
          "heating_type": "Electric Resistance or None",
          "subcategory": "Single Package",
          "minimum_capacity": 760000.0,
          "maximum_capacity": 9999999.0,
          "start_date": "9/9/1919",
          "end_date": "2999-09-09T00:00:00+00:00",
          "minimum_seasonal_energy_efficiency_ratio": null,
          "minimum_energy_efficiency_ratio": 8.12,
          "minimum_integrated_part_load_value": null,
          "minimum_integrated_energy_efficiency_ratio": null,
          "ptac_eer_coefficient_1": null,
          "ptac_eer_coefficient_2": null,
          "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
          "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
          "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
          "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
          "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
          "notes": "From NECB 2011, Table 5.2.12.1"
        },
        {
          "template": "NECB2017",
          "cooling_type": "AirCooled",
          "heating_type": "All Other",
          "subcategory": "Single Package",
          "minimum_capacity": 760000.0,
          "maximum_capacity": 9999999.0,
          "start_date": "9/9/1919",
          "end_date": "2999-09-09T00:00:00+00:00",
          "minimum_seasonal_energy_efficiency_ratio": null,
          "minimum_energy_efficiency_ratio": 7.94,
          "minimum_integrated_part_load_value": null,
          "minimum_integrated_energy_efficiency_ratio": null,
          "ptac_eer_coefficient_1": null,
          "ptac_eer_coefficient_2": null,
          "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
          "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
          "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
          "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
          "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
          "notes": "From NECB 2011, Table 5.2.12.1"
        },
        {
          "template": "NECB2017",
          "cooling_type": "AirCooled",
          "heating_type": "Electric Resistance or None",
          "subcategory": "Split System",
          "minimum_capacity": 760000.0,
          "maximum_capacity": 9999999.0,
          "start_date": "9/9/1919",
          "end_date": "2999-09-09T00:00:00+00:00",
          "minimum_seasonal_energy_efficiency_ratio": null,
          "minimum_energy_efficiency_ratio": 8.12,
          "minimum_integrated_part_load_value": null,
          "minimum_integrated_energy_efficiency_ratio": null,
          "ptac_eer_coefficient_1": null,
          "ptac_eer_coefficient_2": null,
          "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
          "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
          "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
          "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
          "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
          "notes": "From NECB 2011, Table 5.2.12.1"
        },
        {
          "template": "NECB2017",
          "cooling_type": "AirCooled",
          "heating_type": "All Other",
          "subcategory": "Split System",
          "minimum_capacity": 760000.0,
          "maximum_capacity": 9999999.0,
          "start_date": "9/9/1919",
          "end_date": "2999-09-09T00:00:00+00:00",
          "minimum_seasonal_energy_efficiency_ratio": null,
          "minimum_energy_efficiency_ratio": 7.94,
          "minimum_integrated_part_load_value": null,
          "minimum_integrated_energy_efficiency_ratio": null,
          "ptac_eer_coefficient_1": null,
          "ptac_eer_coefficient_2": null,
          "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
          "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
          "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
          "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
          "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
          "notes": "From NECB 2011, Table 5.2.12.1"
        },
        {
          "template": "NECB2017",
          "cooling_type": "AirCooled",
          "heating_type": "Electric Resistance or None",
          "subcategory": "PTAC",
          "minimum_capacity": 0,
          "maximum_capacity": 9999999.0,
          "start_date": "9/9/1919",
          "end_date": "2999-09-09T00:00:00+00:00",
          "minimum_seasonal_energy_efficiency_ratio": null,
          "minimum_energy_efficiency_ratio": null,
          "minimum_integrated_part_load_value": null,
          "minimum_integrated_energy_efficiency_ratio": null,
          "ptac_eer_coefficient_1": 14.0,
          "ptac_eer_coefficient_2": 0.213,
          "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
          "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
          "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
          "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
          "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
          "notes": "D21"
        },
        {
          "template": "NECB2017",
          "cooling_type": "AirCooled",
          "heating_type": "All Other",
          "subcategory": "PTAC",
          "minimum_capacity": 0,
          "maximum_capacity": 9999999.0,
          "start_date": "9/9/1919",
          "end_date": "2999-09-09T00:00:00+00:00",
          "minimum_seasonal_energy_efficiency_ratio": null,
          "minimum_energy_efficiency_ratio": null,
          "minimum_integrated_part_load_value": null,
          "minimum_integrated_energy_efficiency_ratio": null,
          "ptac_eer_coefficient_1": 10.9,
          "ptac_eer_coefficient_2": 0.213,
          "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
          "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
          "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
          "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
          "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
          "notes": "From NECB 2011, Table 5.2.12.1"
        }
      ]
    }
  }
}