{
  "os_standards_revision": "79dccf2",
  "os_standards_version": "0.2.0",
  "openstudio_version": "2.4.3.29a61f6637",
  "energyplus_version": "8.9.0",
  "date": "2018-06-06 17:21:05 +0000",
  "building": {
    "name": "-FullServiceRestaurant-NECB HDD Method-CAN_AB_Banff.CS.711220_CWEC2016.epw created: 2018-06-06 17:19:44 +0000",
    "conditioned_floor_area_m2": 511.15331569,
    "exterior_area_m2": 845.2233291753422,
    "volume": 2384.1066906608494,
    "number_of_stories": 2
  },
  "geography": {
    "hdd": 5500.0,
    "cdd": 11.0,
    "climate_zone": "7a",
    "city": "Banff CS",
    "state_province_region": "AB",
    "country": "CAN",
    "latitude": 51.193,
    "longitude": -115.552
  },
  "spacetype_area_breakdown": {
    "space_function_-_undefined_-": 0,
    "space_function_dining_-_family_space": 371.74807149,
    "space_function_food_preparation": 139.4052442
  },
  "economics": {
    "total_neb_cost": 5914.8321,
    "total_neb_cost_per_m2": 11.571542076403507,
    "Electricity_neb_cost": 3862.5465999999997,
    "Electricity_neb_cost_per_m2": 7.5565324168659505,
    "Natural Gas_neb_cost": 2052.2855000000004,
    "Natural Gas_neb_cost_per_m2": 4.015009659537557,
    "Oil_neb_cost": 0.0,
    "Oil_neb_cost_per_m2": 0.0,
    "electricity_cost": 0.0,
    "electricity_cost_per_m2": 0.0,
    "natural_gas_cost": 0.0,
    "natural_gas_cost_per_m2": 0.0,
    "additional_cost": 0.0,
    "additional_cost_per_m2": 0.0,
    "total_cost": 0.0,
    "total_cost_per_m2": 0.0
  },
  "end_uses": {
    "heating_gj": 562.29,
    "cooling_gj": 4.89,
    "interior_lighting_gj": 98.39,
    "exterior_lighting_gj": 0,
    "interior_equipment_gj": 34.33,
    "exterior_equipment_gj": 0,
    "fans_gj": 59.44,
    "pumps_gj": 0.21,
    "heat_rejection_gj": 0,
    "humidification_gj": 0,
    "heat_recovery_gj": 0,
    "water_systems_gj": 133.4,
    "water_systems_water_m3": 379.87,
    "refrigeration_gj": 0,
    "generators_gj": 0,
    "total_end_uses_gj": 892.96,
    "total_end_uses_water_m3": 379.87
  },
  "end_uses_eui": {
    "heating_gj_per_m2": 1.1000417736525314,
    "cooling_gj_per_m2": 0.009566601350123386,
    "interior_lighting_gj_per_m2": 0.19248627951710431,
    "exterior_lighting_gj_per_m2": 0,
    "interior_equipment_gj_per_m2": 0.06716184547029364,
    "exterior_equipment_gj_per_m2": 0,
    "fans_gj_per_m2": 0.11628604994914808,
    "pumps_gj_per_m2": 0.00041083564080284483,
    "heat_rejection_gj_per_m2": 0,
    "humidification_gj_per_m2": 0,
    "heat_recovery_gj_per_m2": 0,
    "water_systems_gj_per_m2": 0.26097844991952146,
    "water_systems_water_m3_per_m2": 0.7431625470084604,
    "refrigeration_gj_per_m2": 0,
    "generators_gj_per_m2": 0,
    "total_end_uses_gj_per_m2": 1.7469513991014685,
    "total_end_uses_water_m3_per_m2": 0.7431625470084604
  },
  "meter_peaks": {
    "electric_w": 15568.51,
    "natural_gas_w": 123893.71
  },
  "unmet_hours": {
    "cooling": 0.33,
    "heating": 0.0
  },
  "service_water_heating": {
    "total_nominal_occupancy": 44.152477477477476,
    "electricity_per_year": 0.0,
    "electricity_per_day": 0.0,
    "electricity_per_day_per_occupant": 0.0,
    "natural_gas_per_year": 133.4,
    "additional_fuel_per_year": 0.0,
    "water_m3_per_year": 379.87,
    "water_m3_per_day": 1.0393160054719561,
    "water_m3_per_day_per_occupant": 0.02353924547047489
  },
  "envelope": {
    "outdoor_walls_area_m2": 228.54730616,
    "outdoor_roofs_area_m2": 569.505710935342,
    "outdoor_floors_area_m2": 0,
    "ground_walls_area_m2": 0,
    "ground_roofs_area_m2": 0,
    "ground_floors_area_m2": 511.15331569,
    "interior_floors_area_m2": 511.15331569,
    "windows_area_m2": 47.17031208000001,
    "skylights_area_m2": 0,
    "doors_area_m2": 0,
    "overhead_doors_area_m2": 0,
    "total_exterior_area_m2": 1356.376644865342,
    "total_ground_area_m2": 511.15331569,
    "total_outdoor_area_m2": 845.2233291753421,
    "outdoor_walls_average_conductance_w_per_m2_k": 0.21,
    "outdoor_roofs_average_conductance_w_per_m2_k": 0.162,
    "ground_floors_average_conductance_w_per_m2_k": 0.757,
    "windows_average_conductance_w_per_m2_k": 2.2,
    "building_outdoor_average_conductance_w_per_m2_k": 0.2887160560028761,
    "building_ground_average_conductance_w_per_m2_k": 0.757,
    "building_average_conductance_w_per_m2_k": 0.4651898190720446,
    "fdwr": 17.1,
    "srr": 0.0,
    "constructions": {
      "exterior_fenestration": [
        {
          "name": "Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232",
          "net_area_m2": 47.17,
          "thermal_conductance_m2_w_per_k": 2.2,
          "solar_transmittance": 0.6,
          "visible_tranmittance": 0.21
        }
      ],
      "exterior_opaque": [
        {
          "name": "Customized opaque construction Typical Insulated Exterior Mass Wall R-12.5 to conductance of 0.21",
          "net_area_m2": 228.55,
          "thermal_conductance_m2_w_per_k": 0.21,
          "solar_absorptance": 0.92
        },
        {
          "name": "Customized opaque construction Typical Insulated Metal Building Roof R-20.41 to conductance of 0.162",
          "net_area_m2": 569.51,
          "thermal_conductance_m2_w_per_k": 0.162,
          "solar_absorptance": 0.7
        }
      ],
      "ground": [
        {
          "name": "Customized opaque construction Typical Insulated Carpeted 6in Slab Floor to conductance of 0.757",
          "net_area_m2": 511.15,
          "thermal_conductance_m2_w_per_k": 0.757,
          "solar_absorptance": 0.7
        }
      ]
    },
    "average_thermal_conductance_m2_w_per_k": [
      {
        "name": "attic",
        "multiplier": 1,
        "volume": 825.7024617851778,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function - undefined -",
        "thermal_zone": "Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN",
        "breathing_zone_outdoor_airflow_vbz": -1,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": null,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "Dining",
        "multiplier": 1,
        "volume": 1133.3855203587118,
        "exterior_wall_area": 169.19041208,
        "space_type_name": "Space Function Dining - family space",
        "thermal_zone": "Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN",
        "breathing_zone_outdoor_airflow_vbz": 1.3314,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-B-Occupancy",
        "occ_per_m2": 0.1,
        "lighting_w_per_m2": 9.6,
        "electric_w_per_m2": 1.0,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 2.39515451281452e-05,
            "peak_flow_rate_per_area": 6.442950741383873e-08,
            "shw_watts_per_person": -11.986207841240901
          }
        ]
      },
      {
        "name": "Kitchen",
        "multiplier": 1,
        "volume": 425.01870851696,
        "exterior_wall_area": 106.52720615999999,
        "space_type_name": "Space Function Food preparation",
        "thermal_zone": "Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN",
        "breathing_zone_outdoor_airflow_vbz": 0.1912,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00025,
        "occupancy_schedule": "NECB-B-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 10.7,
        "electric_w_per_m2": 10.0,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.49574007408925e-06,
            "peak_flow_rate_per_area": 3.224943293840053e-08,
            "shw_watts_per_person": -5.9995555061282815
          }
        ]
      }
    ]
  },
  "spaces": [
    {
      "name": "attic",
      "multiplier": 1,
      "volume": 825.7024617851778,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function - undefined -",
      "thermal_zone": "Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN",
      "breathing_zone_outdoor_airflow_vbz": -1,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": null,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "Dining",
      "multiplier": 1,
      "volume": 1133.3855203587118,
      "exterior_wall_area": 169.19041208,
      "space_type_name": "Space Function Dining - family space",
      "thermal_zone": "Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN",
      "breathing_zone_outdoor_airflow_vbz": 1.3314,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-B-Occupancy",
      "occ_per_m2": 0.1,
      "lighting_w_per_m2": 9.6,
      "electric_w_per_m2": 1.0,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 2.39515451281452e-05,
          "peak_flow_rate_per_area": 6.442950741383873e-08,
          "shw_watts_per_person": -11.986207841240901
        }
      ]
    },
    {
      "name": "Kitchen",
      "multiplier": 1,
      "volume": 425.01870851696,
      "exterior_wall_area": 106.52720615999999,
      "space_type_name": "Space Function Food preparation",
      "thermal_zone": "Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN",
      "breathing_zone_outdoor_airflow_vbz": 0.1912,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00025,
      "occupancy_schedule": "NECB-B-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 10.7,
      "electric_w_per_m2": 10.0,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.49574007408925e-06,
          "peak_flow_rate_per_area": 3.224943293840053e-08,
          "shw_watts_per_person": -5.9995555061282815
        }
      ]
    }
  ],
  "thermal_zones": [
    {
      "name": "Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN",
      "floor_area": 511.15331569,
      "multiplier": 1,
      "is_conditioned": "No",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": -1.0,
      "cooling_sizing_factor": -1.0,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "spaces": [
        {
          "name": "attic",
          "type": "Space Function - undefined -"
        }
      ],
      "equipment": [

      ]
    },
    {
      "name": "Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN",
      "floor_area": 371.74807149,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Dining",
          "type": "Space Function Dining - family space"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct Uncontrolled 2",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 2",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN",
      "floor_area": 139.4052442,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Kitchen",
          "type": "Space Function Food preparation"
        }
      ],
      "equipment": [
        {
          "name": "Air Terminal Single Duct Uncontrolled 1",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 1",
          "type": "ZoneHVACComponent"
        }
      ]
    }
  ],
  "air_loops": [
    {
      "name": "Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ",
      "thermal_zones": [
        "Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN"
      ],
      "total_floor_area_served": 371.74807149,
      "total_breathing_zone_outdoor_airflow_vbz": 1.3314,
      "area_outdoor_air_rate_m3_per_s_m2": 0.003581,
      "outdoor_air_L_per_s": 1331.22984400569,
      "supply_fan": {
        "type": "CV",
        "name": "Fan Constant Volume 2",
        "fan_efficiency": 0.39975,
        "motor_efficiency": 0.615,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 1.33,
        "rated_electric_power_w": 2131.54
      },
      "economizer": {
        "name": "Controller Outdoor Air 2",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 2 75kBtu/hr 9.7EER",
            "cop": 3.33578834974707,
            "nominal_total_capacity_w": 22039.04
          }
        ],
        "dx_two_speed": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [
          {
            "name": "Coil Heating Gas 2",
            "type": "Gas",
            "efficency": 0.8,
            "nominal_capacity": 99807.63
          }
        ],
        "coil_heating_electric": [

        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN NECB System 3 PSZ",
      "thermal_zones": [
        "Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN"
      ],
      "total_floor_area_served": 139.4052442,
      "total_breathing_zone_outdoor_airflow_vbz": 0.1912,
      "area_outdoor_air_rate_m3_per_s_m2": 0.001372,
      "outdoor_air_L_per_s": 191.26399504239998,
      "supply_fan": {
        "type": "CV",
        "name": "Fan Constant Volume 1",
        "fan_efficiency": 0.39975,
        "motor_efficiency": 0.615,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 0.3,
        "rated_electric_power_w": 483.72
      },
      "economizer": {
        "name": "Controller Outdoor Air 1",
        "control_type": "NoEconomizer"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 1 17kBtu/hr 14.0SEER",
            "cop": 3.8248,
            "nominal_total_capacity_w": 5001.43
          }
        ],
        "dx_two_speed": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [
          {
            "name": "Coil Heating Gas 1",
            "type": "Gas",
            "efficency": 0.8,
            "nominal_capacity": 16734.29
          }
        ],
        "coil_heating_electric": [

        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    }
  ],
  "plant_loops": [
    {
      "name": "Hot Water Loop",
      "design_loop_exit_temperature": 82.0,
      "loop_design_temperature_difference": 16.0,
      "pumps": [
        {
          "name": "Pump Variable Speed 1",
          "type": "Pump:VariableSpeed",
          "head_pa": 179352.0,
          "water_flow_m3_per_s": 0.000253,
          "electric_power_w": 83.08,
          "motor_efficency": 0.7
        }
      ],
      "boilers": [
        {
          "name": "Primary Boiler 58kBtu/hr 0.85 AFUE",
          "type": "Boiler:HotWater",
          "fueltype": "NaturalGas",
          "nominal_capacity": 16999.5988238892
        },
        {
          "name": "Secondary Boiler 0kBtu/hr 0.85 AFUE",
          "type": "Boiler:HotWater",
          "fueltype": "NaturalGas",
          "nominal_capacity": 0.001
        }
      ],
      "chiller_electric_eir": [

      ],
      "cooling_tower_single_speed": [

      ],
      "water_heater_mixed": [

      ]
    },
    {
      "name": "Main Service Water Loop",
      "design_loop_exit_temperature": 60.0000000000001,
      "loop_design_temperature_difference": 5.0,
      "pumps": [
        {
          "name": "Service Water Loop Pump",
          "type": "Pump:ConstantSpeed",
          "head_pa": 29891.0,
          "water_flow_m3_per_s": 2.8e-05,
          "electric_power_w": 1.56,
          "motor_efficency": 0.7
        }
      ],
      "boilers": [

      ],
      "chiller_electric_eir": [

      ],
      "cooling_tower_single_speed": [

      ],
      "water_heater_mixed": [
        {
          "name": "200gal NaturalGas Water Heater - 200kBtu/hr 0.807 Therm Eff",
          "type": "WaterHeater:Mixed",
          "heater_thermal_efficiency": 0.807222539674442,
          "heater_fuel_type": "NaturalGas"
        }
      ]
    }
  ],
  "eplusout_err": {
    "warnings": [
      "ProcessScheduleInput: Schedule:Day:Interval=\"ECONOMIZER MAX OA FRACTION 100 PCT DEFAULT\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 1\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 10\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 11\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 12\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 2\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 5\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 6\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 7\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 8\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 9\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"ECONOMIZER MAX OA FRACTION 100 PCT\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 3\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 4\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 5\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 6\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 7\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 8\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Constant=\"ALWAYS OFF DISCRETE\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Constant=\"ALWAYS ON CONTINUOUS\", Blank Schedule Type Limits Name input -- will not be validated.",
      "CheckUsedConstructions: There are 23 nominally unused constructions in input.  For explicit details on each unused construction, use Output:Diagnostics,DisplayExtraWarnings;",
      "GetDXCoils: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 2 75KBTU/HR 9.7EER\", invalid  ...Part Load Fraction Correlation Curve Name = DXCOOL-NECB2011-REF-COOLPLFFPLR has out of range value.  ...Curve maximum must be <= 1.0, curve max at PLR = 0.99 is 1.015  ...Setting curve maximum to 1.0 and simulation continues.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 2 75KBTU/HR 9.7EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 1 17KBTU/HR 14.0SEER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "Output:Meter: invalid Key Name=\"DISTRICTCOOLING:FACILITY\" - not found.",
      "Output:Meter: invalid Key Name=\"DISTRICTHEATING:FACILITY\" - not found.",
      "Output:Meter:MeterFileOnly requested for \"Electricity:Facility\" (TimeStep), already on \"Output:Meter\". Will report to both eplusout.eso and eplusout.mtr",
      "Processing Monthly Tabular Reports: Variable names not valid for this simulation  ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on individual variables.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 1 17KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -2.98 C.   ...Occurrence info = RUN PERIOD 1, 04/17 00:04 - 00:05  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 11.606 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 2 75KBTU/HR 9.7EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.43 C.   ...Occurrence info = RUN PERIOD 1, 06/10 09:18 - 09:20  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 14.266 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-ELECTRICITY\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-DISTILLATE OIL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-RESIDUAL OIL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-NATURAL GAS\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-COAL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "Plant loop falling below lower temperature limit, PlantLoop=\"MAIN SERVICE WATER LOOP\"",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 17KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 2 75KBTU/HR 9.7EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:"
    ],
    "fatal": [

    ],
    "severe": [

    ]
  },
  "ruby_warnings": [
    "space.spaceType.get.defaultScheduleSet.get.numberofPeopleSchedule is empty for attic",
    "zone.sizingZone.zoneHeatingSizingFactor is empty for Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN",
    "zone.sizingZone.zoneCoolingSizingFactor is empty for Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN"
  ],
  "code_metrics": {
    "heating_gj": 562.29,
    "cooling_gj": 4.89,
    "ep_conditioned_floor_area_m2": 511.15331569,
    "os_conditioned_floor_area_m2": 1022.30663138,
    "building_tedi_gj_per_m2": 1.1096083750026549,
    "building_medi_gj_per_m2": 0.11669688558995092
  },
  "information": [
    "[Info][TEST-PASS][NECB2011-5.2.10.1]:[AIR LOOP][:heat_exchanger] for [Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ] is present? result value:false == expected value:false",
    "[Info][TEST-PASS][NECB2011-5.2.10.1]:[AIR LOOP][:heat_exchanger] for [Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN NECB System 3 PSZ] is present? result value:false == expected value:false",
    "[Info][TEST-PASS][NECB2011-5.2.2.7]:[AIR LOOP][Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ][:economizer][:control_type] result value:DifferentialEnthalpy == expected value:DifferentialEnthalpy",
    "[Info][TEST-PASS][NECB2011-5.2.2.7]:[AIR LOOP][Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN NECB System 3 PSZ][:economizer][:control_type] result value:NoEconomizer == expected value:NoEconomizer",
    "[Info][TEST-PASS][NECB2011-5.2.3.3]:[AIR LOOP][Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ][:supply_fan][:rated_electric_power_w] [2131.54] Absolute Difference from NECB value [2128.0] result value:10 >= expected value:3.5399999999999636",
    "[Info][TEST-PASS][NECB2011-5.2.3.3]:[AIR LOOP][Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN NECB System 3 PSZ][:supply_fan][:rated_electric_power_w] [483.72] Absolute Difference from NECB value [480.0] result value:10 >= expected value:3.7200000000000273",
    "[Info][TEST-PASS][NECB2011-?]:[ZONE][Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN] cooling_design_supply_temp result value:13.0 == expected value:13.0",
    "[Info][TEST-PASS][NECB2011-?]:[ZONE][Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN] cooling_sizing_factor result value:1.1 == expected value:1.1",
    "[Info][TEST-PASS][NECB2011-?]:[ZONE][Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN] heating_design_supply_air_temp result value:43.0 == expected value:43.0",
    "[Info][TEST-PASS][NECB2011-?]:[ZONE][Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN] heating_sizing_factor result value:1.3 == expected value:1.3",
    "[Info][TEST-PASS][NECB2011-?]:[ZONE][Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN] cooling_design_supply_temp result value:13.0 == expected value:13.0",
    "[Info][TEST-PASS][NECB2011-?]:[ZONE][Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN] cooling_sizing_factor result value:1.1 == expected value:1.1",
    "[Info][TEST-PASS][NECB2011-?]:[ZONE][Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN] heating_design_supply_air_temp result value:43.0 == expected value:43.0",
    "[Info][TEST-PASS][NECB2011-?]:[ZONE][Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN] heating_sizing_factor result value:1.3 == expected value:1.3",
    "[Info][TEST-PASS][NECB2011-Section 3.2.1.4]:[ENVELOPE]fenestration_to_door_and_window_percentage result value:30.0 >= expected value:17.1",
    "[Info][TEST-PASS][NECB2011-Section 3.2.1.4]:[ENVELOPE]skylight_to_roof_percentage result value:5.0 >= expected value:0.0",
    "[Info][TEST-PASS][NECB2011-Section 3.2.2.2]:[ENVELOPE] ext_floor_conductances result value:0.162 == expected value:0.162",
    "[Info][TEST-PASS][NECB2011-Section 3.2.2.2]:[ENVELOPE] ext_wall_conductances result value:0.21 == expected value:0.21",
    "[Info][TEST-PASS][NECB2011-Section 3.2.2.3]:[ENVELOPE] ext_window_conductances result value:2.2 == expected value:2.2",
    "[Info][TEST-PASS][NECB2011-Section 3.2.3.1]:[ENVELOPE] ground_floor_conductances result value:0.757 == expected value:0.757",
    "[Info][TEST-PASS][NECB2011-Section 8.4.3.6]:[SPACE][Dining]-infiltration_flow_per_m2 result value:0.00025 == expected value:0.00025",
    "[Info][TEST-PASS][NECB2011-Section 8.4.3.6]:[SPACE][Dining]-infiltration_method result value:Flow/ExteriorArea == expected value:Flow/ExteriorArea",
    "[Info][TEST-PASS][NECB2011-Section 8.4.3.6]:[SPACE][Kitchen]-infiltration_flow_per_m2 result value:0.00025 == expected value:0.00025",
    "[Info][TEST-PASS][NECB2011-Section 8.4.3.6]:[SPACE][Kitchen]-infiltration_method result value:Flow/ExteriorArea == expected value:Flow/ExteriorArea",
    "[Info][TEST-PASS][NECB2011-Section 8.4.3.6]:[SPACE][attic]-infiltration_flow_per_m2 result value:0.00025 == expected value:0.00025",
    "[Info][TEST-PASS][NECB2011-Section 8.4.3.6]:[SPACE][attic]-infiltration_method result value:Flow/ExteriorArea == expected value:Flow/ExteriorArea",
    "[Info][TEST-PASS][Table 4.2.1.6]:[ENVELOPE] lighting_per_area_w_per_m2 result value:10.7 == expected value:10.6999006",
    "[Info][TEST-PASS][Table 4.2.1.6]:[ENVELOPE] lighting_per_area_w_per_m2 result value:9.6 == expected value:9.599910809",
    "[Info][TEST-PASS][Table A-8.4.3.3.1]:[ENVELOPE] electric_equipment_per_area_w_per_m2 result value:1.0 == expected value:0.999990712",
    "[Info][TEST-PASS][Table A-8.4.3.3.1]:[ENVELOPE] electric_equipment_per_area_w_per_m2 result value:10.0 == expected value:9.999907096",
    "[Info][TEST-PASS][Table A-8.4.3.3.1]:[ENVELOPE] occupancy_per_area_people_per_m2 result value:0.05 == expected value:0.050052205",
    "[Info][TEST-PASS][Table A-8.4.3.3.1]:[ENVELOPE] occupancy_per_area_people_per_m2 result value:0.1 == expected value:0.099996771",
    "[Info][TEST-PASS][Table A-8.4.3.3.1]:[ENVELOPE] occupancy_schedule result value:NECB-B-Occupancy == expected value:NECB-B-Occupancy",
    "[Info][TEST-PASS][Table A-8.4.3.3.1]:[ENVELOPE] occupancy_schedule result value:NECB-B-Occupancy == expected value:NECB-B-Occupancy"
  ],
  "warnings": [

  ],
  "errors": [
    "[ERROR][TEST-FAIL][SANITY-??]:[PLANT LOOP][Hot Water Loop][:pumps][0][:electric_power_hp] [0.06197768]; NECB value [0.045402853737391925]; Percent Diff expected value:20 <= result value:36.50613320139771",
    "[ERROR][TEST-FAIL][SANITY-??]:[PLANT LOOP][Main Service Water Loop][:pumps][0][:electric_power_hp] [0.00116376]; NECB value [0.0008374422763803601]; Percent Diff expected value:20 <= result value:38.96599596453007"
  ],
  "unique_errors": [
    "[ERROR][TEST-FAIL][SANITY-??]:[PLANT LOOP][Hot Water Loop][:pumps][0][:electric_power_hp] [0.06197768]; NECB value [0.045402853737391925]; Percent Diff expected value:20 <= result value:36.50613320139771",
    "[ERROR][TEST-FAIL][SANITY-??]:[PLANT LOOP][Main Service Water Loop][:pumps][0][:electric_power_hp] [0.00116376]; NECB value [0.0008374422763803601]; Percent Diff expected value:20 <= result value:38.96599596453007"
  ],
  "sanity_check": {
    "fail": [

    ],
    "pass": [
      "[TEST-PASS][SANITY_CHECK-PASS] for [SPACE][Dining] and [THERMAL ZONE] [Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN] where isConditioned is supposed to be [Yes] and found as Yes",
      "[TEST-PASS][SANITY_CHECK-PASS] for [SPACE][Kitchen] and [THERMAL ZONE] [Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN] where isConditioned is supposed to be [Yes] and found as Yes"
    ]
  }
}