{
  "curves": [
    {
	  "name": "OpenStudio AirConditionerVariableRefrigerantFlow CCAPFT curve",
	  "category": "VRF Outdoor Unit",
	  "form": "Biquadratic",
      "data_coeff_1": 5.361075E-01,
      "data_coeff_2": 2.056172E-02,
      "data_coeff_3": 5.397220E-04,
      "data_coeff_4": 7.788299E-03,
      "data_coeff_5": -1.545340E-04,
      "data_coeff_6": -3.060887E-04,
      "data_minimum_independent_variable_1": 15.0,
      "data_maximum_independent_variable_1": 24.0,
      "data_minimum_independent_variable_2": -5.0,
      "data_maximum_independent_variable_2": 43.0,
      "notes": "OpenStudio default curve"
    },
	{
	  "name": "OpenStudio AirConditionerVariableRefrigerantFlow CCAPFFF curve",
	  "category": "VRF Outdoor Unit",
	  "form": "Quadratic",
      "data_coeff_1": 0.8,
      "data_coeff_2": 0.2,
      "data_coeff_3": 0.0,
      "data_minimum_independent_variable_1": 0.5,
      "data_maximum_independent_variable_1": 1.5,
      "notes": "OpenStudio default curve"
    },
	{
	  "name": "OpenStudio AirConditionerVariableRefrigerantFlow CEIRFT curve",
	  "category": "VRF Outdoor Unit",
	  "form": "Biquadratic",
      "data_coeff_1": 8.827156E-01,
      "data_coeff_2": -1.360150E-02,
      "data_coeff_3": -3.619979E-05,
      "data_coeff_4": -3.401643E-04,
      "data_coeff_5": 3.729116E-04,
      "data_coeff_6": -9.136469E-05,
      "data_minimum_independent_variable_1": 15.0,
      "data_maximum_independent_variable_1": 24.0,
      "data_minimum_independent_variable_2": -5.0,
      "data_maximum_independent_variable_2": 43.0,
      "notes": "OpenStudio default curve"
    },
    {
	  "name": "OpenStudio AirConditionerVariableRefrigerantFlow CEIRFFF curve",
	  "category": "VRF Outdoor Unit",
	  "form": "Quadratic",
      "data_coeff_1": 1.0,
      "data_coeff_2": 0.0,
      "data_coeff_3": 0.0,
      "data_minimum_independent_variable_1": 0.0,
      "data_maximum_independent_variable_1": 1.0,
      "notes": "OpenStudio default curve"
    },
	{
	  "name": "OpenStudio AirConditionerVariableRefrigerantFlow CPLFFPLRLow_CPLFFPLR curve",
	  "category": "VRF Outdoor Unit",
	  "form": "MultiVariableLookupTable",
      "data_number_independent_variables": 1,
      "data_interpolation_method": "LinearInterpolationOfTable",
      "data_number_of_interpolation_points": 2,
      "data_curve_type": "cubic",
      "data_normalization_reference": 1.0,
      "data_output_unit_type": "Dimensionless",
      "data_point1": "0.1,0.865",
      "data_point2": "0.2,0.88",
      "data_point3": "0.3,0.895",
      "data_point4": "0.4,0.91",
      "data_point5": "0.5,1.093061618",
      "data_point6": "0.6,1.147086398",
      "data_point7": "0.7,1.14687304",
      "data_point8": "0.8,1.112186986",
      "data_point9": "0.9,1.05893681",
      "data_point10": "1.0,0.997832751",
      "data_minimum_independent_variable_1": 0.0,
      "data_maximum_independent_variable_1": 1.0,
      "notes": "OpenStudio default curves for CPLFFPLRLow and CPLFFPLR"
    },
    {
	  "name": "OpenStudio AirConditionerVariableRefrigerantFlow HCAPFT curve",
	  "category": "VRF Outdoor Unit",
	  "form": "Biquadratic",
      "data_coeff_1": 7.109564E-01,
      "data_coeff_2": 3.981598E-02,
      "data_coeff_3": -1.501903E-03,
      "data_coeff_4": 4.253864E-02,
      "data_coeff_5": -2.806713E-04,
      "data_coeff_6": -1.437070E-03,
      "data_minimum_independent_variable_1": 15.0,
      "data_maximum_independent_variable_1": 27.0,
      "data_minimum_independent_variable_2": -20.0,
      "data_maximum_independent_variable_2": 15.0,
      "notes": "OpenStudio default curve"
    },
	{
	  "name": "OpenStudio AirConditionerVariableRefrigerantFlow HCAPFFF curve",
	  "category": "VRF Outdoor Unit",
	  "form": "Quadratic",
      "data_coeff_1": 0.8,
      "data_coeff_2": 0.2,
      "data_coeff_3": 0.0,
      "data_minimum_independent_variable_1": 0.5,
      "data_maximum_independent_variable_1": 1.5,
      "notes": "OpenStudio default curve"
    },
	{
	  "name": "OpenStudio AirConditionerVariableRefrigerantFlow HEIRFT curve",
	  "category": "VRF Outdoor Unit",
	  "form": "Biquadratic",
      "data_coeff_1": 3.595755E-01,
      "data_coeff_2": 5.726864E-02,
      "data_coeff_3": -1.161134E-03,
      "data_coeff_4": 9.465710E-03,
      "data_coeff_5": 4.220162E-04,
      "data_coeff_6": -1.796553E-03,
      "data_minimum_independent_variable_1": 15.0,
      "data_maximum_independent_variable_1": 27.0,
      "data_minimum_independent_variable_2": -20.0,
      "data_maximum_independent_variable_2": 15.0,
      "notes": "OpenStudio default curve"
    },
    {
	  "name": "OpenStudio AirConditionerVariableRefrigerantFlow HEIRFFF curve",
	  "category": "VRF Outdoor Unit",
	  "form": "Quadratic",
      "data_coeff_1": 1.0,
      "data_coeff_2": 0.0,
      "data_coeff_3": 0.0,
      "data_minimum_independent_variable_1": 0.0,
      "data_maximum_independent_variable_1": 1.0,
      "notes": "OpenStudio default curve"
    },
	{
	  "name": "OpenStudio AirConditionerVariableRefrigerantFlow HPLFFPLRLow_HPLFFPLR curve",
	  "category": "VRF Outdoor Unit",
	  "form": "MultiVariableLookupTable",
      "data_number_independent_variables": 1,
      "data_interpolation_method": "LinearInterpolationOfTable",
      "data_number_of_interpolation_points": 2,
      "data_curve_type": "cubic",
      "data_normalization_reference": 1.0,
      "data_output_unit_type": "Dimensionless",
      "data_point1": "0.1,0.865",
      "data_point2": "0.2,0.88",
      "data_point3": "0.3,0.895",
      "data_point4": "0.4,0.91",
      "data_point5": "0.5,0.856225688",
      "data_point6": "0.6,0.918820795",
      "data_point7": "0.7,0.958967389",
      "data_point8": "0.8,0.98308128",
      "data_point9": "0.9,0.996185597",
      "data_point10": "1.0,1.002030742",
      "data_minimum_independent_variable_1": 0.0,
      "data_maximum_independent_variable_1": 1.0,
      "notes": "OpenStudio default curves for HPLFFPLRLow and HPLFFPLR"
    }
  ]
}