{
 "provenance": {
  "vintage": "2025",
  "generated": "2026-07-12",
  "method": "NECB 2025 verified against the building-codes MCP server (necb:2025). The 2025 loads data is IDENTICAL to 2020: Table A-8.4.3.2.(2)-B retrieved in full for both editions and compared row-by-row (all 89 space functions: occupant density, receptacle, SWH, schedule letters, illuminance equal; only headers reformatted and the 'Parent Space Type' column dropped); schedule set A-8.4.3.2.(1)(b)-A cell-verified identical to 2020's A-8.4.3.2.(1)-A. This vintage therefore SHARES the 2020 data tables (space_types_2020.json / schedules_2020.json).",
  "changes_vs_2020": {
   "schedule_tables_renumbered": "A-8.4.3.2.(1)-A..K -> A-8.4.3.2.(1)(b)-A..K (Article 8.4.3.2 restructured into clauses in 2025)",
   "values": "none found"
  }
 },
 "data_vintage_alias": "2020",
 "schedule_table_prefix": "A-8.4.3.2.(1)(b)",
 "article_coverage": {
  "articles": [
   {
    "article": "8.4.3.1.",
    "title": "Thermal Blocks",
    "status": "host_scope",
    "how": "thermal-block/zoning decisions belong to the modeller or the HVAC autozoning layer, not the loads pass"
   },
   {
    "article": "8.4.3.2.(1)",
    "title": "Operating Schedules, Internal Loads, Service Water Heating Loads and Set-point Temperature",
    "status": "partial",
    "how": "occupancy and receptacle densities, thermostats and the NECB-letter schedule sets applied per space type from the NECB records (2025 values verified identical to 2020)",
    "gaps": "lighting schedules are provided by openstudio-lighting and SWH schedules by openstudio-shw — apply them after apply_loads",
    "code": [
     "openstudio-loads/lib/openstudio_loads/necb/apply.rb#apply_loads",
     "openstudio-loads/lib/openstudio_loads/necb/apply.rb#assign_space_types",
     "openstudio-loads/lib/openstudio_loads/schedules.rb#add"
    ]
   },
   {
    "article": "8.4.3.2.(2)",
    "title": "Operating Schedules, Internal Loads, Service Water Heating Loads and Set-point Temperature",
    "status": "partial",
    "how": "internal loads and SWH loads representative of the space functions via the space-type records; ventilation OA and space-type infiltration from the same records",
    "gaps": "illuminance levels are lighting-design data and are not modelled",
    "code": [
     "openstudio-loads/lib/openstudio_loads/necb/apply.rb#apply_loads"
    ]
   },
   {
    "article": "8.4.3.2.(3)",
    "title": "Operating Schedules, Internal Loads, Service Water Heating Loads and Set-point Temperature",
    "status": "not_implemented",
    "gaps": "the semi-heated set-point comes from the proposed building’s specifications — a modeller input; the pipeline keeps whatever thermostats the model carries",
    "gap_owner": "modeller"
   },
   {
    "article": "8.4.3.3.",
    "title": "Air Leakage",
    "status": "host_scope",
    "how": "implemented in the openstudio-envelope gem; the loads pass applies only the space-type modelling infiltration",
    "code": [
     "openstudio-envelope/lib/openstudio_envelope/necb/reference.rb#apply_air_leakage_default",
     "openstudio-envelope/lib/openstudio_envelope/necb/prescriptive.rb#apply"
    ]
   },
   {
    "article": "8.4.3.4.",
    "title": "HVAC System Operation",
    "status": "host_scope",
    "how": "fan/system operating schedules ship in the schedule sets; wiring them to systems is the openstudio-hvac / umbrella layer",
    "code": [
     "openstudio-lighting/lib/openstudio_lighting/necb/apply_lights.rb#apply_to_space_type",
     "openstudio-lighting/lib/openstudio_lighting/necb/reference.rb#apply_dwelling_rule"
    ]
   },
   {
    "article": "8.4.3.5.",
    "title": "Assumed chiller performance for Part 8 calculations (Table 8.4.3.5)",
    "status": "host_scope",
    "how": "Table 8.4.3.5 = assumed chiller COP/IPLV (Scroll < 528 kW: COP 2.802/IPLV 3.664; Screw >= 528 kW: COP 2.802/IPLV 3.737) — an HVAC calculation assumption, not a loads concern; the article body is not retrievable from the source extraction (correcting an earlier mislabel as simulation parameters)",
    "code": [
     "btap-modeling/lib/btap_modeling/systems/plant_loops.rb#hot_water",
     "btap-modeling/lib/btap_modeling/systems/plant_loops.rb#chilled_water"
    ]
   },
   {
    "article": "8.4.2.7. (internal loads)",
    "title": "Internal and Service Water Heating Loads — internal slice",
    "status": "implemented",
    "how": "Occupant, receptacle and miscellaneous loads applied from the NECB space-type data; (2) sensible/latent split and (3) schedule-driven adjustment are EnergyPlus behaviour of those inputs.",
    "code": [
     "openstudio-loads/lib/openstudio_loads/necb/apply.rb#apply_loads"
    ]
   },
   {
    "article": "8.4.3.6.",
    "title": "Outdoor Air",
    "status": "implemented",
    "how": "(1)(b): peak outdoor-air rates enter as DesignSpecification:OutdoorAir from the NECB space-type data (ventilation standard basis); the reference inherits them by clone. (1)(a): on the 2025 EUI path the umbrella normalizes OA to the ASHRAE 62.1 rates at the Table 8.4.4.2 occupant density (adopted interpretation 2026-07-22; openstudio-necb Archetypes).",
    "code": [
     "openstudio-loads/lib/openstudio_loads/necb/apply.rb#apply_loads"
    ]
   }
  ]
 }
}
