{
  "rs_means_city": "WHITEHORSE",
  "rs_means_prov": "YUKON",
  "envelope": {
    "exterior_wall_cost": 239178.54,
    "exterior_wall_area_m2": 3107.91,
    "exterior_wall_cost_per_m2": 76.96,
    "exterior_roof_cost": 142210.34,
    "exterior_roof_area_m2": 1879.86,
    "exterior_roof_cost_per_m2": 75.65,
    "exterior_floor_cost": 0.0,
    "exterior_floor_area_m2": 0.0,
    "exterior_floor_cost_per_m2": 0.0,
    "exterior_fixed_window_cost": 43349.83,
    "exterior_fixed_window_area_m2": 918.0,
    "exterior_fixed_window_cost_per_m2": 47.22,
    "exterior_operable_window_cost": 0.0,
    "exterior_operable_window_area_m2": 0.0,
    "exterior_operable_window_cost_per_m2": 0.0,
    "exterior_skylight_cost": 5550.75,
    "exterior_skylight_area_m2": 98.96,
    "exterior_skylight_cost_per_m2": 56.09,
    "exterior_tubular_daylight_diffuser_cost": 0.0,
    "exterior_tubular_daylight_diffuser_area_m2": 0.0,
    "exterior_tubular_daylight_diffuser_cost_per_m2": 0.0,
    "exterior_tubular_daylight_dome_cost": 0.0,
    "exterior_tubular_daylight_dome_area_m2": 0.0,
    "exterior_tubular_daylight_dome_cost_per_m2": 0.0,
    "exterior_door_cost": 0.0,
    "exterior_door_area_m2": 0.0,
    "exterior_door_cost_per_m2": 0.0,
    "exterior_glass_door_cost": 0.0,
    "exterior_glass_door_area_m2": 0.0,
    "exterior_glass_door_cost_per_m2": 0.0,
    "exterior_overhead_door_cost": 0.0,
    "exterior_overhead_door_area_m2": 0.0,
    "exterior_overhead_door_cost_per_m2": 0.0,
    "ground_contact_wall_cost": 16162.82,
    "ground_contact_wall_area_m2": 533.78,
    "ground_contact_wall_cost_per_m2": 30.28,
    "ground_contact_roof_cost": 0.0,
    "ground_contact_roof_area_m2": 0.0,
    "ground_contact_roof_cost_per_m2": 0.0,
    "ground_contact_floor_cost": 118613.31,
    "ground_contact_floor_area_m2": 1978.83,
    "ground_contact_floor_cost_per_m2": 59.94,
    "construction_costs": [
      {
        "name": "BTAP-ExteriorWall-Mass-2",
        "conductance": 0.21,
        "area": 397.26,
        "cost": 22076.77,
        "cost_per_area": 55.57,
        "note": "Surf #1: OK / 2: OK / 3: OK / 1: OK / 2: OK / 1: OK / 2: OK / 3: OK / 4: OK / 1: OK / 2: OK / 3: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorRoof-IEAD-4",
        "conductance": 0.162,
        "area": 1879.86,
        "cost": 142210.34,
        "cost_per_area": 75.65,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-6",
        "conductance": 2.2,
        "area": 62.04,
        "cost": 4621.46,
        "cost_per_area": 74.49,
        "note": "Surf #1: OK / 2: OK / 3: OK / 1: OK / 2: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-Skylight-1",
        "conductance": 2.2,
        "area": 5.16,
        "cost": 312.99,
        "cost_per_area": 60.66,
        "note": "Surf #1: OK / 2: OK"
      },
      {
        "name": "BTAP-ExteriorWall-WoodFramed-5",
        "conductance": 0.21,
        "area": 150.62,
        "cost": 6762.66,
        "cost_per_area": 44.9,
        "note": "Surf #1: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-4",
        "conductance": 2.2,
        "area": 108.02,
        "cost": 3355.29,
        "cost_per_area": 31.06,
        "note": "Surf #1: OK / 1: OK / 1: OK / 2: OK / 3: OK / 4: OK / 1: OK / 2: OK / 3: OK"
      },
      {
        "name": "BTAP-Skylight-2",
        "conductance": 2.2,
        "area": 93.8,
        "cost": 5237.76,
        "cost_per_area": 55.84,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 3: OK / 4: OK / 5: OK"
      },
      {
        "name": "BTAP-ExteriorWall-Mass-4",
        "conductance": 0.21,
        "area": 2532.06,
        "cost": 209256.06,
        "cost_per_area": 82.64,
        "note": "Surf #1: OK / 2: OK / 3: OK / 4: OK / 1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-1",
        "conductance": 2.2,
        "area": 691.5,
        "cost": 32522.41,
        "cost_per_area": 47.03,
        "note": "Surf #1: OK / 2: OK / 3: OK / 4: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-2",
        "conductance": 2.2,
        "area": 56.44,
        "cost": 2850.67,
        "cost_per_area": 50.51,
        "note": "Surf #1: OK / 2: OK / 1: OK / 1: OK / 2: OK"
      },
      {
        "name": "BTAP-ExteriorWall-Metal-1",
        "conductance": 0.21,
        "area": 27.97,
        "cost": 1083.05,
        "cost_per_area": 38.72,
        "note": "Surf #1: OK"
      },
      {
        "name": "BTAP-GroundContactWall-Mass-1",
        "conductance": 0.284,
        "area": 533.78,
        "cost": 16162.82,
        "cost_per_area": 30.28,
        "note": "Surf #1: OK / 2: OK / 3: OK / 4: OK"
      },
      {
        "name": "BTAP-GroundContactFloor-Unheated-1",
        "conductance": 0.757,
        "area": 1978.83,
        "cost": 118613.31,
        "cost_per_area": 59.94,
        "note": "Surf #1: OK"
      }
    ],
    "total_envelope_cost": 565065.75
  },
  "lighting": {
    "fixture_report": [
      {
        "fixture_type": "7",
        "fixture_description": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "floor_area_ft2": 118795.1,
        "cost": 635727.31,
        "cost_per_ft2": 5.35,
        "spaces": [
          "Kitchen_Flr_6",
          "Laundry_Flr_1",
          "Banquet_Flr_6",
          "Dining_Flr_6",
          "Lobby_Flr_1",
          "Cafe_Flr_1",
          "Storage_Flr_1",
          "Basement",
          "Room_4_19_Flr_3",
          "Room_4_17_Flr_3",
          "Room_4_16_Flr_3",
          "Room_3_10_Flr_3",
          "Room_3_0_Flr_3",
          "Room_4_6_Flr_3",
          "Room_3_18_Flr_3",
          "Room_5_Flr_3",
          "Room_3_5_Flr_3",
          "Room_2_Flr_3",
          "Room_4_4_Flr_3",
          "Room_4_10_Flr_3",
          "Room_4_15_Flr_3",
          "Room_3_6_Flr_3",
          "Room_4_7_Flr_3",
          "Room_1_Flr_3",
          "Room_6_Flr_3",
          "Room_4_2_Flr_3",
          "Room_3_15_Flr_3",
          "Room_4_3_Flr_3",
          "Room_3_3_Flr_3",
          "Room_4_1_Flr_3",
          "Room_3_8_Flr_3",
          "Room_4_14_Flr_3",
          "Room_3_14_Flr_3",
          "Room_3_12_Flr_3",
          "Room_3_1_Flr_3",
          "Room_3_2_Flr_3",
          "Room_3_4_Flr_3",
          "Room_3_7_Flr_3",
          "Room_3_9_Flr_3",
          "Room_3_11_Flr_3",
          "Room_3_13_Flr_3",
          "Room_3_16_Flr_3",
          "Room_4_13_Flr_3",
          "Room_3_17_Flr_3",
          "Room_4_5_Flr_3",
          "Room_4_11_Flr_3",
          "Room_4_18_Flr_3",
          "Room_4_12_Flr_3",
          "Room_4_9_Flr_3",
          "Room_4_8_Flr_3",
          "Room_3_9_Flr_6",
          "Room_3_8_Flr_6",
          "Room_2_Flr_6",
          "Room_3_4_Flr_6",
          "Room_3_2_Flr_6",
          "Room_3_5_Flr_6",
          "Room_3_7_Flr_6",
          "Room_1_Flr_6",
          "Room_3_3_Flr_6",
          "Room_3_6_Flr_6",
          "Room_3_1_Flr_6",
          "Corridor_Flr_3",
          "Corridor_Flr_6"
        ],
        "number_of_spaces": 63
      },
      {
        "fixture_type": "8",
        "fixture_description": "High Bay (10 ft above work plane) Fluorescent Lighting 2.5 W/ft2 (27 W/m2), 162FC, 11 Fixtures per 1000 ft2",
        "floor_area_ft2": 1558.0,
        "cost": 13480.85,
        "cost_per_ft2": 8.65,
        "spaces": [
          "Retail_2_Flr_1",
          "Retail_1_Flr_1"
        ],
        "number_of_spaces": 2
      },
      {
        "fixture_type": "9",
        "fixture_description": "H.I.D. High Bay (16 ft above work plane) 1 W/ft2 (10.8 W/m2), 52FC, 1 Fixtures per 1000 ft2",
        "floor_area_ft2": 1767.9,
        "cost": 4014.4,
        "cost_per_ft2": 2.27,
        "spaces": [
          "Mech_Flr_1"
        ],
        "number_of_spaces": 1
      }
    ],
    "space_report": [
      {
        "space": "Kitchen_Flr_6",
        "zone": "ALL_ST=Food preparation_FL=Building Story 4_SCH=B",
        "building_type": "Space Function",
        "space_type": "Food preparation",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1112.0,
        "cost": 5950.63,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Laundry_Flr_1",
        "zone": "ALL_ST=Hospital - laundry/washing_FL=Building Story 2_SCH=C",
        "building_type": "Space Function",
        "space_type": "Hospital - laundry/washing",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.0,
        "floor_area_ft2": 840.0,
        "cost": 4495.29,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Banquet_Flr_6",
        "zone": "ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - dining",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 3569.9,
        "cost": 19104.4,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Dining_Flr_6",
        "zone": "ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - dining",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 3569.9,
        "cost": 19104.4,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Lobby_Flr_1",
        "zone": "ALL_ST=Hotel/Motel - lobby_FL=Building Story 2_SCH=H",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - lobby",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.0,
        "floor_area_ft2": 14081.2,
        "cost": 75355.18,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Cafe_Flr_1",
        "zone": "ALL_ST=Retail - mall concourse_FL=Building Story 2_SCH=C",
        "building_type": "Space Function",
        "space_type": "Retail - mall concourse",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.0,
        "floor_area_ft2": 2032.9,
        "cost": 10878.97,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Retail_2_Flr_1",
        "zone": "ALL_ST=Retail - sales_FL=Building Story 2_SCH=C",
        "building_type": "Space Function",
        "space_type": "Retail - sales",
        "zone_multiplier": 1,
        "fixture_type": "8",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 2.5 W/ft2 (27 W/m2), 162FC, 11 Fixtures per 1000 ft2",
        "height_avg_ft": 13.0,
        "floor_area_ft2": 836.0,
        "cost": 7233.94,
        "cost_per_ft2": 8.65,
        "note": ""
      },
      {
        "space": "Retail_1_Flr_1",
        "zone": "ALL_ST=Retail - sales_FL=Building Story 2_SCH=C 1",
        "building_type": "Space Function",
        "space_type": "Retail - sales",
        "zone_multiplier": 1,
        "fixture_type": "8",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 2.5 W/ft2 (27 W/m2), 162FC, 11 Fixtures per 1000 ft2",
        "height_avg_ft": 13.0,
        "floor_area_ft2": 722.0,
        "cost": 6246.91,
        "cost_per_ft2": 8.65,
        "note": ""
      },
      {
        "space": "Storage_Flr_1",
        "zone": "ALL_ST=Storage area - occsens_FL=Building Story 2_SCH=E",
        "building_type": "Space Function",
        "space_type": "Storage area - occsens",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.0,
        "floor_area_ft2": 1020.0,
        "cost": 5458.4,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Basement",
        "zone": "ALL_ST=Storage area_FL=Building Story 1_SCH=E",
        "building_type": "Space Function",
        "space_type": "Storage area",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 8.0,
        "floor_area_ft2": 21300.0,
        "cost": 113986.15,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_19_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_17_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 1",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_16_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 10",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_10_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 11",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_0_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 12",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_6_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 13",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_18_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 14",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1059.1,
        "cost": 5667.56,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_5_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 15",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1680.1,
        "cost": 8991.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_5_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 16",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_2_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 17",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1679.9,
        "cost": 8990.06,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_4_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 18",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_10_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 19",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_15_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 2",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_6_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 20",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_7_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 21",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_1_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 22",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1680.1,
        "cost": 8991.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_6_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 23",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1679.9,
        "cost": 8990.06,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_2_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 24",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_15_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 25",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_3_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 26",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_3_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 27",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_1_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 28",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_8_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 29",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_14_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 3",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_14_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 30",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_12_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 31",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_1_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 32",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_2_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 33",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_4_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 34",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_7_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 35",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_9_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 36",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_11_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 37",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_13_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 38",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_16_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 39",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_13_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 4",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_17_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 40",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_5_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 41",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_11_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 5",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_18_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 6",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1054.2,
        "cost": 5641.3,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_12_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 7",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_9_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 8",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_8_Flr_3",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 9",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_9_Flr_6",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 263.9,
        "cost": 1412.19,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_8_Flr_6",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 1",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 264.0,
        "cost": 1413.03,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_2_Flr_6",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 10",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 420.0,
        "cost": 2247.51,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_4_Flr_6",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 2",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 264.0,
        "cost": 1413.03,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_2_Flr_6",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 3",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 264.0,
        "cost": 1413.03,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_5_Flr_6",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 4",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 264.0,
        "cost": 1413.03,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_7_Flr_6",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 5",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 264.0,
        "cost": 1413.03,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_1_Flr_6",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 6",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 420.0,
        "cost": 2247.78,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_3_Flr_6",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 7",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 264.0,
        "cost": 1413.03,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_6_Flr_6",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 8",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 264.0,
        "cost": 1413.03,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_1_Flr_6",
        "zone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 9",
        "building_type": "Space Function",
        "space_type": "Hotel/Motel - rooms",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 264.0,
        "cost": 1413.03,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Corridor_Flr_3",
        "zone": "WILD_ST=Corr. >= 2.4m wide-sch-E_FL=Building Story 3_SCH=F",
        "building_type": "Space Function",
        "space_type": "Corr. >= 2.4m wide-sch-F",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 16766.1,
        "cost": 89723.19,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Corridor_Flr_6",
        "zone": "WILD_ST=Corr. >= 2.4m wide-sch-E_FL=Building Story 4_SCH=F",
        "building_type": "Space Function",
        "space_type": "Corr. >= 2.4m wide-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 4436.1,
        "cost": 23739.54,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Mech_Flr_1",
        "zone": "WILD_ST=Electrical/Mechanical-sch-E_FL=Building Story 2_SCH=F",
        "building_type": "Space Function",
        "space_type": "Electrical/Mechanical-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "9",
        "fixture_desciption": "H.I.D. High Bay (16 ft above work plane) 1 W/ft2 (10.8 W/m2), 52FC, 1 Fixtures per 1000 ft2",
        "height_avg_ft": 13.0,
        "floor_area_ft2": 1767.9,
        "cost": 4014.4,
        "cost_per_ft2": 2.27,
        "note": ""
      }
    ],
    "total_lighting_cost": 653222.53
  },
  "heating_and_cooling": {
    "plant_equipment": [
      {
        "type": "boilers",
        "nom_flr2flr_hght_ft": 10.2,
        "ht_roof_ft": 61.0,
        "longest_distance_to_ext_ft": 208.7,
        "wiring_and_gas_connections_distance_ft": 208.7,
        "equipment_cost": 71462.0,
        "flue_cost": 2783.43,
        "wiring_and_gas_connections_cost": 12310.92,
        "pump_cost": 12149.2,
        "piping_to_pump_cost": 1622.09,
        "header_distribution_cost": 24111.9,
        "total_cost": 124439.55
      },
      {
        "type": "chillers",
        "nom_flr2flr_hght_ft": 10.2,
        "ht_roof_ft": 61.0,
        "longest_distance_to_ext_ft": 208.7,
        "wiring_and_gas_connections_distance_ft": 208.7,
        "equipment_cost": 40217.8,
        "flue_cost": 0.0,
        "wiring_and_gas_connections_cost": 2038.17,
        "pump_cost": 12170.6,
        "piping_to_pump_cost": 1622.09,
        "header_distribution_cost": 24111.9,
        "total_cost": 80160.57
      },
      {
        "type": "cooling_towers",
        "nom_flr2flr_hght_ft": 10.2,
        "ht_roof_ft": 61.0,
        "longest_distance_to_ext_ft": 208.7,
        "wiring_and_gas_connections_distance_ft": 208.7,
        "equipment_cost": 261.84,
        "wiring_and_gas_connections_cost": 791.47,
        "pump_cost": 6085.3,
        "piping_cost": 8988.89,
        "total_cost": 16127.5
      }
    ],
    "zonal_systems": [
      {
        "systype": "HW",
        "zone_number": 1,
        "zone_name": "ALL_ST=Food preparation_FL=Building Story 4_SCH=B",
        "zone_multiple": 1,
        "heat_capacity(kW)": 7.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2018.74,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 1800.72,
        "wiring_cost": 0.0,
        "num_units": 3,
        "cummultive_zonal_cost": 3819.46
      },
      {
        "systype": "HW",
        "zone_number": 2,
        "zone_name": "ALL_ST=Hospital - laundry/washing_FL=Building Story 2_SCH=C",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 782.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 1768.18,
        "wiring_cost": 0.0,
        "num_units": 1.0,
        "cummultive_zonal_cost": 6370.45
      },
      {
        "systype": "HW",
        "zone_number": 3,
        "zone_name": "ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B",
        "zone_multiple": 1,
        "heat_capacity(kW)": 30.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 6998.26,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 4022.9,
        "wiring_cost": 0.0,
        "num_units": 9,
        "cummultive_zonal_cost": 17391.61
      },
      {
        "systype": "HW",
        "zone_number": 4,
        "zone_name": "ALL_ST=Hotel/Motel - lobby_FL=Building Story 2_SCH=H",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 0.0,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 0.0,
        "num_units": null,
        "cummultive_zonal_cost": 17391.61
      },
      {
        "systype": "HW",
        "zone_number": 5,
        "zone_name": "ALL_ST=Retail - mall concourse_FL=Building Story 2_SCH=C",
        "zone_multiple": 1,
        "heat_capacity(kW)": 9.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2207.15,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 3137.8,
        "wiring_cost": 0.0,
        "num_units": 3,
        "cummultive_zonal_cost": 22736.56
      },
      {
        "systype": "HW",
        "zone_number": 6,
        "zone_name": "ALL_ST=Retail - sales_FL=Building Story 2_SCH=C",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.4,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 547.31,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 547.91,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 23831.78
      },
      {
        "systype": "HW",
        "zone_number": 7,
        "zone_name": "ALL_ST=Retail - sales_FL=Building Story 2_SCH=C 1",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1235.92,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 1419.46,
        "wiring_cost": 0.0,
        "num_units": 2,
        "cummultive_zonal_cost": 26487.16
      },
      {
        "systype": "HW",
        "zone_number": 8,
        "zone_name": "ALL_ST=Storage area - occsens_FL=Building Story 2_SCH=E",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 747.11,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 27875.79
      },
      {
        "systype": "HW",
        "zone_number": 9,
        "zone_name": "ALL_ST=Storage area_FL=Building Story 1_SCH=E",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 594.41,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 28470.2
      },
      {
        "systype": "PTAC",
        "zone_number": 10,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.7,
        "cool_capacity(kW)": 2.5,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 33486.21
      },
      {
        "systype": "HW",
        "zone_number": 10,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 36406.66
      },
      {
        "systype": "PTAC",
        "zone_number": 11,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 1",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 2.6,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 41422.67
      },
      {
        "systype": "HW",
        "zone_number": 11,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 1",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 44343.12
      },
      {
        "systype": "PTAC",
        "zone_number": 12,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 10",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 2.6,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 49359.13
      },
      {
        "systype": "HW",
        "zone_number": 12,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 10",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 52279.58
      },
      {
        "systype": "PTAC",
        "zone_number": 13,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 11",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 5.4,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 57295.47
      },
      {
        "systype": "HW",
        "zone_number": 13,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 11",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 60215.66
      },
      {
        "systype": "PTAC",
        "zone_number": 14,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 12",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.6,
        "cool_capacity(kW)": 5.0,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 65231.55
      },
      {
        "systype": "HW",
        "zone_number": 14,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 12",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 68151.74
      },
      {
        "systype": "PTAC",
        "zone_number": 15,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 13",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 2.6,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 73167.76
      },
      {
        "systype": "HW",
        "zone_number": 15,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 13",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 76088.2
      },
      {
        "systype": "PTAC",
        "zone_number": 16,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 14",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.7,
        "cool_capacity(kW)": 5.0,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 471.97,
        "num_units": 1.0,
        "cummultive_zonal_cost": 81105.5
      },
      {
        "systype": "HW",
        "zone_number": 16,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 14",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 922.14,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 84028.46
      },
      {
        "systype": "PTAC",
        "zone_number": 17,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 15",
        "zone_multiple": 4,
        "heat_capacity(kW)": 9.8,
        "cool_capacity(kW)": 14.3,
        "heat_cost": 0.0,
        "cool_cost": 8412.53,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 1686.52,
        "num_units": 1.0,
        "cummultive_zonal_cost": 94127.51
      },
      {
        "systype": "HW",
        "zone_number": 17,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 15",
        "zone_multiple": 4,
        "heat_capacity(kW)": 9.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2754.46,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 3295.1,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 100177.07
      },
      {
        "systype": "PTAC",
        "zone_number": 18,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 16",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 5.4,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 105192.96
      },
      {
        "systype": "HW",
        "zone_number": 18,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 16",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 108113.15
      },
      {
        "systype": "PTAC",
        "zone_number": 19,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 17",
        "zone_multiple": 4,
        "heat_capacity(kW)": 9.8,
        "cool_capacity(kW)": 14.2,
        "heat_cost": 0.0,
        "cool_cost": 8412.53,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 1686.39,
        "num_units": 1.0,
        "cummultive_zonal_cost": 118212.07
      },
      {
        "systype": "HW",
        "zone_number": 19,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 17",
        "zone_multiple": 4,
        "heat_capacity(kW)": 9.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2754.46,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 3294.85,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 124261.38
      },
      {
        "systype": "PTAC",
        "zone_number": 20,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 18",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 2.6,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 129277.39
      },
      {
        "systype": "HW",
        "zone_number": 20,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 18",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 132197.84
      },
      {
        "systype": "PTAC",
        "zone_number": 21,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 19",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 2.6,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 137213.85
      },
      {
        "systype": "HW",
        "zone_number": 21,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 19",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 140134.3
      },
      {
        "systype": "PTAC",
        "zone_number": 22,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 2",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 2.6,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 145150.31
      },
      {
        "systype": "HW",
        "zone_number": 22,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 2",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 148070.76
      },
      {
        "systype": "PTAC",
        "zone_number": 23,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 20",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 5.4,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 153086.65
      },
      {
        "systype": "HW",
        "zone_number": 23,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 20",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 156006.84
      },
      {
        "systype": "PTAC",
        "zone_number": 24,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 21",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 2.6,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 161022.86
      },
      {
        "systype": "HW",
        "zone_number": 24,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 21",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 163943.3
      },
      {
        "systype": "PTAC",
        "zone_number": 25,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 22",
        "zone_multiple": 4,
        "heat_capacity(kW)": 9.8,
        "cool_capacity(kW)": 14.7,
        "heat_cost": 0.0,
        "cool_cost": 8412.53,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 1686.52,
        "num_units": 1.0,
        "cummultive_zonal_cost": 174042.35
      },
      {
        "systype": "HW",
        "zone_number": 25,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 22",
        "zone_multiple": 4,
        "heat_capacity(kW)": 9.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2754.46,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 3295.1,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 180091.91
      },
      {
        "systype": "PTAC",
        "zone_number": 26,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 23",
        "zone_multiple": 4,
        "heat_capacity(kW)": 9.8,
        "cool_capacity(kW)": 13.9,
        "heat_cost": 0.0,
        "cool_cost": 7104.13,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 1686.39,
        "num_units": 1.0,
        "cummultive_zonal_cost": 188882.43
      },
      {
        "systype": "HW",
        "zone_number": 26,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 23",
        "zone_multiple": 4,
        "heat_capacity(kW)": 9.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2754.46,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 3294.85,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 194931.73
      },
      {
        "systype": "PTAC",
        "zone_number": 27,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 24",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 2.6,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 199947.75
      },
      {
        "systype": "HW",
        "zone_number": 27,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 24",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 202868.19
      },
      {
        "systype": "PTAC",
        "zone_number": 28,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 25",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 5.4,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 207884.08
      },
      {
        "systype": "HW",
        "zone_number": 28,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 25",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 210804.27
      },
      {
        "systype": "PTAC",
        "zone_number": 29,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 26",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 2.6,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 215820.29
      },
      {
        "systype": "HW",
        "zone_number": 29,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 26",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 218740.74
      },
      {
        "systype": "PTAC",
        "zone_number": 30,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 27",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 5.4,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 223756.62
      },
      {
        "systype": "HW",
        "zone_number": 30,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 27",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 226676.82
      },
      {
        "systype": "PTAC",
        "zone_number": 31,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 28",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.7,
        "cool_capacity(kW)": 2.6,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 231692.83
      },
      {
        "systype": "HW",
        "zone_number": 31,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 28",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 234613.28
      },
      {
        "systype": "PTAC",
        "zone_number": 32,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 29",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 5.4,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 239629.16
      },
      {
        "systype": "HW",
        "zone_number": 32,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 29",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 242549.36
      },
      {
        "systype": "PTAC",
        "zone_number": 33,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 3",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 2.6,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 247565.37
      },
      {
        "systype": "HW",
        "zone_number": 33,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 3",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 250485.82
      },
      {
        "systype": "PTAC",
        "zone_number": 34,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 30",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 5.4,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 255501.71
      },
      {
        "systype": "HW",
        "zone_number": 34,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 30",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 258421.9
      },
      {
        "systype": "PTAC",
        "zone_number": 35,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 31",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 5.4,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 263437.79
      },
      {
        "systype": "HW",
        "zone_number": 35,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 31",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 266357.98
      },
      {
        "systype": "PTAC",
        "zone_number": 36,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 32",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.7,
        "cool_capacity(kW)": 5.3,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 271373.87
      },
      {
        "systype": "HW",
        "zone_number": 36,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 32",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 274294.06
      },
      {
        "systype": "PTAC",
        "zone_number": 37,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 33",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 5.3,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 279309.95
      },
      {
        "systype": "HW",
        "zone_number": 37,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 33",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 282230.14
      },
      {
        "systype": "PTAC",
        "zone_number": 38,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 34",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 5.4,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 287246.03
      },
      {
        "systype": "HW",
        "zone_number": 38,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 34",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 290166.22
      },
      {
        "systype": "PTAC",
        "zone_number": 39,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 35",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 5.4,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 295182.11
      },
      {
        "systype": "HW",
        "zone_number": 39,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 35",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 298102.3
      },
      {
        "systype": "PTAC",
        "zone_number": 40,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 36",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 5.4,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 303118.19
      },
      {
        "systype": "HW",
        "zone_number": 40,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 36",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 306038.38
      },
      {
        "systype": "PTAC",
        "zone_number": 41,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 37",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 5.4,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 311054.27
      },
      {
        "systype": "HW",
        "zone_number": 41,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 37",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 313974.46
      },
      {
        "systype": "PTAC",
        "zone_number": 42,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 38",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 5.4,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 318990.35
      },
      {
        "systype": "HW",
        "zone_number": 42,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 38",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 321910.55
      },
      {
        "systype": "PTAC",
        "zone_number": 43,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 39",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 5.3,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 326926.43
      },
      {
        "systype": "HW",
        "zone_number": 43,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 39",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 329846.63
      },
      {
        "systype": "PTAC",
        "zone_number": 44,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 4",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 2.6,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 334862.64
      },
      {
        "systype": "HW",
        "zone_number": 44,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 4",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 337783.09
      },
      {
        "systype": "PTAC",
        "zone_number": 45,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 40",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.7,
        "cool_capacity(kW)": 5.3,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 342798.97
      },
      {
        "systype": "HW",
        "zone_number": 45,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 40",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 345719.17
      },
      {
        "systype": "PTAC",
        "zone_number": 46,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 41",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 2.6,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 350735.18
      },
      {
        "systype": "HW",
        "zone_number": 46,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 41",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 353655.63
      },
      {
        "systype": "PTAC",
        "zone_number": 47,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 5",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 2.6,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 358671.64
      },
      {
        "systype": "HW",
        "zone_number": 47,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 5",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 361592.09
      },
      {
        "systype": "PTAC",
        "zone_number": 48,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 6",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 2.6,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 469.79,
        "num_units": 1.0,
        "cummultive_zonal_cost": 366607.2
      },
      {
        "systype": "HW",
        "zone_number": 48,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 6",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 917.86,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 369525.89
      },
      {
        "systype": "PTAC",
        "zone_number": 49,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 7",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 2.6,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 374541.91
      },
      {
        "systype": "HW",
        "zone_number": 49,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 7",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 377462.35
      },
      {
        "systype": "PTAC",
        "zone_number": 50,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 8",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 2.6,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 382478.37
      },
      {
        "systype": "HW",
        "zone_number": 50,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 8",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 385398.81
      },
      {
        "systype": "PTAC",
        "zone_number": 51,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 9",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 2.6,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 390414.83
      },
      {
        "systype": "HW",
        "zone_number": 51,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 9",
        "zone_multiple": 4,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 393335.27
      },
      {
        "systype": "PTAC",
        "zone_number": 52,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 3.1,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.59,
        "num_units": 1.0,
        "cummultive_zonal_cost": 395326.9
      },
      {
        "systype": "HW",
        "zone_number": 52,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.22,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 396389.63
      },
      {
        "systype": "PTAC",
        "zone_number": 53,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 1",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 3.2,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 398381.38
      },
      {
        "systype": "HW",
        "zone_number": 53,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 1",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.47,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 399444.37
      },
      {
        "systype": "PTAC",
        "zone_number": 54,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 10",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 4.3,
        "heat_cost": 0.0,
        "cool_cost": 2103.13,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 421.6,
        "num_units": 1.0,
        "cummultive_zonal_cost": 401969.1
      },
      {
        "systype": "HW",
        "zone_number": 54,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 10",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 782.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 823.71,
        "wiring_cost": 0.0,
        "num_units": 1.0,
        "cummultive_zonal_cost": 403575.63
      },
      {
        "systype": "PTAC",
        "zone_number": 55,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 2",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 3.2,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 405567.38
      },
      {
        "systype": "HW",
        "zone_number": 55,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 2",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.47,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 406630.36
      },
      {
        "systype": "PTAC",
        "zone_number": 56,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 3",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 3.2,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 408622.12
      },
      {
        "systype": "HW",
        "zone_number": 56,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 3",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.47,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 409685.1
      },
      {
        "systype": "PTAC",
        "zone_number": 57,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 4",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 3.2,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 411676.85
      },
      {
        "systype": "HW",
        "zone_number": 57,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 4",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.47,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 412739.84
      },
      {
        "systype": "PTAC",
        "zone_number": 58,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 5",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 3.2,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 414731.59
      },
      {
        "systype": "HW",
        "zone_number": 58,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 5",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.47,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 415794.58
      },
      {
        "systype": "PTAC",
        "zone_number": 59,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 6",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 4.6,
        "heat_cost": 0.0,
        "cool_cost": 3003.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 421.63,
        "num_units": 1.0,
        "cummultive_zonal_cost": 419219.54
      },
      {
        "systype": "HW",
        "zone_number": 59,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 6",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 782.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 823.77,
        "wiring_cost": 0.0,
        "num_units": 1.0,
        "cummultive_zonal_cost": 420826.13
      },
      {
        "systype": "PTAC",
        "zone_number": 60,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 7",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 3.2,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 422817.88
      },
      {
        "systype": "HW",
        "zone_number": 60,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 7",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.47,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 423880.87
      },
      {
        "systype": "PTAC",
        "zone_number": 61,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 8",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 3.2,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 425872.62
      },
      {
        "systype": "HW",
        "zone_number": 61,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 8",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.47,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 426935.61
      },
      {
        "systype": "PTAC",
        "zone_number": 62,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 9",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 3.1,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 428927.36
      },
      {
        "systype": "HW",
        "zone_number": 62,
        "zone_name": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 9",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.47,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 429990.34
      },
      {
        "systype": "HW",
        "zone_number": 63,
        "zone_name": "WILD_ST=Corr. >= 2.4m wide-sch-E_FL=Building Story 3_SCH=F",
        "zone_multiple": 4,
        "heat_capacity(kW)": 46.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 11583.05,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 3984.44,
        "wiring_cost": 0.0,
        "num_units": 4,
        "cummultive_zonal_cost": 445557.83
      },
      {
        "systype": "HW",
        "zone_number": 64,
        "zone_name": "WILD_ST=Corr. >= 2.4m wide-sch-E_FL=Building Story 4_SCH=F",
        "zone_multiple": 1,
        "heat_capacity(kW)": 36.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 8563.9,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 1762.44,
        "wiring_cost": 0.0,
        "num_units": 11,
        "cummultive_zonal_cost": 455884.16
      },
      {
        "systype": "HW",
        "zone_number": 65,
        "zone_name": "WILD_ST=Electrical/Mechanical-sch-E_FL=Building Story 2_SCH=F",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1330.13,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 1294.94,
        "wiring_cost": 0.0,
        "num_units": 2,
        "cummultive_zonal_cost": 458509.23
      }
    ]
  },
  "shw": {
    "nom_flr2flr_hght_ft": 10.2,
    "ht_roof": 61.0,
    "shw_longest_distance_to_ext_ft": 208.7,
    "shw_utility_distance_ft": 208.7,
    "shwtanks": 0.0,
    "shw_flues": 0.0,
    "shw_utilties": 2038.17,
    "shw_pumps": 4293.78,
    "shw_piping": 405.52,
    "shw_total": 6737.48
  },
  "ventilation": {
    "system_1": [
      {
        "sys_type": 1,
        "name": "Sys_1_Make-up air unit",
        "airloop_flow_m3_per_s": 2.599,
        "num_rooftop_units": 1,
        "base_ahu_cost": 15516.53,
        "hrv": {
          "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
          "hrv_name": "Sys_1_Make-up air unit ERV",
          "hrv_size_m3ps": 2.599,
          "hrv_return_fan_size_m3ps": 2.599,
          "hrv_cost": 21099.71
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 43.026,
            "cost": 20155.26
          },
          {
            "eq_category": "Coil_Heating_Water",
            "heating_fuel": "HW",
            "cooling_type": "none",
            "capacity_kw": 239.072,
            "cost": 50297.25
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 1,
        "name": "Sys_4_PSZ_ALL_ST=Storage area_FL=Building Story 1_SCH=E",
        "airloop_flow_m3_per_s": 1.557,
        "num_rooftop_units": 1,
        "base_ahu_cost": 10181.98,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 25.774,
            "cost": 13191.66
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 87.174,
            "cost": 18675.4
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 1,
        "name": "Sys_4_PSZ_WILD_ST=Corr. >= 2.4m wide-sch-E_FL=Building Story 4_SCH=F",
        "airloop_flow_m3_per_s": 3.709,
        "num_rooftop_units": 1,
        "base_ahu_cost": 14829.68,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 61.402,
            "cost": 26838.91
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 131.714,
            "cost": 28013.1
          }
        ],
        "reheat_recool": [

        ]
      }
    ],
    "system_2": [

    ],
    "system_3": [
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ ALL_ST=Food preparation_FL=Building Story 4_SCH=B",
        "airloop_flow_m3_per_s": 0.617,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 10.211,
            "cost": 6416.66
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 25.07,
            "cost": 9337.7
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ ALL_ST=Hospital - laundry/washing_FL=Building Story 2_SCH=C",
        "airloop_flow_m3_per_s": 0.516,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 8.544,
            "cost": 6272.36
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 24.468,
            "cost": 9337.7
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B",
        "airloop_flow_m3_per_s": 2.453,
        "num_rooftop_units": 1,
        "base_ahu_cost": 33460.78,
        "hrv": {
          "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
          "hrv_name": "Sys_3_PSZ ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B ERV",
          "hrv_size_m3ps": 2.376,
          "hrv_return_fan_size_m3ps": 2.376,
          "hrv_cost": 17229.0
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 40.611,
            "cost": 17204.81
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 220.475,
            "cost": 46688.5
          }
        ],
        "reheat_recool": [

        ]
      }
    ],
    "system_4": [

    ],
    "system_5": [

    ],
    "system_6": [
      {
        "sys_type": 6,
        "name": "Sys_6_VAV with Reheat",
        "airloop_flow_m3_per_s": 5.317,
        "num_rooftop_units": 1,
        "base_ahu_cost": 98998.48,
        "hrv": {
          "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
          "hrv_name": "Sys_6_VAV with Reheat ERV",
          "hrv_size_m3ps": 2.411,
          "hrv_return_fan_size_m3ps": 0.0,
          "hrv_cost": 13455.58
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_Water",
            "heating_fuel": "none",
            "cooling_type": "CHW",
            "capacity_kw": 82.269,
            "cost": 20118.9
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 93.67,
            "cost": 18675.4
          }
        ],
        "reheat_recool": [
          {
            "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
            "zone_mult": 1.0,
            "box_type": "VAVFanMixingBoxesHtg",
            "box_name": "Air Terminal Single Duct VAV Reheat 2",
            "unit_info": {
              "size_kw": 0.0,
              "air_flow_m3_per_s": 3.433,
              "pipe_dist_m": 9.3,
              "elect_dist_m": 9.3,
              "num_units": 1
            },
            "cost": 2110.84
          },
          {
            "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
            "zone_mult": 1.0,
            "box_type": "VAVFanMixingBoxesHtg",
            "box_name": "Air Terminal Single Duct VAV Reheat 1",
            "unit_info": {
              "size_kw": 0.0,
              "air_flow_m3_per_s": 1.142,
              "pipe_dist_m": 38.4,
              "elect_dist_m": 38.4,
              "num_units": 1
            },
            "cost": 5681.21
          },
          {
            "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
            "zone_mult": 1.0,
            "box_type": "VAVFanMixingBoxesHtg",
            "box_name": "Air Terminal Single Duct VAV Reheat 4",
            "unit_info": {
              "size_kw": 0.0,
              "air_flow_m3_per_s": 0.305,
              "pipe_dist_m": 42.7,
              "elect_dist_m": 42.7,
              "num_units": 1
            },
            "cost": 7540.85
          },
          {
            "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
            "zone_mult": 1.0,
            "box_type": "VAVFanMixingBoxesHtg",
            "box_name": "Air Terminal Single Duct VAV Reheat 3",
            "unit_info": {
              "size_kw": 0.0,
              "air_flow_m3_per_s": 0.437,
              "pipe_dist_m": 48.9,
              "elect_dist_m": 48.9,
              "num_units": 1
            },
            "cost": 8285.95
          }
        ]
      }
    ],
    "system_7": [

    ],
    "mech_to_roof": {
      "Gas_Line_m": 0.0,
      "HW_Line_m": 335.6,
      "CHW_Line_m": 335.6,
      "Elec_Line_m": 364.7,
      "Total_cost": 40419.08
    },
    "trunk_duct": [
      {
        "DuctSize_in": 36.0,
        "DuctLength_m": 19.2,
        "NumberRuns": 2,
        "DuctCost": 9076.76
      }
    ],
    "floor_trunk_ducts": [
      [
        {
          "Floor": "Building Story 3",
          "Predominant_space_type": "Corr. >= 2.4m wide-sch-F",
          "SupplyDuctSize_in": 17.41,
          "SupplyDuctLength_m": 87.0,
          "ReturnDuctSize_in": 0,
          "ReturnDuctLength_m": 0,
          "TotalDuctCost": 10014.87,
          "Multiplier": 4.0
        },
        {
          "Floor": "Building Story 4",
          "Predominant_space_type": "Corr. >= 2.4m wide-sch-F",
          "SupplyDuctSize_in": 36.43,
          "SupplyDuctLength_m": 87.0,
          "ReturnDuctSize_in": 29.19,
          "ReturnDuctLength_m": 87.0,
          "TotalDuctCost": 38227.32,
          "Multiplier": 1.0
        },
        {
          "Floor": "Building Story 2",
          "Predominant_space_type": "Hotel/Motel - lobby",
          "SupplyDuctSize_in": 41.43,
          "SupplyDuctLength_m": 78.2,
          "ReturnDuctSize_in": 40.23,
          "ReturnDuctLength_m": 78.2,
          "TotalDuctCost": 36964.38,
          "Multiplier": 1.0
        },
        {
          "Floor": "Building Story 1",
          "Predominant_space_type": "Storage area",
          "SupplyDuctSize_in": 19.94,
          "SupplyDuctLength_m": 78.2,
          "ReturnDuctSize_in": 0,
          "ReturnDuctLength_m": 0,
          "TotalDuctCost": 10331.26,
          "Multiplier": 1.0
        }
      ]
    ],
    "tz_distribution": [
      [
        {
          "Story": "Building Story 3",
          "thermal_zones": [
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 1",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 10",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 11",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 12",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 13",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 14",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 15",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.022,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 16",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 17",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.022,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 18",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 19",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 2",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 20",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 21",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 22",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.022,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 23",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.022,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 24",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 25",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 26",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 27",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 28",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 29",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 3",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 30",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 31",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 32",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 33",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 34",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 35",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 36",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 37",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 38",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 39",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 4",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 40",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 41",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 5",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 6",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 7",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 8",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 9",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "WILD_ST=Corr. >= 2.4m wide-sch-E_FL=Building Story 3_SCH=F",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.484,
              "num_diff": 6,
              "ducting_lbs": 395,
              "duct_insulation_ft2": 306,
              "cost": 310.29
            }
          ]
        },
        {
          "Story": "Building Story 4",
          "thermal_zones": [
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 1",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 10",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.022,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 2",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 3",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 4",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 5",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 6",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.022,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 7",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 8",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 9",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "ALL_ST=Food preparation_FL=Building Story 4_SCH=B",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.617,
              "num_diff": 6,
              "ducting_lbs": 495,
              "duct_insulation_ft2": 380,
              "cost": 509.38
            },
            {
              "ThermalZone": "ALL_ST=Food preparation_FL=Building Story 4_SCH=B",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.617,
              "num_diff": 6,
              "ducting_lbs": 495,
              "duct_insulation_ft2": 380,
              "cost": 509.38
            },
            {
              "ThermalZone": "ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 2.453,
              "num_diff": 20,
              "ducting_lbs": 800,
              "duct_insulation_ft2": 500,
              "cost": 2718.32
            },
            {
              "ThermalZone": "ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 2.453,
              "num_diff": 20,
              "ducting_lbs": 800,
              "duct_insulation_ft2": 500,
              "cost": 2718.32
            },
            {
              "ThermalZone": "WILD_ST=Corr. >= 2.4m wide-sch-E_FL=Building Story 4_SCH=F",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.546,
              "num_diff": 13,
              "ducting_lbs": 520,
              "duct_insulation_ft2": 325,
              "cost": 1766.91
            }
          ]
        },
        {
          "Story": "Building Story 2",
          "thermal_zones": [
            {
              "ThermalZone": "ALL_ST=Hospital - laundry/washing_FL=Building Story 2_SCH=C",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.516,
              "num_diff": 6,
              "ducting_lbs": 395,
              "duct_insulation_ft2": 306,
              "cost": 509.38
            },
            {
              "ThermalZone": "ALL_ST=Hospital - laundry/washing_FL=Building Story 2_SCH=C",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.516,
              "num_diff": 6,
              "ducting_lbs": 395,
              "duct_insulation_ft2": 306,
              "cost": 509.38
            },
            {
              "ThermalZone": "ALL_ST=Storage area - occsens_FL=Building Story 2_SCH=E",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.124,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 155.15
            },
            {
              "ThermalZone": "WILD_ST=Electrical/Mechanical-sch-E_FL=Building Story 2_SCH=F",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.228,
              "num_diff": 4,
              "ducting_lbs": 190,
              "duct_insulation_ft2": 144,
              "cost": 206.86
            },
            {
              "ThermalZone": "ALL_ST=Hotel/Motel - lobby_FL=Building Story 2_SCH=H",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 3.433,
              "num_diff": 29,
              "ducting_lbs": 1160,
              "duct_insulation_ft2": 725,
              "cost": 3941.56
            },
            {
              "ThermalZone": "ALL_ST=Hotel/Motel - lobby_FL=Building Story 2_SCH=H",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 3.433,
              "num_diff": 29,
              "ducting_lbs": 1160,
              "duct_insulation_ft2": 725,
              "cost": 3941.56
            },
            {
              "ThermalZone": "ALL_ST=Retail - mall concourse_FL=Building Story 2_SCH=C",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.142,
              "num_diff": 10,
              "ducting_lbs": 400,
              "duct_insulation_ft2": 250,
              "cost": 1359.16
            },
            {
              "ThermalZone": "ALL_ST=Retail - mall concourse_FL=Building Story 2_SCH=C",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.142,
              "num_diff": 10,
              "ducting_lbs": 400,
              "duct_insulation_ft2": 250,
              "cost": 1359.16
            },
            {
              "ThermalZone": "ALL_ST=Retail - sales_FL=Building Story 2_SCH=C",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.305,
              "num_diff": 4,
              "ducting_lbs": 225,
              "duct_insulation_ft2": 196,
              "cost": 206.86
            },
            {
              "ThermalZone": "ALL_ST=Retail - sales_FL=Building Story 2_SCH=C",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.305,
              "num_diff": 4,
              "ducting_lbs": 225,
              "duct_insulation_ft2": 196,
              "cost": 206.86
            },
            {
              "ThermalZone": "ALL_ST=Retail - sales_FL=Building Story 2_SCH=C 1",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.437,
              "num_diff": 5,
              "ducting_lbs": 290,
              "duct_insulation_ft2": 224,
              "cost": 258.58
            },
            {
              "ThermalZone": "ALL_ST=Retail - sales_FL=Building Story 2_SCH=C 1",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.437,
              "num_diff": 5,
              "ducting_lbs": 290,
              "duct_insulation_ft2": 224,
              "cost": 258.58
            }
          ]
        },
        {
          "Story": "Building Story 1",
          "thermal_zones": [
            {
              "ThermalZone": "ALL_ST=Storage area_FL=Building Story 1_SCH=E",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.433,
              "num_diff": 12,
              "ducting_lbs": 480,
              "duct_insulation_ft2": 300,
              "cost": 1630.99
            }
          ]
        }
      ]
    ],
    "hrv_return_ducting": [
      {
        "floor": "Building Story 3",
        "air_systems": [
          {
            "air_system": "Sys_1_Make-up air unit",
            "hrv": "Sys_1_Make-up air unit ERV",
            "floor_mult": 4.0,
            "hrv_ret_trunk": {
              "duct_length_m": 87.0,
              "dia_in": 12.0,
              "cost": 5295.07
            },
            "tz_dist": [
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 8.6,
                "hrv_ret_size_in": 5.0,
                "cost": 220.09
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 1",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 7.8,
                "hrv_ret_size_in": 5.0,
                "cost": 201.66
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 10",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 7.5,
                "hrv_ret_size_in": 5.0,
                "cost": 192.44
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 11",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 5.0,
                "hrv_ret_size_in": 5.0,
                "cost": 127.89
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 12",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 8.6,
                "hrv_ret_size_in": 5.0,
                "cost": 220.09
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 13",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 3.9,
                "hrv_ret_size_in": 5.0,
                "cost": 100.22
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 14",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 2.1,
                "hrv_ret_size_in": 5.0,
                "cost": 54.12
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 15",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 0.2,
                "hrv_ret_size_in": 5.0,
                "cost": 5.75
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 16",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 6.8,
                "hrv_ret_size_in": 5.0,
                "cost": 173.99
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 17",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 0.2,
                "hrv_ret_size_in": 5.0,
                "cost": 5.76
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 18",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 3.2,
                "hrv_ret_size_in": 5.0,
                "cost": 81.77
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 19",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 5.3,
                "hrv_ret_size_in": 5.0,
                "cost": 137.11
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 2",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 7.1,
                "hrv_ret_size_in": 5.0,
                "cost": 183.22
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 20",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 6.4,
                "hrv_ret_size_in": 5.0,
                "cost": 164.77
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 21",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 4.3,
                "hrv_ret_size_in": 5.0,
                "cost": 109.44
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 22",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 8.3,
                "hrv_ret_size_in": 5.0,
                "cost": 212.46
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 23",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 8.3,
                "hrv_ret_size_in": 5.0,
                "cost": 212.47
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 24",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 2.5,
                "hrv_ret_size_in": 5.0,
                "cost": 63.33
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 25",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 3.2,
                "hrv_ret_size_in": 5.0,
                "cost": 81.79
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 26",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 2.8,
                "hrv_ret_size_in": 5.0,
                "cost": 72.55
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 27",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 7.5,
                "hrv_ret_size_in": 5.0,
                "cost": 192.43
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 28",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 2.1,
                "hrv_ret_size_in": 5.0,
                "cost": 54.11
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 29",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 5.7,
                "hrv_ret_size_in": 5.0,
                "cost": 146.33
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 3",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 6.8,
                "hrv_ret_size_in": 5.0,
                "cost": 173.99
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 30",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 3.5,
                "hrv_ret_size_in": 5.0,
                "cost": 91.01
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 31",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 4.3,
                "hrv_ret_size_in": 5.0,
                "cost": 109.45
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 32",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 8.2,
                "hrv_ret_size_in": 5.0,
                "cost": 210.87
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 33",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 7.8,
                "hrv_ret_size_in": 5.0,
                "cost": 201.65
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 34",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 7.1,
                "hrv_ret_size_in": 5.0,
                "cost": 183.21
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 35",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 6.1,
                "hrv_ret_size_in": 5.0,
                "cost": 155.55
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 36",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 5.3,
                "hrv_ret_size_in": 5.0,
                "cost": 137.11
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 37",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 4.6,
                "hrv_ret_size_in": 5.0,
                "cost": 118.67
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 38",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 3.9,
                "hrv_ret_size_in": 5.0,
                "cost": 100.23
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 39",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 2.8,
                "hrv_ret_size_in": 5.0,
                "cost": 72.57
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 4",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 6.4,
                "hrv_ret_size_in": 5.0,
                "cost": 164.77
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 40",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 2.5,
                "hrv_ret_size_in": 5.0,
                "cost": 63.35
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 41",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 3.5,
                "hrv_ret_size_in": 5.0,
                "cost": 91.0
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 5",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 5.7,
                "hrv_ret_size_in": 5.0,
                "cost": 146.33
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 6",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 8.2,
                "hrv_ret_size_in": 5.0,
                "cost": 210.87
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 7",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 6.1,
                "hrv_ret_size_in": 5.0,
                "cost": 155.55
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 8",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 5.0,
                "hrv_ret_size_in": 5.0,
                "cost": 127.88
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 9",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 4.6,
                "hrv_ret_size_in": 5.0,
                "cost": 118.66
              }
            ]
          }
        ]
      },
      {
        "floor": "Building Story 4",
        "air_systems": [
          {
            "air_system": "Sys_1_Make-up air unit",
            "hrv": "Sys_1_Make-up air unit ERV",
            "floor_mult": 1.0,
            "hrv_ret_trunk": {
              "duct_length_m": 87.0,
              "dia_in": 6.0,
              "cost": 2520.2
            },
            "tz_dist": [
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 4.9,
                "hrv_ret_size_in": 5.0,
                "cost": 125.34
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 1",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 5.5,
                "hrv_ret_size_in": 5.0,
                "cost": 142.25
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 10",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 0.2,
                "hrv_ret_size_in": 5.0,
                "cost": 5.76
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 2",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.2,
                "hrv_ret_size_in": 5.0,
                "cost": 209.87
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 3",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 9.5,
                "hrv_ret_size_in": 5.0,
                "cost": 243.68
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 4",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 7.5,
                "hrv_ret_size_in": 5.0,
                "cost": 192.96
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 5",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 6.2,
                "hrv_ret_size_in": 5.0,
                "cost": 159.15
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 6",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.3,
                "hrv_ret_size_in": 5.0,
                "cost": 212.46
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 7",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.8,
                "hrv_ret_size_in": 5.0,
                "cost": 226.78
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 8",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 6.9,
                "hrv_ret_size_in": 5.0,
                "cost": 176.06
              },
              {
                "tz": "DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 9",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 10.1,
                "hrv_ret_size_in": 5.0,
                "cost": 260.59
              }
            ]
          }
        ]
      },
      {
        "floor": "Building Story 2",
        "air_systems": [

        ]
      },
      {
        "floor": "Building Story 1",
        "air_systems": [

        ]
      },
      {
        "air_system": "Sys_1_Make-up air unit",
        "hrv": "Sys_1_Make-up air unit ERV",
        "hrv_building_trunk_length_m": 9.1,
        "hrv_building_trunk_dia_in": 18.0,
        "cost": 1754.68
      }
    ]
  },
  "totals": {
    "envelope": 565065.75,
    "lighting": 653222.53,
    "heating_and_cooling": 679236.84,
    "shw": 6737.48,
    "ventilation": 1072544.34,
    "grand_total": 2976806.93
  }
}