{
  "rs_means_city": "WHITEHORSE",
  "rs_means_prov": "YUKON",
  "envelope": {
    "exterior_wall_cost": 238157.82,
    "exterior_wall_area_m2": 3107.91,
    "exterior_wall_cost_per_m2": 76.63,
    "exterior_roof_cost": 142210.34,
    "exterior_roof_area_m2": 1879.86,
    "exterior_roof_cost_per_m2": 75.65,
    "exterior_floor_cost": 0.0,
    "exterior_floor_area_m2": 0.0,
    "exterior_floor_cost_per_m2": 0.0,
    "exterior_fixed_window_cost": 45281.67,
    "exterior_fixed_window_area_m2": 918.0,
    "exterior_fixed_window_cost_per_m2": 49.33,
    "exterior_operable_window_cost": 0.0,
    "exterior_operable_window_area_m2": 0.0,
    "exterior_operable_window_cost_per_m2": 0.0,
    "exterior_skylight_cost": 5550.75,
    "exterior_skylight_area_m2": 98.96,
    "exterior_skylight_cost_per_m2": 56.09,
    "exterior_tubular_daylight_diffuser_cost": 0.0,
    "exterior_tubular_daylight_diffuser_area_m2": 0.0,
    "exterior_tubular_daylight_diffuser_cost_per_m2": 0.0,
    "exterior_tubular_daylight_dome_cost": 0.0,
    "exterior_tubular_daylight_dome_area_m2": 0.0,
    "exterior_tubular_daylight_dome_cost_per_m2": 0.0,
    "exterior_door_cost": 0.0,
    "exterior_door_area_m2": 0.0,
    "exterior_door_cost_per_m2": 0.0,
    "exterior_glass_door_cost": 0.0,
    "exterior_glass_door_area_m2": 0.0,
    "exterior_glass_door_cost_per_m2": 0.0,
    "exterior_overhead_door_cost": 0.0,
    "exterior_overhead_door_area_m2": 0.0,
    "exterior_overhead_door_cost_per_m2": 0.0,
    "ground_contact_wall_cost": 16162.82,
    "ground_contact_wall_area_m2": 533.78,
    "ground_contact_wall_cost_per_m2": 30.28,
    "ground_contact_roof_cost": 0.0,
    "ground_contact_roof_area_m2": 0.0,
    "ground_contact_roof_cost_per_m2": 0.0,
    "ground_contact_floor_cost": 118613.31,
    "ground_contact_floor_area_m2": 1978.83,
    "ground_contact_floor_cost_per_m2": 59.94,
    "construction_costs": [
      {
        "name": "BTAP-ExteriorWall-SteelFramed-1",
        "conductance": 0.21,
        "area": 150.62,
        "cost": 5741.94,
        "cost_per_area": 38.12,
        "note": "Surf #1: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorRoof-IEAD-4",
        "conductance": 0.162,
        "area": 1879.86,
        "cost": 142210.34,
        "cost_per_area": 75.65,
        "note": "Surf #1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-6",
        "conductance": 2.2,
        "area": 106.52,
        "cost": 7934.92,
        "cost_per_area": 74.49,
        "note": "Surf #1: OK / 1: OK / 1: OK / 2: OK / 3: OK / 1: OK / 2: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-Skylight-2",
        "conductance": 2.2,
        "area": 93.8,
        "cost": 5237.76,
        "cost_per_area": 55.84,
        "note": "Surf #1: OK / 1: OK / 1: OK / 2: OK / 3: OK / 4: OK / 5: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-GroundContactWall-Mass-1",
        "conductance": 0.284,
        "area": 533.78,
        "cost": 16162.82,
        "cost_per_area": 30.28,
        "note": "Surf #1: OK / 2: OK / 3: OK / 4: OK"
      },
      {
        "name": "BTAP-GroundContactFloor-Unheated-1",
        "conductance": 0.757,
        "area": 1978.83,
        "cost": 118613.31,
        "cost_per_area": 59.94,
        "note": "Surf #1: OK"
      },
      {
        "name": "BTAP-ExteriorWall-Mass-4",
        "conductance": 0.21,
        "area": 2532.06,
        "cost": 209256.06,
        "cost_per_area": 82.64,
        "note": "Surf #1: OK / 2: OK / 1: OK / 2: OK / 3: OK / 4: OK / 1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-2",
        "conductance": 2.2,
        "area": 56.44,
        "cost": 2850.67,
        "cost_per_area": 50.51,
        "note": "Surf #1: OK / 2: OK / 1: OK / 2: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWall-Mass-2",
        "conductance": 0.21,
        "area": 397.26,
        "cost": 22076.77,
        "cost_per_area": 55.57,
        "note": "Surf #1: OK / 2: OK / 3: OK / 4: OK / 1: OK / 2: OK / 3: OK / 1: OK / 2: OK / 3: OK / 1: OK / 2: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-4",
        "conductance": 2.2,
        "area": 63.54,
        "cost": 1973.67,
        "cost_per_area": 31.06,
        "note": "Surf #1: OK / 2: OK / 3: OK / 4: OK / 1: OK / 2: OK / 3: OK"
      },
      {
        "name": "BTAP-Skylight-1",
        "conductance": 2.2,
        "area": 5.16,
        "cost": 312.99,
        "cost_per_area": 60.66,
        "note": "Surf #1: OK / 2: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-1",
        "conductance": 2.2,
        "area": 691.5,
        "cost": 32522.41,
        "cost_per_area": 47.03,
        "note": "Surf #1: OK / 2: OK / 3: OK / 4: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK"
      },
      {
        "name": "BTAP-ExteriorWall-Metal-1",
        "conductance": 0.21,
        "area": 27.97,
        "cost": 1083.05,
        "cost_per_area": 38.72,
        "note": "Surf #1: OK"
      }
    ],
    "total_envelope_cost": 565976.88
  },
  "lighting": {
    "fixture_report": [
      {
        "fixture_type": "7",
        "fixture_description": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "floor_area_ft2": 70496.0,
        "cost": 377257.02,
        "cost_per_ft2": 5.35,
        "spaces": [
          "Banquet_Flr_6",
          "Basement",
          "Cafe_Flr_1",
          "Corridor_Flr_3",
          "Corridor_Flr_6",
          "Dining_Flr_6",
          "Kitchen_Flr_6",
          "Laundry_Flr_1",
          "Lobby_Flr_1",
          "Mech_Flr_1",
          "Storage_Flr_1"
        ],
        "number_of_spaces": 11
      },
      {
        "fixture_type": "8",
        "fixture_description": "High Bay (10 ft above work plane) Fluorescent Lighting 2.5 W/ft2 (27 W/m2), 162FC, 11 Fixtures per 1000 ft2",
        "floor_area_ft2": 1558.0,
        "cost": 13480.85,
        "cost_per_ft2": 8.65,
        "spaces": [
          "Retail_1_Flr_1",
          "Retail_2_Flr_1"
        ],
        "number_of_spaces": 2
      },
      {
        "fixture_type": "6",
        "fixture_description": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "floor_area_ft2": 50067.0,
        "cost": 84937.99,
        "cost_per_ft2": 1.7,
        "spaces": [
          "Room_1_Flr_3",
          "Room_1_Flr_6",
          "Room_2_Flr_3",
          "Room_2_Flr_6",
          "Room_3_0_Flr_3",
          "Room_3_10_Flr_3",
          "Room_3_11_Flr_3",
          "Room_3_12_Flr_3",
          "Room_3_13_Flr_3",
          "Room_3_14_Flr_3",
          "Room_3_15_Flr_3",
          "Room_3_16_Flr_3",
          "Room_3_17_Flr_3",
          "Room_3_18_Flr_3",
          "Room_3_1_Flr_3",
          "Room_3_1_Flr_6",
          "Room_3_2_Flr_3",
          "Room_3_2_Flr_6",
          "Room_3_3_Flr_3",
          "Room_3_3_Flr_6",
          "Room_3_4_Flr_3",
          "Room_3_4_Flr_6",
          "Room_3_5_Flr_3",
          "Room_3_5_Flr_6",
          "Room_3_6_Flr_3",
          "Room_3_6_Flr_6",
          "Room_3_7_Flr_3",
          "Room_3_7_Flr_6",
          "Room_3_8_Flr_3",
          "Room_3_8_Flr_6",
          "Room_3_9_Flr_3",
          "Room_3_9_Flr_6",
          "Room_4_10_Flr_3",
          "Room_4_11_Flr_3",
          "Room_4_12_Flr_3",
          "Room_4_13_Flr_3",
          "Room_4_14_Flr_3",
          "Room_4_15_Flr_3",
          "Room_4_16_Flr_3",
          "Room_4_17_Flr_3",
          "Room_4_18_Flr_3",
          "Room_4_19_Flr_3",
          "Room_4_1_Flr_3",
          "Room_4_2_Flr_3",
          "Room_4_3_Flr_3",
          "Room_4_4_Flr_3",
          "Room_4_5_Flr_3",
          "Room_4_6_Flr_3",
          "Room_4_7_Flr_3",
          "Room_4_8_Flr_3",
          "Room_4_9_Flr_3",
          "Room_5_Flr_3",
          "Room_6_Flr_3"
        ],
        "number_of_spaces": 53
      }
    ],
    "space_report": [
      {
        "space": "Banquet_Flr_6",
        "zone": "Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dining area - other",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 3569.9,
        "cost": 19104.4,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Basement",
        "zone": "Sp-Basement Sys-6 Flr-1 Sch-A HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 8.0,
        "floor_area_ft2": 21300.0,
        "cost": 113986.15,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Cafe_Flr_1",
        "zone": "Sp-Cafe_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Retail facility mall concourse",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.0,
        "floor_area_ft2": 2032.9,
        "cost": 10878.97,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Corridor_Flr_3",
        "zone": "Sp-Corridor_Flr_3 Sys-1 Flr-3 Sch-E HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-E",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 16766.1,
        "cost": 89723.19,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Corridor_Flr_6",
        "zone": "Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-E",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 4436.1,
        "cost": 23739.54,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Dining_Flr_6",
        "zone": "Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dining area - other",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 3569.9,
        "cost": 19104.4,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Kitchen_Flr_6",
        "zone": "Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Food preparation area",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1112.0,
        "cost": 5950.63,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Laundry_Flr_1",
        "zone": "Sp-Laundry_Flr_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Laundry/Washing area",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.0,
        "floor_area_ft2": 840.0,
        "cost": 4495.29,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Lobby_Flr_1",
        "zone": "Sp-Lobby_Flr_1 Sys-6 Flr-2 Sch-H HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Lobby - hotel",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.0,
        "floor_area_ft2": 14081.2,
        "cost": 75355.18,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Mech_Flr_1",
        "zone": "Sp-Mech_Flr_1 Sys-6 Flr-2 Sch-E HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Electrical/Mechanical room-sch-E",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.0,
        "floor_area_ft2": 1767.9,
        "cost": 9460.87,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Retail_1_Flr_1",
        "zone": "Sp-Retail_1_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Sales area",
        "zone_multiplier": 1,
        "fixture_type": "8",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 2.5 W/ft2 (27 W/m2), 162FC, 11 Fixtures per 1000 ft2",
        "height_avg_ft": 13.0,
        "floor_area_ft2": 722.0,
        "cost": 6246.91,
        "cost_per_ft2": 8.65,
        "note": ""
      },
      {
        "space": "Retail_2_Flr_1",
        "zone": "Sp-Retail_2_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Sales area",
        "zone_multiplier": 1,
        "fixture_type": "8",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 2.5 W/ft2 (27 W/m2), 162FC, 11 Fixtures per 1000 ft2",
        "height_avg_ft": 13.0,
        "floor_area_ft2": 836.0,
        "cost": 7233.94,
        "cost_per_ft2": 8.65,
        "note": ""
      },
      {
        "space": "Room_1_Flr_3",
        "zone": "Sp-Room_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1680.1,
        "cost": 2850.31,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_1_Flr_6",
        "zone": "Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 420.0,
        "cost": 712.58,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_2_Flr_3",
        "zone": "Sp-Room_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1679.9,
        "cost": 2849.98,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_2_Flr_6",
        "zone": "Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 420.0,
        "cost": 712.5,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_0_Flr_3",
        "zone": "Sp-Room_3_0_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 1791.31,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_10_Flr_3",
        "zone": "Sp-Room_3_10_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 1791.31,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_11_Flr_3",
        "zone": "Sp-Room_3_11_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 1791.31,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_12_Flr_3",
        "zone": "Sp-Room_3_12_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 1791.31,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_13_Flr_3",
        "zone": "Sp-Room_3_13_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 1791.31,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_14_Flr_3",
        "zone": "Sp-Room_3_14_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 1791.31,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_15_Flr_3",
        "zone": "Sp-Room_3_15_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 1791.31,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_16_Flr_3",
        "zone": "Sp-Room_3_16_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 1791.31,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_17_Flr_3",
        "zone": "Sp-Room_3_17_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 1791.31,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_18_Flr_3",
        "zone": "Sp-Room_3_18_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1059.1,
        "cost": 1796.7,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_1_Flr_3",
        "zone": "Sp-Room_3_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 1791.31,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_1_Flr_6",
        "zone": "Sp-Room_3_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 264.0,
        "cost": 447.95,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_2_Flr_3",
        "zone": "Sp-Room_3_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 1791.31,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_2_Flr_6",
        "zone": "Sp-Room_3_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 264.0,
        "cost": 447.95,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_3_Flr_3",
        "zone": "Sp-Room_3_3_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 1791.31,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_3_Flr_6",
        "zone": "Sp-Room_3_3_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 264.0,
        "cost": 447.95,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_4_Flr_3",
        "zone": "Sp-Room_3_4_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 1791.31,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_4_Flr_6",
        "zone": "Sp-Room_3_4_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 264.0,
        "cost": 447.95,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_5_Flr_3",
        "zone": "Sp-Room_3_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 1791.31,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_5_Flr_6",
        "zone": "Sp-Room_3_5_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 264.0,
        "cost": 447.95,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_6_Flr_3",
        "zone": "Sp-Room_3_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 1791.31,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_6_Flr_6",
        "zone": "Sp-Room_3_6_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 264.0,
        "cost": 447.95,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_7_Flr_3",
        "zone": "Sp-Room_3_7_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 1791.31,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_7_Flr_6",
        "zone": "Sp-Room_3_7_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 264.0,
        "cost": 447.95,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_8_Flr_3",
        "zone": "Sp-Room_3_8_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 1791.31,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_8_Flr_6",
        "zone": "Sp-Room_3_8_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 264.0,
        "cost": 447.95,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_9_Flr_3",
        "zone": "Sp-Room_3_9_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 1791.31,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_3_9_Flr_6",
        "zone": "Sp-Room_3_9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 263.9,
        "cost": 447.68,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_4_10_Flr_3",
        "zone": "Sp-Room_4_10_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 1791.8,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_4_11_Flr_3",
        "zone": "Sp-Room_4_11_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 1791.8,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_4_12_Flr_3",
        "zone": "Sp-Room_4_12_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 1791.8,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_4_13_Flr_3",
        "zone": "Sp-Room_4_13_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 1791.8,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_4_14_Flr_3",
        "zone": "Sp-Room_4_14_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 1791.8,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_4_15_Flr_3",
        "zone": "Sp-Room_4_15_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 1791.8,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_4_16_Flr_3",
        "zone": "Sp-Room_4_16_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 1791.8,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_4_17_Flr_3",
        "zone": "Sp-Room_4_17_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 1791.8,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_4_18_Flr_3",
        "zone": "Sp-Room_4_18_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1054.2,
        "cost": 1788.37,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_4_19_Flr_3",
        "zone": "Sp-Room_4_19_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 1791.8,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_4_1_Flr_3",
        "zone": "Sp-Room_4_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 1791.8,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_4_2_Flr_3",
        "zone": "Sp-Room_4_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 1791.8,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_4_3_Flr_3",
        "zone": "Sp-Room_4_3_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 1791.8,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_4_4_Flr_3",
        "zone": "Sp-Room_4_4_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 1791.8,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_4_5_Flr_3",
        "zone": "Sp-Room_4_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 1791.8,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_4_6_Flr_3",
        "zone": "Sp-Room_4_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 1791.8,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_4_7_Flr_3",
        "zone": "Sp-Room_4_7_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 1791.8,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_4_8_Flr_3",
        "zone": "Sp-Room_4_8_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 1791.8,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_4_9_Flr_3",
        "zone": "Sp-Room_4_9_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 1791.8,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_5_Flr_3",
        "zone": "Sp-Room_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1680.1,
        "cost": 2850.31,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Room_6_Flr_3",
        "zone": "Sp-Room_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1679.9,
        "cost": 2849.98,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "Storage_Flr_1",
        "zone": "Sp-Storage_Flr_1 Sys-6 Flr-2 Sch-A HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.0,
        "floor_area_ft2": 1020.0,
        "cost": 5458.4,
        "cost_per_ft2": 5.35,
        "note": ""
      }
    ],
    "total_lighting_cost": 475675.96
  },
  "heating_and_cooling": {
    "plant_equipment": [
      {
        "type": "boilers",
        "nom_flr2flr_hght_ft": 10.2,
        "ht_roof_ft": 61.0,
        "longest_distance_to_ext_ft": 208.7,
        "wiring_and_gas_connections_distance_ft": 208.7,
        "equipment_cost": 71462.0,
        "flue_cost": 2783.43,
        "wiring_and_gas_connections_cost": 12310.92,
        "pump_cost": 12149.2,
        "piping_to_pump_cost": 1622.09,
        "header_distribution_cost": 24111.9,
        "total_cost": 124439.55
      },
      {
        "type": "chillers",
        "nom_flr2flr_hght_ft": 10.2,
        "ht_roof_ft": 61.0,
        "longest_distance_to_ext_ft": 208.7,
        "wiring_and_gas_connections_distance_ft": 208.7,
        "equipment_cost": 71398.8,
        "flue_cost": 0.0,
        "wiring_and_gas_connections_cost": 2038.17,
        "pump_cost": 14892.8,
        "piping_to_pump_cost": 1622.09,
        "header_distribution_cost": 24111.9,
        "total_cost": 114063.77
      },
      {
        "type": "cooling_towers",
        "nom_flr2flr_hght_ft": 10.2,
        "ht_roof_ft": 61.0,
        "longest_distance_to_ext_ft": 208.7,
        "wiring_and_gas_connections_distance_ft": 208.7,
        "equipment_cost": 261.84,
        "wiring_and_gas_connections_cost": 791.47,
        "pump_cost": 7446.4,
        "piping_cost": 8988.89,
        "total_cost": 17488.6
      }
    ],
    "zonal_systems": [
      {
        "systype": "HW",
        "zone_number": 1,
        "zone_name": "Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 15.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 3725.68,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 2011.45,
        "wiring_cost": 0.0,
        "num_units": 5,
        "cummultive_zonal_cost": 5737.13
      },
      {
        "systype": "HW",
        "zone_number": 2,
        "zone_name": "Sp-Basement Sys-6 Flr-1 Sch-A HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 0.0,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 0.0,
        "num_units": null,
        "cummultive_zonal_cost": 5737.13
      },
      {
        "systype": "HW",
        "zone_number": 3,
        "zone_name": "Sp-Cafe_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 8.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2160.05,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 3137.8,
        "wiring_cost": 0.0,
        "num_units": 3,
        "cummultive_zonal_cost": 11034.98
      },
      {
        "systype": "PTAC",
        "zone_number": 4,
        "zone_name": "Sp-Corridor_Flr_3 Sys-1 Flr-3 Sch-E HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 47.4,
        "cool_capacity(kW)": 32.7,
        "heat_cost": 0.0,
        "cool_cost": 14106.73,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 2039.35,
        "num_units": 1.0,
        "cummultive_zonal_cost": 27181.05
      },
      {
        "systype": "HW",
        "zone_number": 4,
        "zone_name": "Sp-Corridor_Flr_3 Sys-1 Flr-3 Sch-E HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 47.4,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 11771.46,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 3984.44,
        "wiring_cost": 0.0,
        "num_units": 4,
        "cummultive_zonal_cost": 42936.94
      },
      {
        "systype": "HW",
        "zone_number": 5,
        "zone_name": "Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 23.4,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 5432.62,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 1762.44,
        "wiring_cost": 0.0,
        "num_units": 7,
        "cummultive_zonal_cost": 50132.01
      },
      {
        "systype": "HW",
        "zone_number": 6,
        "zone_name": "Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 15.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 3725.68,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 2011.45,
        "wiring_cost": 0.0,
        "num_units": 5,
        "cummultive_zonal_cost": 55869.14
      },
      {
        "systype": "HW",
        "zone_number": 7,
        "zone_name": "Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 7.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2018.74,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 1800.72,
        "wiring_cost": 0.0,
        "num_units": 3,
        "cummultive_zonal_cost": 59688.6
      },
      {
        "systype": "HW",
        "zone_number": 8,
        "zone_name": "Sp-Laundry_Flr_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 735.72,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 1768.18,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 62192.49
      },
      {
        "systype": "HW",
        "zone_number": 9,
        "zone_name": "Sp-Lobby_Flr_1 Sys-6 Flr-2 Sch-H HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 0.0,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 0.0,
        "num_units": null,
        "cummultive_zonal_cost": 62192.49
      },
      {
        "systype": "HW",
        "zone_number": 10,
        "zone_name": "Sp-Mech_Flr_1 Sys-6 Flr-2 Sch-E HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 688.61,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 1294.94,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 64176.05
      },
      {
        "systype": "HW",
        "zone_number": 11,
        "zone_name": "Sp-Retail_1_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1235.92,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 1419.46,
        "wiring_cost": 0.0,
        "num_units": 2,
        "cummultive_zonal_cost": 66831.43
      },
      {
        "systype": "HW",
        "zone_number": 12,
        "zone_name": "Sp-Retail_2_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 547.31,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 547.91,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 67926.65
      },
      {
        "systype": "PTAC",
        "zone_number": 13,
        "zone_name": "Sp-Room_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 10.7,
        "cool_capacity(kW)": 14.4,
        "heat_cost": 0.0,
        "cool_cost": 8412.53,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 1686.52,
        "num_units": 1.0,
        "cummultive_zonal_cost": 78025.7
      },
      {
        "systype": "HW",
        "zone_number": 13,
        "zone_name": "Sp-Room_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 10.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2754.46,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 3295.1,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 84075.26
      },
      {
        "systype": "PTAC",
        "zone_number": 14,
        "zone_name": "Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.4,
        "cool_capacity(kW)": 4.5,
        "heat_cost": 0.0,
        "cool_cost": 3003.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 421.63,
        "num_units": 1.0,
        "cummultive_zonal_cost": 87500.22
      },
      {
        "systype": "HW",
        "zone_number": 14,
        "zone_name": "Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.4,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 782.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 823.77,
        "wiring_cost": 0.0,
        "num_units": 1.0,
        "cummultive_zonal_cost": 89106.81
      },
      {
        "systype": "PTAC",
        "zone_number": 15,
        "zone_name": "Sp-Room_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 10.7,
        "cool_capacity(kW)": 13.8,
        "heat_cost": 0.0,
        "cool_cost": 7104.13,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 1686.39,
        "num_units": 1.0,
        "cummultive_zonal_cost": 97897.34
      },
      {
        "systype": "HW",
        "zone_number": 15,
        "zone_name": "Sp-Room_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 10.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2754.46,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 3294.85,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 103946.64
      },
      {
        "systype": "PTAC",
        "zone_number": 16,
        "zone_name": "Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.4,
        "cool_capacity(kW)": 4.2,
        "heat_cost": 0.0,
        "cool_cost": 2103.13,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 421.6,
        "num_units": 1.0,
        "cummultive_zonal_cost": 106471.37
      },
      {
        "systype": "HW",
        "zone_number": 16,
        "zone_name": "Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.4,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 782.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 823.71,
        "wiring_cost": 0.0,
        "num_units": 1.0,
        "cummultive_zonal_cost": 108077.9
      },
      {
        "systype": "PTAC",
        "zone_number": 17,
        "zone_name": "Sp-Room_3_0_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 4.8,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 113093.79
      },
      {
        "systype": "HW",
        "zone_number": 17,
        "zone_name": "Sp-Room_3_0_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 116202.39
      },
      {
        "systype": "PTAC",
        "zone_number": 18,
        "zone_name": "Sp-Room_3_10_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 121218.28
      },
      {
        "systype": "HW",
        "zone_number": 18,
        "zone_name": "Sp-Room_3_10_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 124326.88
      },
      {
        "systype": "PTAC",
        "zone_number": 19,
        "zone_name": "Sp-Room_3_11_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 129342.76
      },
      {
        "systype": "HW",
        "zone_number": 19,
        "zone_name": "Sp-Room_3_11_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 132451.37
      },
      {
        "systype": "PTAC",
        "zone_number": 20,
        "zone_name": "Sp-Room_3_12_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 137467.25
      },
      {
        "systype": "HW",
        "zone_number": 20,
        "zone_name": "Sp-Room_3_12_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 140575.85
      },
      {
        "systype": "PTAC",
        "zone_number": 21,
        "zone_name": "Sp-Room_3_13_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 145591.74
      },
      {
        "systype": "HW",
        "zone_number": 21,
        "zone_name": "Sp-Room_3_13_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 148700.34
      },
      {
        "systype": "PTAC",
        "zone_number": 22,
        "zone_name": "Sp-Room_3_14_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 153716.23
      },
      {
        "systype": "HW",
        "zone_number": 22,
        "zone_name": "Sp-Room_3_14_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 156824.83
      },
      {
        "systype": "PTAC",
        "zone_number": 23,
        "zone_name": "Sp-Room_3_15_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 161840.72
      },
      {
        "systype": "HW",
        "zone_number": 23,
        "zone_name": "Sp-Room_3_15_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 164949.32
      },
      {
        "systype": "PTAC",
        "zone_number": 24,
        "zone_name": "Sp-Room_3_16_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 169965.21
      },
      {
        "systype": "HW",
        "zone_number": 24,
        "zone_name": "Sp-Room_3_16_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 173073.81
      },
      {
        "systype": "PTAC",
        "zone_number": 25,
        "zone_name": "Sp-Room_3_17_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 178089.7
      },
      {
        "systype": "HW",
        "zone_number": 25,
        "zone_name": "Sp-Room_3_17_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 181198.3
      },
      {
        "systype": "PTAC",
        "zone_number": 26,
        "zone_name": "Sp-Room_3_18_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 4.8,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 471.97,
        "num_units": 1.0,
        "cummultive_zonal_cost": 186215.6
      },
      {
        "systype": "HW",
        "zone_number": 26,
        "zone_name": "Sp-Room_3_18_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 922.14,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 189326.97
      },
      {
        "systype": "PTAC",
        "zone_number": 27,
        "zone_name": "Sp-Room_3_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 194342.86
      },
      {
        "systype": "HW",
        "zone_number": 27,
        "zone_name": "Sp-Room_3_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 197451.46
      },
      {
        "systype": "PTAC",
        "zone_number": 28,
        "zone_name": "Sp-Room_3_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 3.1,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 199443.21
      },
      {
        "systype": "HW",
        "zone_number": 28,
        "zone_name": "Sp-Room_3_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.47,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 200506.19
      },
      {
        "systype": "PTAC",
        "zone_number": 29,
        "zone_name": "Sp-Room_3_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 205522.08
      },
      {
        "systype": "HW",
        "zone_number": 29,
        "zone_name": "Sp-Room_3_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 208630.68
      },
      {
        "systype": "PTAC",
        "zone_number": 30,
        "zone_name": "Sp-Room_3_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 3.1,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 210622.44
      },
      {
        "systype": "HW",
        "zone_number": 30,
        "zone_name": "Sp-Room_3_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.47,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 211685.42
      },
      {
        "systype": "PTAC",
        "zone_number": 31,
        "zone_name": "Sp-Room_3_3_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 216701.31
      },
      {
        "systype": "HW",
        "zone_number": 31,
        "zone_name": "Sp-Room_3_3_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 219809.91
      },
      {
        "systype": "PTAC",
        "zone_number": 32,
        "zone_name": "Sp-Room_3_3_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 3.1,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 221801.66
      },
      {
        "systype": "HW",
        "zone_number": 32,
        "zone_name": "Sp-Room_3_3_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.47,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 222864.65
      },
      {
        "systype": "PTAC",
        "zone_number": 33,
        "zone_name": "Sp-Room_3_4_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 227880.53
      },
      {
        "systype": "HW",
        "zone_number": 33,
        "zone_name": "Sp-Room_3_4_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 230989.13
      },
      {
        "systype": "PTAC",
        "zone_number": 34,
        "zone_name": "Sp-Room_3_4_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 3.1,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 232980.89
      },
      {
        "systype": "HW",
        "zone_number": 34,
        "zone_name": "Sp-Room_3_4_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.47,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 234043.87
      },
      {
        "systype": "PTAC",
        "zone_number": 35,
        "zone_name": "Sp-Room_3_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 239059.76
      },
      {
        "systype": "HW",
        "zone_number": 35,
        "zone_name": "Sp-Room_3_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 242168.36
      },
      {
        "systype": "PTAC",
        "zone_number": 36,
        "zone_name": "Sp-Room_3_5_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 3.1,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 244160.11
      },
      {
        "systype": "HW",
        "zone_number": 36,
        "zone_name": "Sp-Room_3_5_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.47,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 245223.1
      },
      {
        "systype": "PTAC",
        "zone_number": 37,
        "zone_name": "Sp-Room_3_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 250238.99
      },
      {
        "systype": "HW",
        "zone_number": 37,
        "zone_name": "Sp-Room_3_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 253347.59
      },
      {
        "systype": "PTAC",
        "zone_number": 38,
        "zone_name": "Sp-Room_3_6_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 3.1,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 255339.34
      },
      {
        "systype": "HW",
        "zone_number": 38,
        "zone_name": "Sp-Room_3_6_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.47,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 256402.32
      },
      {
        "systype": "PTAC",
        "zone_number": 39,
        "zone_name": "Sp-Room_3_7_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 261418.21
      },
      {
        "systype": "HW",
        "zone_number": 39,
        "zone_name": "Sp-Room_3_7_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 264526.81
      },
      {
        "systype": "PTAC",
        "zone_number": 40,
        "zone_name": "Sp-Room_3_7_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 3.1,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 266518.57
      },
      {
        "systype": "HW",
        "zone_number": 40,
        "zone_name": "Sp-Room_3_7_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.47,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 267581.55
      },
      {
        "systype": "PTAC",
        "zone_number": 41,
        "zone_name": "Sp-Room_3_8_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 272597.44
      },
      {
        "systype": "HW",
        "zone_number": 41,
        "zone_name": "Sp-Room_3_8_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 275706.04
      },
      {
        "systype": "PTAC",
        "zone_number": 42,
        "zone_name": "Sp-Room_3_8_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 3.1,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 277697.79
      },
      {
        "systype": "HW",
        "zone_number": 42,
        "zone_name": "Sp-Room_3_8_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.47,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 278760.78
      },
      {
        "systype": "PTAC",
        "zone_number": 43,
        "zone_name": "Sp-Room_3_9_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 283776.66
      },
      {
        "systype": "HW",
        "zone_number": 43,
        "zone_name": "Sp-Room_3_9_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 286885.26
      },
      {
        "systype": "PTAC",
        "zone_number": 44,
        "zone_name": "Sp-Room_3_9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 3.1,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.59,
        "num_units": 1.0,
        "cummultive_zonal_cost": 288876.89
      },
      {
        "systype": "HW",
        "zone_number": 44,
        "zone_name": "Sp-Room_3_9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.22,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 289939.62
      },
      {
        "systype": "PTAC",
        "zone_number": 45,
        "zone_name": "Sp-Room_4_10_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 3.2,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 294955.64
      },
      {
        "systype": "HW",
        "zone_number": 45,
        "zone_name": "Sp-Room_4_10_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 298064.49
      },
      {
        "systype": "PTAC",
        "zone_number": 46,
        "zone_name": "Sp-Room_4_11_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 3.2,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 303080.51
      },
      {
        "systype": "HW",
        "zone_number": 46,
        "zone_name": "Sp-Room_4_11_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 306189.36
      },
      {
        "systype": "PTAC",
        "zone_number": 47,
        "zone_name": "Sp-Room_4_12_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 3.2,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 311205.38
      },
      {
        "systype": "HW",
        "zone_number": 47,
        "zone_name": "Sp-Room_4_12_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 314314.23
      },
      {
        "systype": "PTAC",
        "zone_number": 48,
        "zone_name": "Sp-Room_4_13_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 3.2,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 319330.24
      },
      {
        "systype": "HW",
        "zone_number": 48,
        "zone_name": "Sp-Room_4_13_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 322439.1
      },
      {
        "systype": "PTAC",
        "zone_number": 49,
        "zone_name": "Sp-Room_4_14_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 3.2,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 327455.11
      },
      {
        "systype": "HW",
        "zone_number": 49,
        "zone_name": "Sp-Room_4_14_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 330563.97
      },
      {
        "systype": "PTAC",
        "zone_number": 50,
        "zone_name": "Sp-Room_4_15_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 3.2,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 335579.98
      },
      {
        "systype": "HW",
        "zone_number": 50,
        "zone_name": "Sp-Room_4_15_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 338688.83
      },
      {
        "systype": "PTAC",
        "zone_number": 51,
        "zone_name": "Sp-Room_4_16_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 3.2,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 343704.85
      },
      {
        "systype": "HW",
        "zone_number": 51,
        "zone_name": "Sp-Room_4_16_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 346813.7
      },
      {
        "systype": "PTAC",
        "zone_number": 52,
        "zone_name": "Sp-Room_4_17_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 3.2,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 351829.72
      },
      {
        "systype": "HW",
        "zone_number": 52,
        "zone_name": "Sp-Room_4_17_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 354938.57
      },
      {
        "systype": "PTAC",
        "zone_number": 53,
        "zone_name": "Sp-Room_4_18_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 3.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 469.79,
        "num_units": 1.0,
        "cummultive_zonal_cost": 359953.69
      },
      {
        "systype": "HW",
        "zone_number": 53,
        "zone_name": "Sp-Room_4_18_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 917.86,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 363060.78
      },
      {
        "systype": "PTAC",
        "zone_number": 54,
        "zone_name": "Sp-Room_4_19_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 3.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 368076.8
      },
      {
        "systype": "HW",
        "zone_number": 54,
        "zone_name": "Sp-Room_4_19_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 371185.65
      },
      {
        "systype": "PTAC",
        "zone_number": 55,
        "zone_name": "Sp-Room_4_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 3.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 376201.67
      },
      {
        "systype": "HW",
        "zone_number": 55,
        "zone_name": "Sp-Room_4_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 379310.52
      },
      {
        "systype": "PTAC",
        "zone_number": 56,
        "zone_name": "Sp-Room_4_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 3.2,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 384326.53
      },
      {
        "systype": "HW",
        "zone_number": 56,
        "zone_name": "Sp-Room_4_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 387435.39
      },
      {
        "systype": "PTAC",
        "zone_number": 57,
        "zone_name": "Sp-Room_4_3_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 3.2,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 392451.4
      },
      {
        "systype": "HW",
        "zone_number": 57,
        "zone_name": "Sp-Room_4_3_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 395560.26
      },
      {
        "systype": "PTAC",
        "zone_number": 58,
        "zone_name": "Sp-Room_4_4_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 3.2,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 400576.27
      },
      {
        "systype": "HW",
        "zone_number": 58,
        "zone_name": "Sp-Room_4_4_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 403685.13
      },
      {
        "systype": "PTAC",
        "zone_number": 59,
        "zone_name": "Sp-Room_4_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 3.2,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 408701.14
      },
      {
        "systype": "HW",
        "zone_number": 59,
        "zone_name": "Sp-Room_4_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 411809.99
      },
      {
        "systype": "PTAC",
        "zone_number": 60,
        "zone_name": "Sp-Room_4_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 3.2,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 416826.01
      },
      {
        "systype": "HW",
        "zone_number": 60,
        "zone_name": "Sp-Room_4_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 419934.86
      },
      {
        "systype": "PTAC",
        "zone_number": 61,
        "zone_name": "Sp-Room_4_7_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 3.2,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 424950.88
      },
      {
        "systype": "HW",
        "zone_number": 61,
        "zone_name": "Sp-Room_4_7_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 428059.73
      },
      {
        "systype": "PTAC",
        "zone_number": 62,
        "zone_name": "Sp-Room_4_8_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 3.2,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 433075.75
      },
      {
        "systype": "HW",
        "zone_number": 62,
        "zone_name": "Sp-Room_4_8_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 436184.6
      },
      {
        "systype": "PTAC",
        "zone_number": 63,
        "zone_name": "Sp-Room_4_9_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 3.2,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 441200.62
      },
      {
        "systype": "HW",
        "zone_number": 63,
        "zone_name": "Sp-Room_4_9_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2189.23,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 444309.47
      },
      {
        "systype": "PTAC",
        "zone_number": 64,
        "zone_name": "Sp-Room_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 10.7,
        "cool_capacity(kW)": 13.5,
        "heat_cost": 0.0,
        "cool_cost": 7104.13,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 1686.52,
        "num_units": 1.0,
        "cummultive_zonal_cost": 453100.12
      },
      {
        "systype": "HW",
        "zone_number": 64,
        "zone_name": "Sp-Room_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 10.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2754.46,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 3295.1,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 459149.68
      },
      {
        "systype": "PTAC",
        "zone_number": 65,
        "zone_name": "Sp-Room_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 10.7,
        "cool_capacity(kW)": 13.0,
        "heat_cost": 0.0,
        "cool_cost": 7104.13,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 1686.39,
        "num_units": 1.0,
        "cummultive_zonal_cost": 467940.2
      },
      {
        "systype": "HW",
        "zone_number": 65,
        "zone_name": "Sp-Room_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 10.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2754.46,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 3294.85,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 473989.5
      },
      {
        "systype": "HW",
        "zone_number": 66,
        "zone_name": "Sp-Storage_Flr_1 Sys-6 Flr-2 Sch-A HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 594.41,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 747.11,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 475331.02
      }
    ]
  },
  "shw": {
    "nom_flr2flr_hght_ft": 10.2,
    "ht_roof": 61.0,
    "shw_longest_distance_to_ext_ft": 208.7,
    "shw_utility_distance_ft": 208.7,
    "shwtanks": 0.0,
    "shw_flues": 0.0,
    "shw_utilties": 2038.17,
    "shw_pumps": 4293.78,
    "shw_piping": 405.52,
    "shw_total": 6737.48
  },
  "ventilation": {
    "system_1": [
      {
        "sys_type": 1,
        "name": "Sys_1_Make-up air unit",
        "airloop_flow_m3_per_s": 3.074,
        "num_rooftop_units": 1,
        "base_ahu_cost": 17482.4,
        "hrv": {
          "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
          "hrv_name": "Sys_1_Make-up air unit ERV",
          "hrv_size_m3ps": 3.074,
          "hrv_return_fan_size_m3ps": 3.074,
          "hrv_cost": 22529.59
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 50.885,
            "cost": 24674.46
          },
          {
            "eq_category": "Coil_Heating_Water",
            "heating_fuel": "HW",
            "cooling_type": "none",
            "capacity_kw": 282.741,
            "cost": 60356.7
          }
        ],
        "reheat_recool": [

        ]
      }
    ],
    "system_2": [

    ],
    "system_3": [
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 1.189,
        "num_rooftop_units": 1,
        "base_ahu_cost": 33460.78,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 19.677,
            "cost": 13191.66
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 109.276,
            "cost": 23344.25
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN",
        "airloop_flow_m3_per_s": 1.641,
        "num_rooftop_units": 1,
        "base_ahu_cost": 33460.78,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 27.164,
            "cost": 13533.71
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 47.094,
            "cost": 9337.7
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 1.201,
        "num_rooftop_units": 1,
        "base_ahu_cost": 33460.78,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 19.889,
            "cost": 13191.66
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 109.6,
            "cost": 23344.25
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN",
        "airloop_flow_m3_per_s": 0.619,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 10.254,
            "cost": 6416.66
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 25.135,
            "cost": 9337.7
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Laundry_Flr_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN",
        "airloop_flow_m3_per_s": 0.513,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 8.49,
            "cost": 6272.36
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 16.581,
            "cost": 4576.05
          }
        ],
        "reheat_recool": [

        ]
      }
    ],
    "system_4": [

    ],
    "system_5": [

    ],
    "system_6": [
      {
        "sys_type": 6,
        "name": "Sys_6_VAV with Reheat",
        "airloop_flow_m3_per_s": 2.063,
        "num_rooftop_units": 1,
        "base_ahu_cost": 36801.98,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_Water",
            "heating_fuel": "none",
            "cooling_type": "CHW",
            "capacity_kw": 30.58,
            "cost": 6706.3
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 36.34,
            "cost": 9337.7
          }
        ],
        "reheat_recool": [
          {
            "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
            "zone_mult": 1.0,
            "box_type": "VAVFanMixingBoxesHtg",
            "box_name": "Air Terminal Single Duct VAV Reheat 1",
            "unit_info": {
              "size_kw": 0.0,
              "air_flow_m3_per_s": 2.063,
              "pipe_dist_m": 2.9,
              "elect_dist_m": 2.9,
              "num_units": 1
            },
            "cost": 1099.04
          }
        ]
      },
      {
        "sys_type": 6,
        "name": "Sys_6_VAV with Reheat 1",
        "airloop_flow_m3_per_s": 5.743,
        "num_rooftop_units": 1,
        "base_ahu_cost": 98998.48,
        "hrv": {
          "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
          "hrv_name": "Sys_6_VAV with Reheat 1 ERV",
          "hrv_size_m3ps": 2.479,
          "hrv_return_fan_size_m3ps": 0.0,
          "hrv_cost": 13499.07
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_Water",
            "heating_fuel": "none",
            "cooling_type": "CHW",
            "capacity_kw": 88.652,
            "cost": 20118.9
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 101.182,
            "cost": 23344.25
          }
        ],
        "reheat_recool": [
          {
            "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
            "zone_mult": 1.0,
            "box_type": "VAVFanMixingBoxesHtg",
            "box_name": "Air Terminal Single Duct VAV Reheat 2",
            "unit_info": {
              "size_kw": 0.0,
              "air_flow_m3_per_s": 1.154,
              "pipe_dist_m": 38.4,
              "elect_dist_m": 38.4,
              "num_units": 1
            },
            "cost": 5681.21
          },
          {
            "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
            "zone_mult": 1.0,
            "box_type": "VAVFanMixingBoxesHtg",
            "box_name": "Air Terminal Single Duct VAV Reheat 3",
            "unit_info": {
              "size_kw": 0.0,
              "air_flow_m3_per_s": 3.507,
              "pipe_dist_m": 9.3,
              "elect_dist_m": 9.3,
              "num_units": 1
            },
            "cost": 2110.84
          },
          {
            "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
            "zone_mult": 1.0,
            "box_type": "VAVFanMixingBoxesHtg",
            "box_name": "Air Terminal Single Duct VAV Reheat 4",
            "unit_info": {
              "size_kw": 0.0,
              "air_flow_m3_per_s": 0.191,
              "pipe_dist_m": 21.9,
              "elect_dist_m": 21.9,
              "num_units": 1
            },
            "cost": 4966.79
          },
          {
            "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
            "zone_mult": 1.0,
            "box_type": "VAVFanMixingBoxesHtg",
            "box_name": "Air Terminal Single Duct VAV Reheat 5",
            "unit_info": {
              "size_kw": 0.0,
              "air_flow_m3_per_s": 0.429,
              "pipe_dist_m": 48.9,
              "elect_dist_m": 48.9,
              "num_units": 1
            },
            "cost": 8285.95
          },
          {
            "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
            "zone_mult": 1.0,
            "box_type": "VAVFanMixingBoxesHtg",
            "box_name": "Air Terminal Single Duct VAV Reheat 6",
            "unit_info": {
              "size_kw": 0.0,
              "air_flow_m3_per_s": 0.298,
              "pipe_dist_m": 42.7,
              "elect_dist_m": 42.7,
              "num_units": 1
            },
            "cost": 7540.85
          },
          {
            "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
            "zone_mult": 1.0,
            "box_type": "VAVFanMixingBoxesHtg",
            "box_name": "Air Terminal Single Duct VAV Reheat 7",
            "unit_info": {
              "size_kw": 0.0,
              "air_flow_m3_per_s": 0.163,
              "pipe_dist_m": 34.4,
              "elect_dist_m": 34.4,
              "num_units": 1
            },
            "cost": 6456.94
          }
        ]
      }
    ],
    "system_7": [

    ],
    "mech_to_roof": {
      "Gas_Line_m": 0.0,
      "HW_Line_m": 335.6,
      "CHW_Line_m": 401.2,
      "Elec_Line_m": 397.5,
      "Total_cost": 44342.5
    },
    "trunk_duct": [
      {
        "DuctSize_in": 36.0,
        "DuctLength_m": 19.2,
        "NumberRuns": 2,
        "DuctCost": 9076.76
      }
    ],
    "floor_trunk_ducts": [
      [
        {
          "Floor": "Building Story 3",
          "Predominant_space_type": "Corridor/Transition area other-sch-E",
          "SupplyDuctSize_in": 14.2,
          "SupplyDuctLength_m": 87.0,
          "ReturnDuctSize_in": 0,
          "ReturnDuctLength_m": 0,
          "TotalDuctCost": 8642.35,
          "Multiplier": 4.0
        },
        {
          "Floor": "Building Story 4",
          "Predominant_space_type": "Corridor/Transition area other-sch-E",
          "SupplyDuctSize_in": 36.56,
          "SupplyDuctLength_m": 87.0,
          "ReturnDuctSize_in": 35.92,
          "ReturnDuctLength_m": 87.0,
          "TotalDuctCost": 41120.91,
          "Multiplier": 1.0
        },
        {
          "Floor": "Building Story 2",
          "Predominant_space_type": "Lobby - hotel",
          "SupplyDuctSize_in": 41.67,
          "SupplyDuctLength_m": 78.2,
          "ReturnDuctSize_in": 41.67,
          "ReturnDuctLength_m": 78.2,
          "TotalDuctCost": 36964.38,
          "Multiplier": 1.0
        },
        {
          "Floor": "Building Story 1",
          "Predominant_space_type": "Storage room < 5 m2-sch-A",
          "SupplyDuctSize_in": 23.92,
          "SupplyDuctLength_m": 78.2,
          "ReturnDuctSize_in": 23.92,
          "ReturnDuctLength_m": 78.2,
          "TotalDuctCost": 24648.51,
          "Multiplier": 1.0
        }
      ]
    ],
    "tz_distribution": [
      [
        {
          "Story": "Building Story 3",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-Corridor_Flr_3 Sys-1 Flr-3 Sch-E HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.119,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 155.15
            },
            {
              "ThermalZone": "Sp-Room_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.022,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.022,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_0_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_10_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_11_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_12_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_13_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_14_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_15_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_16_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_17_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_18_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_3_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_4_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_7_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_8_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_9_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_10_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_11_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_12_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_13_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_14_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_15_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_16_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_17_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_18_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_19_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_3_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_4_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_7_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_8_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_9_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.022,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.022,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            }
          ]
        },
        {
          "Story": "Building Story 4",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.022,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.022,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_3_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_4_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_5_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_6_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_7_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_8_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.189,
              "num_diff": 10,
              "ducting_lbs": 400,
              "duct_insulation_ft2": 250,
              "cost": 1359.16
            },
            {
              "ThermalZone": "Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.189,
              "num_diff": 10,
              "ducting_lbs": 400,
              "duct_insulation_ft2": 250,
              "cost": 1359.16
            },
            {
              "ThermalZone": "Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.641,
              "num_diff": 14,
              "ducting_lbs": 560,
              "duct_insulation_ft2": 350,
              "cost": 1902.82
            },
            {
              "ThermalZone": "Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.641,
              "num_diff": 14,
              "ducting_lbs": 560,
              "duct_insulation_ft2": 350,
              "cost": 1902.82
            },
            {
              "ThermalZone": "Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.201,
              "num_diff": 10,
              "ducting_lbs": 400,
              "duct_insulation_ft2": 250,
              "cost": 1359.16
            },
            {
              "ThermalZone": "Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.201,
              "num_diff": 10,
              "ducting_lbs": 400,
              "duct_insulation_ft2": 250,
              "cost": 1359.16
            },
            {
              "ThermalZone": "Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.619,
              "num_diff": 6,
              "ducting_lbs": 495,
              "duct_insulation_ft2": 380,
              "cost": 509.38
            },
            {
              "ThermalZone": "Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.619,
              "num_diff": 6,
              "ducting_lbs": 495,
              "duct_insulation_ft2": 380,
              "cost": 509.38
            }
          ]
        },
        {
          "Story": "Building Story 2",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-Laundry_Flr_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.513,
              "num_diff": 6,
              "ducting_lbs": 395,
              "duct_insulation_ft2": 306,
              "cost": 509.38
            },
            {
              "ThermalZone": "Sp-Laundry_Flr_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.513,
              "num_diff": 6,
              "ducting_lbs": 395,
              "duct_insulation_ft2": 306,
              "cost": 509.38
            },
            {
              "ThermalZone": "Sp-Cafe_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.154,
              "num_diff": 10,
              "ducting_lbs": 400,
              "duct_insulation_ft2": 250,
              "cost": 1359.16
            },
            {
              "ThermalZone": "Sp-Cafe_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-south ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.154,
              "num_diff": 10,
              "ducting_lbs": 400,
              "duct_insulation_ft2": 250,
              "cost": 1359.16
            },
            {
              "ThermalZone": "Sp-Lobby_Flr_1 Sys-6 Flr-2 Sch-H HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 3.507,
              "num_diff": 29,
              "ducting_lbs": 1160,
              "duct_insulation_ft2": 725,
              "cost": 3941.56
            },
            {
              "ThermalZone": "Sp-Lobby_Flr_1 Sys-6 Flr-2 Sch-H HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 3.507,
              "num_diff": 29,
              "ducting_lbs": 1160,
              "duct_insulation_ft2": 725,
              "cost": 3941.56
            },
            {
              "ThermalZone": "Sp-Mech_Flr_1 Sys-6 Flr-2 Sch-E HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.191,
              "num_diff": 4,
              "ducting_lbs": 190,
              "duct_insulation_ft2": 144,
              "cost": 206.86
            },
            {
              "ThermalZone": "Sp-Mech_Flr_1 Sys-6 Flr-2 Sch-E HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.191,
              "num_diff": 4,
              "ducting_lbs": 190,
              "duct_insulation_ft2": 144,
              "cost": 206.86
            },
            {
              "ThermalZone": "Sp-Retail_1_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.429,
              "num_diff": 5,
              "ducting_lbs": 290,
              "duct_insulation_ft2": 224,
              "cost": 258.58
            },
            {
              "ThermalZone": "Sp-Retail_1_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-south ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.429,
              "num_diff": 5,
              "ducting_lbs": 290,
              "duct_insulation_ft2": 224,
              "cost": 258.58
            },
            {
              "ThermalZone": "Sp-Retail_2_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.298,
              "num_diff": 4,
              "ducting_lbs": 225,
              "duct_insulation_ft2": 196,
              "cost": 206.86
            },
            {
              "ThermalZone": "Sp-Retail_2_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-west ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.298,
              "num_diff": 4,
              "ducting_lbs": 225,
              "duct_insulation_ft2": 196,
              "cost": 206.86
            },
            {
              "ThermalZone": "Sp-Storage_Flr_1 Sys-6 Flr-2 Sch-A HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.163,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 155.15
            },
            {
              "ThermalZone": "Sp-Storage_Flr_1 Sys-6 Flr-2 Sch-A HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.163,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 155.15
            }
          ]
        },
        {
          "Story": "Building Story 1",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-Basement Sys-6 Flr-1 Sch-A HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 2.063,
              "num_diff": 17,
              "ducting_lbs": 680,
              "duct_insulation_ft2": 425,
              "cost": 2310.57
            },
            {
              "ThermalZone": "Sp-Basement Sys-6 Flr-1 Sch-A HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 2.063,
              "num_diff": 17,
              "ducting_lbs": 680,
              "duct_insulation_ft2": 425,
              "cost": 2310.57
            }
          ]
        }
      ]
    ],
    "hrv_return_ducting": [
      {
        "floor": "Building Story 3",
        "air_systems": [
          {
            "air_system": "Sys_1_Make-up air unit",
            "hrv": "Sys_1_Make-up air unit ERV",
            "floor_mult": 4.0,
            "hrv_ret_trunk": {
              "duct_length_m": 87.0,
              "dia_in": 12.0,
              "cost": 5295.07
            },
            "tz_dist": [
              {
                "tz": "Sp-Room_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 8.3,
                "hrv_ret_size_in": 5.0,
                "cost": 212.46
              },
              {
                "tz": "Sp-Room_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 0.2,
                "hrv_ret_size_in": 5.0,
                "cost": 5.76
              },
              {
                "tz": "Sp-Room_3_0_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 8.6,
                "hrv_ret_size_in": 5.0,
                "cost": 220.09
              },
              {
                "tz": "Sp-Room_3_10_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 5.0,
                "hrv_ret_size_in": 5.0,
                "cost": 127.89
              },
              {
                "tz": "Sp-Room_3_11_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 4.6,
                "hrv_ret_size_in": 5.0,
                "cost": 118.67
              },
              {
                "tz": "Sp-Room_3_12_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 4.3,
                "hrv_ret_size_in": 5.0,
                "cost": 109.45
              },
              {
                "tz": "Sp-Room_3_13_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 3.9,
                "hrv_ret_size_in": 5.0,
                "cost": 100.23
              },
              {
                "tz": "Sp-Room_3_14_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 3.5,
                "hrv_ret_size_in": 5.0,
                "cost": 91.01
              },
              {
                "tz": "Sp-Room_3_15_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 3.2,
                "hrv_ret_size_in": 5.0,
                "cost": 81.79
              },
              {
                "tz": "Sp-Room_3_16_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 2.8,
                "hrv_ret_size_in": 5.0,
                "cost": 72.57
              },
              {
                "tz": "Sp-Room_3_17_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 2.5,
                "hrv_ret_size_in": 5.0,
                "cost": 63.35
              },
              {
                "tz": "Sp-Room_3_18_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 2.1,
                "hrv_ret_size_in": 5.0,
                "cost": 54.12
              },
              {
                "tz": "Sp-Room_3_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 8.2,
                "hrv_ret_size_in": 5.0,
                "cost": 210.87
              },
              {
                "tz": "Sp-Room_3_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 7.8,
                "hrv_ret_size_in": 5.0,
                "cost": 201.65
              },
              {
                "tz": "Sp-Room_3_3_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 7.5,
                "hrv_ret_size_in": 5.0,
                "cost": 192.43
              },
              {
                "tz": "Sp-Room_3_4_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 7.1,
                "hrv_ret_size_in": 5.0,
                "cost": 183.21
              },
              {
                "tz": "Sp-Room_3_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 6.8,
                "hrv_ret_size_in": 5.0,
                "cost": 173.99
              },
              {
                "tz": "Sp-Room_3_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 6.4,
                "hrv_ret_size_in": 5.0,
                "cost": 164.77
              },
              {
                "tz": "Sp-Room_3_7_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 6.1,
                "hrv_ret_size_in": 5.0,
                "cost": 155.55
              },
              {
                "tz": "Sp-Room_3_8_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 5.7,
                "hrv_ret_size_in": 5.0,
                "cost": 146.33
              },
              {
                "tz": "Sp-Room_3_9_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 5.3,
                "hrv_ret_size_in": 5.0,
                "cost": 137.11
              },
              {
                "tz": "Sp-Room_4_10_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 5.3,
                "hrv_ret_size_in": 5.0,
                "cost": 137.11
              },
              {
                "tz": "Sp-Room_4_11_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 5.7,
                "hrv_ret_size_in": 5.0,
                "cost": 146.33
              },
              {
                "tz": "Sp-Room_4_12_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 6.1,
                "hrv_ret_size_in": 5.0,
                "cost": 155.55
              },
              {
                "tz": "Sp-Room_4_13_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 6.4,
                "hrv_ret_size_in": 5.0,
                "cost": 164.77
              },
              {
                "tz": "Sp-Room_4_14_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 6.8,
                "hrv_ret_size_in": 5.0,
                "cost": 173.99
              },
              {
                "tz": "Sp-Room_4_15_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 7.1,
                "hrv_ret_size_in": 5.0,
                "cost": 183.22
              },
              {
                "tz": "Sp-Room_4_16_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 7.5,
                "hrv_ret_size_in": 5.0,
                "cost": 192.44
              },
              {
                "tz": "Sp-Room_4_17_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 7.8,
                "hrv_ret_size_in": 5.0,
                "cost": 201.66
              },
              {
                "tz": "Sp-Room_4_18_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 8.2,
                "hrv_ret_size_in": 5.0,
                "cost": 210.87
              },
              {
                "tz": "Sp-Room_4_19_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 8.6,
                "hrv_ret_size_in": 5.0,
                "cost": 220.09
              },
              {
                "tz": "Sp-Room_4_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 2.1,
                "hrv_ret_size_in": 5.0,
                "cost": 54.11
              },
              {
                "tz": "Sp-Room_4_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 2.5,
                "hrv_ret_size_in": 5.0,
                "cost": 63.33
              },
              {
                "tz": "Sp-Room_4_3_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 2.8,
                "hrv_ret_size_in": 5.0,
                "cost": 72.55
              },
              {
                "tz": "Sp-Room_4_4_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 3.2,
                "hrv_ret_size_in": 5.0,
                "cost": 81.77
              },
              {
                "tz": "Sp-Room_4_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 3.5,
                "hrv_ret_size_in": 5.0,
                "cost": 91.0
              },
              {
                "tz": "Sp-Room_4_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 3.9,
                "hrv_ret_size_in": 5.0,
                "cost": 100.22
              },
              {
                "tz": "Sp-Room_4_7_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 4.3,
                "hrv_ret_size_in": 5.0,
                "cost": 109.44
              },
              {
                "tz": "Sp-Room_4_8_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 4.6,
                "hrv_ret_size_in": 5.0,
                "cost": 118.66
              },
              {
                "tz": "Sp-Room_4_9_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 5.0,
                "hrv_ret_size_in": 5.0,
                "cost": 127.88
              },
              {
                "tz": "Sp-Room_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 0.2,
                "hrv_ret_size_in": 5.0,
                "cost": 5.75
              },
              {
                "tz": "Sp-Room_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 8.3,
                "hrv_ret_size_in": 5.0,
                "cost": 212.47
              }
            ]
          }
        ]
      },
      {
        "floor": "Building Story 4",
        "air_systems": [
          {
            "air_system": "Sys_1_Make-up air unit",
            "hrv": "Sys_1_Make-up air unit ERV",
            "floor_mult": 1.0,
            "hrv_ret_trunk": {
              "duct_length_m": 87.0,
              "dia_in": 6.0,
              "cost": 2520.2
            },
            "tz_dist": [
              {
                "tz": "Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.3,
                "hrv_ret_size_in": 5.0,
                "cost": 212.46
              },
              {
                "tz": "Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 0.2,
                "hrv_ret_size_in": 5.0,
                "cost": 5.76
              },
              {
                "tz": "Sp-Room_3_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 10.1,
                "hrv_ret_size_in": 5.0,
                "cost": 260.59
              },
              {
                "tz": "Sp-Room_3_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 9.5,
                "hrv_ret_size_in": 5.0,
                "cost": 243.68
              },
              {
                "tz": "Sp-Room_3_3_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.8,
                "hrv_ret_size_in": 5.0,
                "cost": 226.78
              },
              {
                "tz": "Sp-Room_3_4_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.2,
                "hrv_ret_size_in": 5.0,
                "cost": 209.87
              },
              {
                "tz": "Sp-Room_3_5_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 7.5,
                "hrv_ret_size_in": 5.0,
                "cost": 192.96
              },
              {
                "tz": "Sp-Room_3_6_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 6.9,
                "hrv_ret_size_in": 5.0,
                "cost": 176.06
              },
              {
                "tz": "Sp-Room_3_7_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 6.2,
                "hrv_ret_size_in": 5.0,
                "cost": 159.15
              },
              {
                "tz": "Sp-Room_3_8_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 5.5,
                "hrv_ret_size_in": 5.0,
                "cost": 142.25
              },
              {
                "tz": "Sp-Room_3_9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 4.9,
                "hrv_ret_size_in": 5.0,
                "cost": 125.34
              }
            ]
          }
        ]
      },
      {
        "floor": "Building Story 2",
        "air_systems": [

        ]
      },
      {
        "floor": "Building Story 1",
        "air_systems": [

        ]
      },
      {
        "air_system": "Sys_1_Make-up air unit",
        "hrv": "Sys_1_Make-up air unit ERV",
        "hrv_building_trunk_length_m": 9.1,
        "hrv_building_trunk_dia_in": 20.0,
        "cost": 2013.65
      }
    ]
  },
  "totals": {
    "envelope": 565976.88,
    "lighting": 475675.96,
    "heating_and_cooling": 731322.93,
    "shw": 6737.48,
    "ventilation": 1154919.8,
    "grand_total": 2934633.06
  }
}