{
  "rs_means_city": "PRINCE GEORGE",
  "rs_means_prov": "BRITISH COLUMBIA",
  "envelope": {
    "exterior_wall_cost": 63223.73,
    "exterior_wall_area_m2": 1098.02,
    "exterior_wall_cost_per_m2": 57.58,
    "exterior_roof_cost": 86290.12,
    "exterior_roof_area_m2": 953.21,
    "exterior_roof_cost_per_m2": 90.53,
    "exterior_floor_cost": 0.0,
    "exterior_floor_area_m2": 0.0,
    "exterior_floor_cost_per_m2": 0.0,
    "exterior_fixed_window_cost": 23519.32,
    "exterior_fixed_window_area_m2": 596.61,
    "exterior_fixed_window_cost_per_m2": 39.42,
    "exterior_operable_window_cost": 0.0,
    "exterior_operable_window_area_m2": 0.0,
    "exterior_operable_window_cost_per_m2": 0.0,
    "exterior_skylight_cost": 2850.66,
    "exterior_skylight_area_m2": 50.15,
    "exterior_skylight_cost_per_m2": 56.84,
    "exterior_tubular_daylight_diffuser_cost": 0.0,
    "exterior_tubular_daylight_diffuser_area_m2": 0.0,
    "exterior_tubular_daylight_diffuser_cost_per_m2": 0.0,
    "exterior_tubular_daylight_dome_cost": 0.0,
    "exterior_tubular_daylight_dome_area_m2": 0.0,
    "exterior_tubular_daylight_dome_cost_per_m2": 0.0,
    "exterior_door_cost": 0.0,
    "exterior_door_area_m2": 0.0,
    "exterior_door_cost_per_m2": 0.0,
    "exterior_glass_door_cost": 0.0,
    "exterior_glass_door_area_m2": 0.0,
    "exterior_glass_door_cost_per_m2": 0.0,
    "exterior_overhead_door_cost": 0.0,
    "exterior_overhead_door_area_m2": 0.0,
    "exterior_overhead_door_cost_per_m2": 0.0,
    "ground_contact_wall_cost": 0.0,
    "ground_contact_wall_area_m2": 0.0,
    "ground_contact_wall_cost_per_m2": 0.0,
    "ground_contact_roof_cost": 0.0,
    "ground_contact_roof_area_m2": 0.0,
    "ground_contact_roof_cost_per_m2": 0.0,
    "ground_contact_floor_cost": 78376.19,
    "ground_contact_floor_area_m2": 1003.4,
    "ground_contact_floor_cost_per_m2": 78.11,
    "construction_costs": [
      {
        "name": "BTAP-ExteriorWall-Mass-2",
        "conductance": 0.247,
        "area": 855.5,
        "cost": 50769.46,
        "cost_per_area": 59.34,
        "note": "Surf #1: OK / 2: OK / 3: OK / 4: OK / 1: OK / 2: OK / 3: OK / 1: OK / 2: OK / 3: OK / 1: OK / 2: OK / 3: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-4",
        "conductance": 2.2,
        "area": 368.49,
        "cost": 10157.38,
        "cost_per_area": 27.56,
        "note": "Surf #1: OK / 2: OK / 3: OK / 4: OK / 1: OK / 2: OK / 3: OK / 1: OK / 2: OK / 3: OK / 1: OK / 2: OK / 3: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-GroundContactFloor-Unheated-1",
        "conductance": 0.757,
        "area": 1003.4,
        "cost": 78376.19,
        "cost_per_area": 78.11,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorRoof-IEAD-4",
        "conductance": 0.183,
        "area": 953.21,
        "cost": 86290.12,
        "cost_per_area": 90.53,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-Skylight-2",
        "conductance": 2.2,
        "area": 48.52,
        "cost": 2763.59,
        "cost_per_area": 56.96,
        "note": "Surf #1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-2",
        "conductance": 2.2,
        "area": 4.68,
        "cost": 189.77,
        "cost_per_area": 40.58,
        "note": "Surf #1: OK"
      },
      {
        "name": "BTAP-ExteriorWall-Mass-4",
        "conductance": 0.247,
        "area": 82.11,
        "cost": 6290.81,
        "cost_per_area": 76.61,
        "note": "Surf #1: OK / 2: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-1",
        "conductance": 2.2,
        "area": 63.31,
        "cost": 2699.6,
        "cost_per_area": 42.64,
        "note": "Surf #1: OK / 2: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWall-WoodFramed-5",
        "conductance": 0.247,
        "area": 43.05,
        "cost": 2141.29,
        "cost_per_area": 49.74,
        "note": "Surf #1: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-6",
        "conductance": 2.2,
        "area": 160.13,
        "cost": 10472.57,
        "cost_per_area": 65.4,
        "note": "Surf #1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWall-Metal-1",
        "conductance": 0.247,
        "area": 117.36,
        "cost": 4022.17,
        "cost_per_area": 34.27,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK"
      },
      {
        "name": "BTAP-Skylight-1",
        "conductance": 2.2,
        "area": 1.63,
        "cost": 87.07,
        "cost_per_area": 53.42,
        "note": "Surf #1: OK / 1: OK"
      }
    ],
    "total_envelope_cost": 254260.03
  },
  "lighting": {
    "fixture_report": [
      {
        "fixture_type": "7",
        "fixture_description": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "floor_area_ft2": 15931.0,
        "cost": 88011.45,
        "cost_per_ft2": 5.52,
        "spaces": [
          "CorridorFlr1",
          "CorridorFlr2",
          "CorridorFlr3",
          "CorridorFlr4",
          "ElevatorCoreFlr1",
          "ElevatorCoreFlr2",
          "ElevatorCoreFlr3",
          "ElevatorCoreFlr4",
          "EmployeeLoungeFlr1",
          "ExerciseCenterFlr1",
          "FrontLoungeFlr1",
          "FrontOfficeFlr1",
          "FrontStairsFlr1",
          "FrontStairsFlr2",
          "FrontStairsFlr3",
          "FrontStairsFlr4",
          "FrontStorageFlr1",
          "FrontStorageFlr2",
          "FrontStorageFlr3",
          "FrontStorageFlr4",
          "LaundryRoomFlr1",
          "MechanicalRoomFlr1",
          "MeetingRoomFlr1",
          "RearStairsFlr1",
          "RearStairsFlr2",
          "RearStairsFlr3",
          "RearStairsFlr4",
          "RearStorageFlr1",
          "RearStorageFlr2",
          "RearStorageFlr3",
          "RearStorageFlr4",
          "RestroomFlr1"
        ],
        "number_of_spaces": 32
      },
      {
        "fixture_type": "6",
        "fixture_description": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "floor_area_ft2": 27270.9,
        "cost": 48153.09,
        "cost_per_ft2": 1.77,
        "spaces": [
          "GuestRoom101",
          "GuestRoom102",
          "GuestRoom103",
          "GuestRoom104",
          "GuestRoom105",
          "GuestRoom201",
          "GuestRoom202_205",
          "GuestRoom206_208",
          "GuestRoom209_212",
          "GuestRoom213",
          "GuestRoom214",
          "GuestRoom215_218",
          "GuestRoom219",
          "GuestRoom220_223",
          "GuestRoom224",
          "GuestRoom301",
          "GuestRoom302_305",
          "GuestRoom306_308",
          "GuestRoom309_312",
          "GuestRoom313",
          "GuestRoom314",
          "GuestRoom315_318",
          "GuestRoom319",
          "GuestRoom320_323",
          "GuestRoom324",
          "GuestRoom401",
          "GuestRoom402_405",
          "GuestRoom406_408",
          "GuestRoom409_412",
          "GuestRoom413",
          "GuestRoom414",
          "GuestRoom415_418",
          "GuestRoom419",
          "GuestRoom420_423",
          "GuestRoom424"
        ],
        "number_of_spaces": 35
      }
    ],
    "space_report": [
      {
        "space": "CorridorFlr1",
        "zone": "Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 1620.0,
        "cost": 8950.05,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "CorridorFlr2",
        "zone": "Sp-CorridorFlr2 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1350.0,
        "cost": 7458.3,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "CorridorFlr3",
        "zone": "Sp-CorridorFlr3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1350.0,
        "cost": 7458.3,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "CorridorFlr4",
        "zone": "Sp-CorridorFlr4 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1350.0,
        "cost": 7458.3,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "ElevatorCoreFlr1",
        "zone": "Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 162.0,
        "cost": 894.99,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "ElevatorCoreFlr2",
        "zone": "Sp-ElevatorCoreFlr2 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 162.0,
        "cost": 894.99,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "ElevatorCoreFlr3",
        "zone": "Sp-ElevatorCoreFlr3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 162.0,
        "cost": 894.99,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "ElevatorCoreFlr4",
        "zone": "Sp-ElevatorCoreFlr4 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 162.0,
        "cost": 894.99,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "EmployeeLoungeFlr1",
        "zone": "Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Lounge/Break room - other",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 1939.14,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "ExerciseCenterFlr1",
        "zone": "Sp-ExerciseCenterFlr1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Gymnasium/Fitness centre exercise area",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 1939.14,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "FrontLoungeFlr1",
        "zone": "Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Lobby - hotel",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 1755.1,
        "cost": 9696.39,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "FrontOfficeFlr1",
        "zone": "Sp-FrontOfficeFlr1 Sys-6 Flr-1 Sch-A HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Office enclosed <= 25 m2",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 1404.0,
        "cost": 7756.56,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "FrontStairsFlr1",
        "zone": "Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Stairway/Stairwell-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 216.0,
        "cost": 1193.32,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "FrontStairsFlr2",
        "zone": "Sp-FrontStairsFlr2 Sys-1 Flr-2 Sch-F HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Stairway/Stairwell-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.0,
        "cost": 1193.32,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "FrontStairsFlr3",
        "zone": "Sp-FrontStairsFlr3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Stairway/Stairwell-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.0,
        "cost": 1193.32,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "FrontStairsFlr4",
        "zone": "Sp-FrontStairsFlr4 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Stairway/Stairwell-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.0,
        "cost": 1193.32,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "FrontStorageFlr1",
        "zone": "Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 135.0,
        "cost": 745.82,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "FrontStorageFlr2",
        "zone": "Sp-FrontStorageFlr2 Sys-1 Flr-2 Sch-A HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 135.0,
        "cost": 745.82,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "FrontStorageFlr3",
        "zone": "Sp-FrontStorageFlr3 Sys-1 Flr-3 Sch-A HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 135.0,
        "cost": 745.82,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "FrontStorageFlr4",
        "zone": "Sp-FrontStorageFlr4 Sys-1 Flr-4 Sch-A HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 135.0,
        "cost": 745.82,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "GuestRoom101",
        "zone": "Sp-GuestRoom101 Sys-1 Flr-1 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 619.81,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom102",
        "zone": "Sp-GuestRoom102 Sys-1 Flr-1 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 619.81,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom103",
        "zone": "Sp-GuestRoom103 Sys-1 Flr-1 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 619.81,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom104",
        "zone": "Sp-GuestRoom104 Sys-1 Flr-1 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 619.77,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom105",
        "zone": "Sp-GuestRoom105 Sys-1 Flr-1 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 619.77,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom201",
        "zone": "Sp-GuestRoom201 Sys-1 Flr-2 Sch-F HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 619.81,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom202_205",
        "zone": "Sp-GuestRoom202_205 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.1,
        "cost": 2479.25,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom206_208",
        "zone": "Sp-GuestRoom206_208 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1134.1,
        "cost": 2002.47,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom209_212",
        "zone": "Sp-GuestRoom209_212 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.1,
        "cost": 2479.25,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom213",
        "zone": "Sp-GuestRoom213 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 619.81,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom214",
        "zone": "Sp-GuestRoom214 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 619.77,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom215_218",
        "zone": "Sp-GuestRoom215_218 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.0,
        "cost": 2479.07,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom219",
        "zone": "Sp-GuestRoom219 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 619.77,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom220_223",
        "zone": "Sp-GuestRoom220_223 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.0,
        "cost": 2479.07,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom224",
        "zone": "Sp-GuestRoom224 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 619.77,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom301",
        "zone": "Sp-GuestRoom301 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 619.81,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom302_305",
        "zone": "Sp-GuestRoom302_305 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.1,
        "cost": 2479.25,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom306_308",
        "zone": "Sp-GuestRoom306_308 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1134.1,
        "cost": 2002.47,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom309_312",
        "zone": "Sp-GuestRoom309_312 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.1,
        "cost": 2479.25,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom313",
        "zone": "Sp-GuestRoom313 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 619.81,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom314",
        "zone": "Sp-GuestRoom314 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 619.77,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom315_318",
        "zone": "Sp-GuestRoom315_318 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.0,
        "cost": 2479.07,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom319",
        "zone": "Sp-GuestRoom319 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 619.77,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom320_323",
        "zone": "Sp-GuestRoom320_323 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.0,
        "cost": 2479.07,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom324",
        "zone": "Sp-GuestRoom324 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 619.77,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom401",
        "zone": "Sp-GuestRoom401 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 619.81,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom402_405",
        "zone": "Sp-GuestRoom402_405 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.1,
        "cost": 2479.25,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom406_408",
        "zone": "Sp-GuestRoom406_408 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1134.1,
        "cost": 2002.47,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom409_412",
        "zone": "Sp-GuestRoom409_412 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.1,
        "cost": 2479.25,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom413",
        "zone": "Sp-GuestRoom413 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 619.81,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom414",
        "zone": "Sp-GuestRoom414 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 619.77,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom415_418",
        "zone": "Sp-GuestRoom415_418 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.0,
        "cost": 2479.07,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom419",
        "zone": "Sp-GuestRoom419 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 619.77,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom420_423",
        "zone": "Sp-GuestRoom420_423 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.0,
        "cost": 2479.07,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "GuestRoom424",
        "zone": "Sp-GuestRoom424 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 619.77,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "LaundryRoomFlr1",
        "zone": "Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 1053.0,
        "cost": 5817.42,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "MechanicalRoomFlr1",
        "zone": "Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Electrical/Mechanical room-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 1939.28,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "MeetingRoomFlr1",
        "zone": "Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Conference/Meeting/Multi-purpose room",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 864.1,
        "cost": 4773.61,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "RearStairsFlr1",
        "zone": "Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Stairway/Stairwell-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 216.1,
        "cost": 1193.6,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "RearStairsFlr2",
        "zone": "Sp-RearStairsFlr2 Sys-1 Flr-2 Sch-F HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Stairway/Stairwell-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.1,
        "cost": 1193.6,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "RearStairsFlr3",
        "zone": "Sp-RearStairsFlr3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Stairway/Stairwell-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.1,
        "cost": 1193.6,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "RearStairsFlr4",
        "zone": "Sp-RearStairsFlr4 Sys-1 Flr-4 Sch-F HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Stairway/Stairwell-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.1,
        "cost": 1193.6,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "RearStorageFlr1",
        "zone": "Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 216.1,
        "cost": 1193.69,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "RearStorageFlr2",
        "zone": "Sp-RearStorageFlr2 Sys-1 Flr-2 Sch-A HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.1,
        "cost": 1193.69,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "RearStorageFlr3",
        "zone": "Sp-RearStorageFlr3 Sys-1 Flr-3 Sch-A HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.1,
        "cost": 1193.69,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "RearStorageFlr4",
        "zone": "Sp-RearStorageFlr4 Sys-1 Flr-4 Sch-A HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.1,
        "cost": 1193.69,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "RestroomFlr1",
        "zone": "Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Washroom - other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 1939.28,
        "cost_per_ft2": 5.52,
        "note": ""
      }
    ],
    "total_lighting_cost": 136164.57
  },
  "heating_and_cooling": {
    "plant_equipment": [
      {
        "type": "boilers",
        "nom_flr2flr_hght_ft": 9.5,
        "ht_roof_ft": 38.0,
        "longest_distance_to_ext_ft": 131.0,
        "wiring_and_gas_connections_distance_ft": 131.0,
        "equipment_cost": 0.0,
        "flue_cost": 0.0,
        "wiring_and_gas_connections_cost": 0.0,
        "pump_cost": 0.0,
        "piping_to_pump_cost": 0.0,
        "header_distribution_cost": 7738.22,
        "total_cost": 7738.22
      },
      {
        "type": "chillers",
        "nom_flr2flr_hght_ft": 9.5,
        "ht_roof_ft": 38.0,
        "longest_distance_to_ext_ft": 131.0,
        "wiring_and_gas_connections_distance_ft": 131.0,
        "equipment_cost": 13132.2,
        "flue_cost": 0.0,
        "wiring_and_gas_connections_cost": 1472.08,
        "pump_cost": 9790.29,
        "piping_to_pump_cost": 1829.25,
        "header_distribution_cost": 8051.81,
        "total_cost": 34275.63
      },
      {
        "type": "cooling_towers",
        "nom_flr2flr_hght_ft": 9.5,
        "ht_roof_ft": 38.0,
        "longest_distance_to_ext_ft": 131.0,
        "wiring_and_gas_connections_distance_ft": 131.0,
        "equipment_cost": 263.76,
        "wiring_and_gas_connections_cost": 651.62,
        "pump_cost": 4895.14,
        "piping_cost": 7489.06,
        "total_cost": 13299.58
      }
    ],
    "zonal_systems": [
      {
        "systype": "BB",
        "zone_number": 1,
        "zone_name": "Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 945.72,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 425.04,
        "num_units": 6,
        "cummultive_zonal_cost": 1370.75
      },
      {
        "systype": "PTAC",
        "zone_number": 2,
        "zone_name": "Sp-CorridorFlr2 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.3,
        "cool_capacity(kW)": 2.5,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 239.08,
        "num_units": 1.0,
        "cummultive_zonal_cost": 3276.58
      },
      {
        "systype": "BB",
        "zone_number": 2,
        "zone_name": "Sp-CorridorFlr2 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 630.48,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 239.08,
        "num_units": 4,
        "cummultive_zonal_cost": 4146.14
      },
      {
        "systype": "PTAC",
        "zone_number": 3,
        "zone_name": "Sp-CorridorFlr3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 3.0,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 239.08,
        "num_units": 1.0,
        "cummultive_zonal_cost": 6205.99
      },
      {
        "systype": "BB",
        "zone_number": 3,
        "zone_name": "Sp-CorridorFlr3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 643.62,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 239.08,
        "num_units": 4.083396870822193,
        "cummultive_zonal_cost": 7088.7
      },
      {
        "systype": "PTAC",
        "zone_number": 4,
        "zone_name": "Sp-CorridorFlr4 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 6.5,
        "cool_capacity(kW)": 7.3,
        "heat_cost": 0.0,
        "cool_cost": 3660.47,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 239.08,
        "num_units": 1.0,
        "cummultive_zonal_cost": 10988.26
      },
      {
        "systype": "BB",
        "zone_number": 4,
        "zone_name": "Sp-CorridorFlr4 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 6.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1103.34,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 239.08,
        "num_units": 7,
        "cummultive_zonal_cost": 12330.68
      },
      {
        "systype": "BB",
        "zone_number": 5,
        "zone_name": "Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 157.62,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 79.69,
        "num_units": 1,
        "cummultive_zonal_cost": 12567.99
      },
      {
        "systype": "PTAC",
        "zone_number": 6,
        "zone_name": "Sp-ElevatorCoreFlr2 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.5,
        "cool_capacity(kW)": 0.5,
        "heat_cost": 0.0,
        "cool_cost": 1166.91,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 65.2,
        "num_units": 1.0,
        "cummultive_zonal_cost": 13800.11
      },
      {
        "systype": "BB",
        "zone_number": 6,
        "zone_name": "Sp-ElevatorCoreFlr2 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 157.62,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 65.2,
        "num_units": 1,
        "cummultive_zonal_cost": 14022.93
      },
      {
        "systype": "PTAC",
        "zone_number": 7,
        "zone_name": "Sp-ElevatorCoreFlr3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.6,
        "cool_capacity(kW)": 0.6,
        "heat_cost": 0.0,
        "cool_cost": 1166.91,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 65.2,
        "num_units": 1.0,
        "cummultive_zonal_cost": 15255.05
      },
      {
        "systype": "BB",
        "zone_number": 7,
        "zone_name": "Sp-ElevatorCoreFlr3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 157.62,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 65.2,
        "num_units": 1,
        "cummultive_zonal_cost": 15477.88
      },
      {
        "systype": "PTAC",
        "zone_number": 8,
        "zone_name": "Sp-ElevatorCoreFlr4 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.9,
        "cool_capacity(kW)": 1.2,
        "heat_cost": 0.0,
        "cool_cost": 1166.91,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 65.2,
        "num_units": 1.0,
        "cummultive_zonal_cost": 16709.99
      },
      {
        "systype": "BB",
        "zone_number": 8,
        "zone_name": "Sp-ElevatorCoreFlr4 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 160.08,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 65.2,
        "num_units": 1.0155843969334892,
        "cummultive_zonal_cost": 16935.27
      },
      {
        "systype": "BB",
        "zone_number": 9,
        "zone_name": "Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 170.76,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 172.67,
        "num_units": 1.083386099912266,
        "cummultive_zonal_cost": 17278.71
      },
      {
        "systype": "BB",
        "zone_number": 10,
        "zone_name": "Sp-ExerciseCenterFlr1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 158.45,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 172.67,
        "num_units": 1.0053013113093248,
        "cummultive_zonal_cost": 17609.83
      },
      {
        "systype": "BB",
        "zone_number": 11,
        "zone_name": "Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 472.86,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 1222.01,
        "num_units": 3,
        "cummultive_zonal_cost": 19304.7
      },
      {
        "systype": "BB",
        "zone_number": 12,
        "zone_name": "Sp-FrontOfficeFlr1 Sys-6 Flr-1 Sch-A HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 788.1,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 690.69,
        "num_units": 5,
        "cummultive_zonal_cost": 20783.49
      },
      {
        "systype": "BB",
        "zone_number": 13,
        "zone_name": "Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 472.86,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 464.89,
        "num_units": 3,
        "cummultive_zonal_cost": 21721.23
      },
      {
        "systype": "PTAC",
        "zone_number": 14,
        "zone_name": "Sp-FrontStairsFlr2 Sys-1 Flr-2 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 2.8,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 380.36,
        "num_units": 1.0,
        "cummultive_zonal_cost": 23922.37
      },
      {
        "systype": "BB",
        "zone_number": 14,
        "zone_name": "Sp-FrontStairsFlr2 Sys-1 Flr-2 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 315.24,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 380.36,
        "num_units": 2,
        "cummultive_zonal_cost": 24617.96
      },
      {
        "systype": "PTAC",
        "zone_number": 15,
        "zone_name": "Sp-FrontStairsFlr3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 2.8,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 380.36,
        "num_units": 1.0,
        "cummultive_zonal_cost": 26819.1
      },
      {
        "systype": "BB",
        "zone_number": 15,
        "zone_name": "Sp-FrontStairsFlr3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 319.37,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 380.36,
        "num_units": 2.026231800426136,
        "cummultive_zonal_cost": 27518.83
      },
      {
        "systype": "PTAC",
        "zone_number": 16,
        "zone_name": "Sp-FrontStairsFlr4 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.2,
        "cool_capacity(kW)": 3.5,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 380.36,
        "num_units": 1.0,
        "cummultive_zonal_cost": 30063.03
      },
      {
        "systype": "BB",
        "zone_number": 16,
        "zone_name": "Sp-FrontStairsFlr4 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 472.86,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 380.36,
        "num_units": 3,
        "cummultive_zonal_cost": 30916.25
      },
      {
        "systype": "BB",
        "zone_number": 17,
        "zone_name": "Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 158.97,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 66.41,
        "num_units": 1.0085744276403743,
        "cummultive_zonal_cost": 31141.63
      },
      {
        "systype": "PTAC",
        "zone_number": 18,
        "zone_name": "Sp-FrontStorageFlr2 Sys-1 Flr-2 Sch-A HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.8,
        "cool_capacity(kW)": 0.8,
        "heat_cost": 0.0,
        "cool_cost": 1166.91,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 54.34,
        "num_units": 1.0,
        "cummultive_zonal_cost": 32362.88
      },
      {
        "systype": "BB",
        "zone_number": 18,
        "zone_name": "Sp-FrontStorageFlr2 Sys-1 Flr-2 Sch-A HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 157.62,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 54.34,
        "num_units": 1,
        "cummultive_zonal_cost": 32574.84
      },
      {
        "systype": "PTAC",
        "zone_number": 19,
        "zone_name": "Sp-FrontStorageFlr3 Sys-1 Flr-3 Sch-A HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.8,
        "cool_capacity(kW)": 0.8,
        "heat_cost": 0.0,
        "cool_cost": 1166.91,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 54.34,
        "num_units": 1.0,
        "cummultive_zonal_cost": 33796.09
      },
      {
        "systype": "BB",
        "zone_number": 19,
        "zone_name": "Sp-FrontStorageFlr3 Sys-1 Flr-3 Sch-A HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 157.62,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 54.34,
        "num_units": 1,
        "cummultive_zonal_cost": 34008.04
      },
      {
        "systype": "PTAC",
        "zone_number": 20,
        "zone_name": "Sp-FrontStorageFlr4 Sys-1 Flr-4 Sch-A HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.1,
        "cool_capacity(kW)": 1.3,
        "heat_cost": 0.0,
        "cool_cost": 1166.91,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 54.34,
        "num_units": 1.0,
        "cummultive_zonal_cost": 35229.29
      },
      {
        "systype": "BB",
        "zone_number": 20,
        "zone_name": "Sp-FrontStorageFlr4 Sys-1 Flr-4 Sch-A HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 315.24,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 54.34,
        "num_units": 2,
        "cummultive_zonal_cost": 35598.87
      },
      {
        "systype": "PTAC",
        "zone_number": 21,
        "zone_name": "Sp-GuestRoom101 Sys-1 Flr-1 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.2,
        "cool_capacity(kW)": 0.8,
        "heat_cost": 0.0,
        "cool_cost": 1166.91,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 172.67,
        "num_units": 1.0,
        "cummultive_zonal_cost": 36938.46
      },
      {
        "systype": "BB",
        "zone_number": 21,
        "zone_name": "Sp-GuestRoom101 Sys-1 Flr-1 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 315.24,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 172.67,
        "num_units": 2,
        "cummultive_zonal_cost": 37426.37
      },
      {
        "systype": "PTAC",
        "zone_number": 22,
        "zone_name": "Sp-GuestRoom102 Sys-1 Flr-1 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.2,
        "cool_capacity(kW)": 0.8,
        "heat_cost": 0.0,
        "cool_cost": 1166.91,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 172.67,
        "num_units": 1.0,
        "cummultive_zonal_cost": 38765.95
      },
      {
        "systype": "BB",
        "zone_number": 22,
        "zone_name": "Sp-GuestRoom102 Sys-1 Flr-1 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 315.24,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 172.67,
        "num_units": 2,
        "cummultive_zonal_cost": 39253.86
      },
      {
        "systype": "PTAC",
        "zone_number": 23,
        "zone_name": "Sp-GuestRoom103 Sys-1 Flr-1 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.3,
        "cool_capacity(kW)": 0.9,
        "heat_cost": 0.0,
        "cool_cost": 1166.91,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 172.67,
        "num_units": 1.0,
        "cummultive_zonal_cost": 40593.45
      },
      {
        "systype": "BB",
        "zone_number": 23,
        "zone_name": "Sp-GuestRoom103 Sys-1 Flr-1 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 315.24,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 172.67,
        "num_units": 2,
        "cummultive_zonal_cost": 41081.36
      },
      {
        "systype": "PTAC",
        "zone_number": 24,
        "zone_name": "Sp-GuestRoom104 Sys-1 Flr-1 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.3,
        "cool_capacity(kW)": 1.5,
        "heat_cost": 0.0,
        "cool_cost": 1166.91,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 172.67,
        "num_units": 1.0,
        "cummultive_zonal_cost": 42420.94
      },
      {
        "systype": "BB",
        "zone_number": 24,
        "zone_name": "Sp-GuestRoom104 Sys-1 Flr-1 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 315.24,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 172.67,
        "num_units": 2,
        "cummultive_zonal_cost": 42908.85
      },
      {
        "systype": "PTAC",
        "zone_number": 25,
        "zone_name": "Sp-GuestRoom105 Sys-1 Flr-1 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.2,
        "cool_capacity(kW)": 1.4,
        "heat_cost": 0.0,
        "cool_cost": 1166.91,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 172.67,
        "num_units": 1.0,
        "cummultive_zonal_cost": 44248.44
      },
      {
        "systype": "BB",
        "zone_number": 25,
        "zone_name": "Sp-GuestRoom105 Sys-1 Flr-1 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 315.24,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 172.67,
        "num_units": 2,
        "cummultive_zonal_cost": 44736.35
      },
      {
        "systype": "PTAC",
        "zone_number": 26,
        "zone_name": "Sp-GuestRoom201 Sys-1 Flr-2 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 2.7,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 434.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 46991.84
      },
      {
        "systype": "BB",
        "zone_number": 26,
        "zone_name": "Sp-GuestRoom201 Sys-1 Flr-2 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 472.86,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 434.72,
        "num_units": 3,
        "cummultive_zonal_cost": 47899.42
      },
      {
        "systype": "PTAC",
        "zone_number": 27,
        "zone_name": "Sp-GuestRoom202_205 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 2.2,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 565.11,
        "num_units": 1.0,
        "cummultive_zonal_cost": 50131.26
      },
      {
        "systype": "BB",
        "zone_number": 27,
        "zone_name": "Sp-GuestRoom202_205 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 630.48,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 565.11,
        "num_units": 4,
        "cummultive_zonal_cost": 51326.85
      },
      {
        "systype": "PTAC",
        "zone_number": 28,
        "zone_name": "Sp-GuestRoom206_208 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.6,
        "cool_capacity(kW)": 1.8,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 456.43,
        "num_units": 1.0,
        "cummultive_zonal_cost": 53450.02
      },
      {
        "systype": "BB",
        "zone_number": 28,
        "zone_name": "Sp-GuestRoom206_208 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 472.86,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 456.43,
        "num_units": 3,
        "cummultive_zonal_cost": 54379.31
      },
      {
        "systype": "PTAC",
        "zone_number": 29,
        "zone_name": "Sp-GuestRoom209_212 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 2.2,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 565.11,
        "num_units": 1.0,
        "cummultive_zonal_cost": 56611.16
      },
      {
        "systype": "BB",
        "zone_number": 29,
        "zone_name": "Sp-GuestRoom209_212 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 630.48,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 565.11,
        "num_units": 4,
        "cummultive_zonal_cost": 57806.74
      },
      {
        "systype": "PTAC",
        "zone_number": 30,
        "zone_name": "Sp-GuestRoom213 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.1,
        "cool_capacity(kW)": 0.8,
        "heat_cost": 0.0,
        "cool_cost": 1166.91,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 141.28,
        "num_units": 1.0,
        "cummultive_zonal_cost": 59114.93
      },
      {
        "systype": "BB",
        "zone_number": 30,
        "zone_name": "Sp-GuestRoom213 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 315.24,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 141.28,
        "num_units": 2,
        "cummultive_zonal_cost": 59571.45
      },
      {
        "systype": "PTAC",
        "zone_number": 31,
        "zone_name": "Sp-GuestRoom214 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.1,
        "cool_capacity(kW)": 1.2,
        "heat_cost": 0.0,
        "cool_cost": 1166.91,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 141.28,
        "num_units": 1.0,
        "cummultive_zonal_cost": 60879.64
      },
      {
        "systype": "BB",
        "zone_number": 31,
        "zone_name": "Sp-GuestRoom214 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 315.24,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 141.28,
        "num_units": 2,
        "cummultive_zonal_cost": 61336.15
      },
      {
        "systype": "PTAC",
        "zone_number": 32,
        "zone_name": "Sp-GuestRoom215_218 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 3.7,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 565.11,
        "num_units": 1.0,
        "cummultive_zonal_cost": 64065.09
      },
      {
        "systype": "BB",
        "zone_number": 32,
        "zone_name": "Sp-GuestRoom215_218 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 630.48,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 565.11,
        "num_units": 4,
        "cummultive_zonal_cost": 65260.68
      },
      {
        "systype": "PTAC",
        "zone_number": 33,
        "zone_name": "Sp-GuestRoom219 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.9,
        "cool_capacity(kW)": 1.1,
        "heat_cost": 0.0,
        "cool_cost": 1166.91,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 141.28,
        "num_units": 1.0,
        "cummultive_zonal_cost": 66568.87
      },
      {
        "systype": "BB",
        "zone_number": 33,
        "zone_name": "Sp-GuestRoom219 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 157.62,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 141.28,
        "num_units": 1,
        "cummultive_zonal_cost": 66867.76
      },
      {
        "systype": "PTAC",
        "zone_number": 34,
        "zone_name": "Sp-GuestRoom220_223 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 3.8,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 565.11,
        "num_units": 1.0,
        "cummultive_zonal_cost": 69596.71
      },
      {
        "systype": "BB",
        "zone_number": 34,
        "zone_name": "Sp-GuestRoom220_223 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 630.48,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 565.11,
        "num_units": 4,
        "cummultive_zonal_cost": 70792.29
      },
      {
        "systype": "PTAC",
        "zone_number": 35,
        "zone_name": "Sp-GuestRoom224 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.9,
        "cool_capacity(kW)": 1.2,
        "heat_cost": 0.0,
        "cool_cost": 1166.91,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 141.28,
        "num_units": 1.0,
        "cummultive_zonal_cost": 72100.48
      },
      {
        "systype": "BB",
        "zone_number": 35,
        "zone_name": "Sp-GuestRoom224 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 160.03,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 141.28,
        "num_units": 1.0153147977941175,
        "cummultive_zonal_cost": 72401.79
      },
      {
        "systype": "PTAC",
        "zone_number": 36,
        "zone_name": "Sp-GuestRoom301 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.3,
        "cool_capacity(kW)": 2.8,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 434.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 74657.28
      },
      {
        "systype": "BB",
        "zone_number": 36,
        "zone_name": "Sp-GuestRoom301 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 472.86,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 434.72,
        "num_units": 3,
        "cummultive_zonal_cost": 75564.86
      },
      {
        "systype": "PTAC",
        "zone_number": 37,
        "zone_name": "Sp-GuestRoom302_305 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 2.6,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 565.11,
        "num_units": 1.0,
        "cummultive_zonal_cost": 77796.71
      },
      {
        "systype": "BB",
        "zone_number": 37,
        "zone_name": "Sp-GuestRoom302_305 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 636.06,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 565.11,
        "num_units": 4.03544295203877,
        "cummultive_zonal_cost": 78997.88
      },
      {
        "systype": "PTAC",
        "zone_number": 38,
        "zone_name": "Sp-GuestRoom306_308 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.0,
        "cool_capacity(kW)": 2.1,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 456.43,
        "num_units": 1.0,
        "cummultive_zonal_cost": 81121.05
      },
      {
        "systype": "BB",
        "zone_number": 38,
        "zone_name": "Sp-GuestRoom306_308 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 630.48,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 456.43,
        "num_units": 4,
        "cummultive_zonal_cost": 82207.96
      },
      {
        "systype": "PTAC",
        "zone_number": 39,
        "zone_name": "Sp-GuestRoom309_312 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.7,
        "cool_capacity(kW)": 2.5,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 565.11,
        "num_units": 1.0,
        "cummultive_zonal_cost": 84439.8
      },
      {
        "systype": "BB",
        "zone_number": 39,
        "zone_name": "Sp-GuestRoom309_312 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 630.48,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 565.11,
        "num_units": 4,
        "cummultive_zonal_cost": 85635.39
      },
      {
        "systype": "PTAC",
        "zone_number": 40,
        "zone_name": "Sp-GuestRoom313 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.2,
        "cool_capacity(kW)": 0.9,
        "heat_cost": 0.0,
        "cool_cost": 1166.91,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 141.28,
        "num_units": 1.0,
        "cummultive_zonal_cost": 86943.58
      },
      {
        "systype": "BB",
        "zone_number": 40,
        "zone_name": "Sp-GuestRoom313 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 315.24,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 141.28,
        "num_units": 2,
        "cummultive_zonal_cost": 87400.09
      },
      {
        "systype": "PTAC",
        "zone_number": 41,
        "zone_name": "Sp-GuestRoom314 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.2,
        "cool_capacity(kW)": 1.3,
        "heat_cost": 0.0,
        "cool_cost": 1166.91,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 141.28,
        "num_units": 1.0,
        "cummultive_zonal_cost": 88708.28
      },
      {
        "systype": "BB",
        "zone_number": 41,
        "zone_name": "Sp-GuestRoom314 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 315.24,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 141.28,
        "num_units": 2,
        "cummultive_zonal_cost": 89164.8
      },
      {
        "systype": "PTAC",
        "zone_number": 42,
        "zone_name": "Sp-GuestRoom315_318 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.6,
        "cool_capacity(kW)": 4.1,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 565.11,
        "num_units": 1.0,
        "cummultive_zonal_cost": 91893.74
      },
      {
        "systype": "BB",
        "zone_number": 42,
        "zone_name": "Sp-GuestRoom315_318 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 630.48,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 565.11,
        "num_units": 4,
        "cummultive_zonal_cost": 93089.33
      },
      {
        "systype": "PTAC",
        "zone_number": 43,
        "zone_name": "Sp-GuestRoom319 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.0,
        "cool_capacity(kW)": 1.1,
        "heat_cost": 0.0,
        "cool_cost": 1166.91,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 141.28,
        "num_units": 1.0,
        "cummultive_zonal_cost": 94397.52
      },
      {
        "systype": "BB",
        "zone_number": 43,
        "zone_name": "Sp-GuestRoom319 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 173.05,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 141.28,
        "num_units": 1.0979241519050802,
        "cummultive_zonal_cost": 94711.85
      },
      {
        "systype": "PTAC",
        "zone_number": 44,
        "zone_name": "Sp-GuestRoom320_323 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.6,
        "cool_capacity(kW)": 4.1,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 565.11,
        "num_units": 1.0,
        "cummultive_zonal_cost": 97440.79
      },
      {
        "systype": "BB",
        "zone_number": 44,
        "zone_name": "Sp-GuestRoom320_323 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 630.48,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 565.11,
        "num_units": 4,
        "cummultive_zonal_cost": 98636.37
      },
      {
        "systype": "PTAC",
        "zone_number": 45,
        "zone_name": "Sp-GuestRoom324 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.1,
        "cool_capacity(kW)": 1.2,
        "heat_cost": 0.0,
        "cool_cost": 1166.91,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 141.28,
        "num_units": 1.0,
        "cummultive_zonal_cost": 99944.56
      },
      {
        "systype": "BB",
        "zone_number": 45,
        "zone_name": "Sp-GuestRoom324 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 315.24,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 141.28,
        "num_units": 2,
        "cummultive_zonal_cost": 100401.08
      },
      {
        "systype": "PTAC",
        "zone_number": 46,
        "zone_name": "Sp-GuestRoom401 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.7,
        "cool_capacity(kW)": 3.8,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 434.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 102999.63
      },
      {
        "systype": "BB",
        "zone_number": 46,
        "zone_name": "Sp-GuestRoom401 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 472.86,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 434.72,
        "num_units": 3,
        "cummultive_zonal_cost": 103907.21
      },
      {
        "systype": "PTAC",
        "zone_number": 47,
        "zone_name": "Sp-GuestRoom402_405 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.7,
        "cool_capacity(kW)": 5.3,
        "heat_cost": 0.0,
        "cool_cost": 3214.67,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 565.11,
        "num_units": 1.0,
        "cummultive_zonal_cost": 107686.99
      },
      {
        "systype": "BB",
        "zone_number": 47,
        "zone_name": "Sp-GuestRoom402_405 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1103.34,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 565.11,
        "num_units": 7,
        "cummultive_zonal_cost": 109355.43
      },
      {
        "systype": "PTAC",
        "zone_number": 48,
        "zone_name": "Sp-GuestRoom406_408 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 4.2,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 456.43,
        "num_units": 1.0,
        "cummultive_zonal_cost": 111975.7
      },
      {
        "systype": "BB",
        "zone_number": 48,
        "zone_name": "Sp-GuestRoom406_408 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 788.1,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 456.43,
        "num_units": 5,
        "cummultive_zonal_cost": 113220.23
      },
      {
        "systype": "PTAC",
        "zone_number": 49,
        "zone_name": "Sp-GuestRoom409_412 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.6,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 3076.69,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 565.11,
        "num_units": 1.0,
        "cummultive_zonal_cost": 116862.03
      },
      {
        "systype": "BB",
        "zone_number": 49,
        "zone_name": "Sp-GuestRoom409_412 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 949.56,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 565.11,
        "num_units": 6.024416151403742,
        "cummultive_zonal_cost": 118376.7
      },
      {
        "systype": "PTAC",
        "zone_number": 50,
        "zone_name": "Sp-GuestRoom413 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.7,
        "cool_capacity(kW)": 1.6,
        "heat_cost": 0.0,
        "cool_cost": 1166.91,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 141.28,
        "num_units": 1.0,
        "cummultive_zonal_cost": 119684.89
      },
      {
        "systype": "BB",
        "zone_number": 50,
        "zone_name": "Sp-GuestRoom413 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 315.24,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 141.28,
        "num_units": 2,
        "cummultive_zonal_cost": 120141.41
      },
      {
        "systype": "PTAC",
        "zone_number": 51,
        "zone_name": "Sp-GuestRoom414 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 2.5,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 141.28,
        "num_units": 1.0,
        "cummultive_zonal_cost": 121949.42
      },
      {
        "systype": "BB",
        "zone_number": 51,
        "zone_name": "Sp-GuestRoom414 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 315.24,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 141.28,
        "num_units": 2,
        "cummultive_zonal_cost": 122405.94
      },
      {
        "systype": "PTAC",
        "zone_number": 52,
        "zone_name": "Sp-GuestRoom415_418 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.6,
        "cool_capacity(kW)": 8.7,
        "heat_cost": 0.0,
        "cool_cost": 3660.47,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 565.11,
        "num_units": 1.0,
        "cummultive_zonal_cost": 126631.52
      },
      {
        "systype": "BB",
        "zone_number": 52,
        "zone_name": "Sp-GuestRoom415_418 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 945.72,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 565.11,
        "num_units": 6,
        "cummultive_zonal_cost": 128142.34
      },
      {
        "systype": "PTAC",
        "zone_number": 53,
        "zone_name": "Sp-GuestRoom419 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.6,
        "cool_capacity(kW)": 2.3,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 141.28,
        "num_units": 1.0,
        "cummultive_zonal_cost": 129950.36
      },
      {
        "systype": "BB",
        "zone_number": 53,
        "zone_name": "Sp-GuestRoom419 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 315.24,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 141.28,
        "num_units": 2,
        "cummultive_zonal_cost": 130406.87
      },
      {
        "systype": "PTAC",
        "zone_number": 54,
        "zone_name": "Sp-GuestRoom420_423 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.5,
        "cool_capacity(kW)": 8.6,
        "heat_cost": 0.0,
        "cool_cost": 3660.47,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 565.11,
        "num_units": 1.0,
        "cummultive_zonal_cost": 134632.45
      },
      {
        "systype": "BB",
        "zone_number": 54,
        "zone_name": "Sp-GuestRoom420_423 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 945.72,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 565.11,
        "num_units": 6,
        "cummultive_zonal_cost": 136143.28
      },
      {
        "systype": "PTAC",
        "zone_number": 55,
        "zone_name": "Sp-GuestRoom424 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.6,
        "cool_capacity(kW)": 2.4,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 141.28,
        "num_units": 1.0,
        "cummultive_zonal_cost": 137951.29
      },
      {
        "systype": "BB",
        "zone_number": 55,
        "zone_name": "Sp-GuestRoom424 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 315.24,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 141.28,
        "num_units": 2,
        "cummultive_zonal_cost": 138407.81
      },
      {
        "systype": "BB",
        "zone_number": 56,
        "zone_name": "Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.4,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 630.48,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 518.02,
        "num_units": 4,
        "cummultive_zonal_cost": 139556.3
      },
      {
        "systype": "BB",
        "zone_number": 57,
        "zone_name": "Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 315.24,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 172.67,
        "num_units": 2,
        "cummultive_zonal_cost": 140044.21
      },
      {
        "systype": "BB",
        "zone_number": 58,
        "zone_name": "Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 472.86,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 425.04,
        "num_units": 3,
        "cummultive_zonal_cost": 140942.11
      },
      {
        "systype": "BB",
        "zone_number": 59,
        "zone_name": "Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 472.86,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 464.91,
        "num_units": 3,
        "cummultive_zonal_cost": 141879.88
      },
      {
        "systype": "PTAC",
        "zone_number": 60,
        "zone_name": "Sp-RearStairsFlr2 Sys-1 Flr-2 Sch-F HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 3.3,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 380.38,
        "num_units": 1.0,
        "cummultive_zonal_cost": 144081.03
      },
      {
        "systype": "BB",
        "zone_number": 60,
        "zone_name": "Sp-RearStairsFlr2 Sys-1 Flr-2 Sch-F HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 315.24,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 380.38,
        "num_units": 2,
        "cummultive_zonal_cost": 144776.65
      },
      {
        "systype": "PTAC",
        "zone_number": 61,
        "zone_name": "Sp-RearStairsFlr3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 3.3,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 380.38,
        "num_units": 1.0,
        "cummultive_zonal_cost": 146977.81
      },
      {
        "systype": "BB",
        "zone_number": 61,
        "zone_name": "Sp-RearStairsFlr3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 321.19,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 380.38,
        "num_units": 2.037777693641377,
        "cummultive_zonal_cost": 147679.38
      },
      {
        "systype": "PTAC",
        "zone_number": 62,
        "zone_name": "Sp-RearStairsFlr4 Sys-1 Flr-4 Sch-F HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.2,
        "cool_capacity(kW)": 4.0,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 380.38,
        "num_units": 1.0,
        "cummultive_zonal_cost": 150223.6
      },
      {
        "systype": "BB",
        "zone_number": 62,
        "zone_name": "Sp-RearStairsFlr4 Sys-1 Flr-4 Sch-F HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 472.86,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 380.38,
        "num_units": 3,
        "cummultive_zonal_cost": 151076.84
      },
      {
        "systype": "BB",
        "zone_number": 63,
        "zone_name": "Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 472.86,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 464.94,
        "num_units": 3,
        "cummultive_zonal_cost": 152014.63
      },
      {
        "systype": "PTAC",
        "zone_number": 64,
        "zone_name": "Sp-RearStorageFlr2 Sys-1 Flr-2 Sch-A HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 3.4,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 380.4,
        "num_units": 1.0,
        "cummultive_zonal_cost": 154215.81
      },
      {
        "systype": "BB",
        "zone_number": 64,
        "zone_name": "Sp-RearStorageFlr2 Sys-1 Flr-2 Sch-A HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 472.86,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 380.4,
        "num_units": 3,
        "cummultive_zonal_cost": 155069.07
      },
      {
        "systype": "PTAC",
        "zone_number": 65,
        "zone_name": "Sp-RearStorageFlr3 Sys-1 Flr-3 Sch-A HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 3.5,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 380.4,
        "num_units": 1.0,
        "cummultive_zonal_cost": 157270.24
      },
      {
        "systype": "BB",
        "zone_number": 65,
        "zone_name": "Sp-RearStorageFlr3 Sys-1 Flr-3 Sch-A HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 472.86,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 380.4,
        "num_units": 3,
        "cummultive_zonal_cost": 158123.5
      },
      {
        "systype": "PTAC",
        "zone_number": 66,
        "zone_name": "Sp-RearStorageFlr4 Sys-1 Flr-4 Sch-A HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.4,
        "cool_capacity(kW)": 4.2,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 380.4,
        "num_units": 1.0,
        "cummultive_zonal_cost": 160667.74
      },
      {
        "systype": "BB",
        "zone_number": 66,
        "zone_name": "Sp-RearStorageFlr4 Sys-1 Flr-4 Sch-A HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.4,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 472.86,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 380.4,
        "num_units": 3,
        "cummultive_zonal_cost": 161521.0
      },
      {
        "systype": "BB",
        "zone_number": 67,
        "zone_name": "Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 315.24,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 172.67,
        "num_units": 2,
        "cummultive_zonal_cost": 162008.91
      }
    ]
  },
  "shw": {
    "nom_flr2flr_hght_ft": 9.5,
    "ht_roof": 38.0,
    "shw_longest_distance_to_ext_ft": 131.0,
    "shw_utility_distance_ft": 131.0,
    "shwtanks": 0.0,
    "shw_flues": 0.0,
    "shw_utilties": 1472.08,
    "shw_pumps": 4895.14,
    "shw_piping": 457.31,
    "shw_total": 6824.54
  },
  "ventilation": {
    "system_1": [
      {
        "sys_type": 1,
        "name": "Sys_1_Make-up air unit",
        "airloop_flow_m3_per_s": 1.616,
        "num_rooftop_units": 1,
        "base_ahu_cost": 10088.6,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 26.746,
            "cost": 14165.69
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 131.956,
            "cost": 28280.04
          }
        ],
        "reheat_recool": [

        ]
      }
    ],
    "system_2": [

    ],
    "system_3": [
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 0.214,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28217.99,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 3.546,
            "cost": 5454.56
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 7.73,
            "cost": 3042.77
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 0.045,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28217.99,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 0.752,
            "cost": 5077.01
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 1.337,
            "cost": 2582.85
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 0.115,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28217.99,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 1.897,
            "cost": 5077.01
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 4.493,
            "cost": 2848.39
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN",
        "airloop_flow_m3_per_s": 0.339,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28217.99,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 5.616,
            "cost": 5825.64
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 21.601,
            "cost": 4713.34
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN",
        "airloop_flow_m3_per_s": 0.161,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28217.99,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 2.667,
            "cost": 5077.01
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 4.145,
            "cost": 2848.39
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 0.064,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28217.99,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 1.054,
            "cost": 5077.01
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 1.757,
            "cost": 2582.85
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 0.267,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28217.99,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 4.424,
            "cost": 5454.56
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 8.339,
            "cost": 3676.51
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN",
        "airloop_flow_m3_per_s": 0.051,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28217.99,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 0.848,
            "cost": 5077.01
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 1.785,
            "cost": 2582.85
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN",
        "airloop_flow_m3_per_s": 0.156,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28217.99,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 2.58,
            "cost": 5077.01
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 11.021,
            "cost": 3734.17
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN",
        "airloop_flow_m3_per_s": 0.264,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28217.99,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 4.362,
            "cost": 5454.56
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 6.554,
            "cost": 3042.77
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN",
        "airloop_flow_m3_per_s": 0.27,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28217.99,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 4.47,
            "cost": 5454.56
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 6.768,
            "cost": 3042.77
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN",
        "airloop_flow_m3_per_s": 0.045,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28217.99,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 0.74,
            "cost": 5077.01
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 1.634,
            "cost": 2582.85
          }
        ],
        "reheat_recool": [

        ]
      }
    ],
    "system_4": [

    ],
    "system_5": [

    ],
    "system_6": [
      {
        "sys_type": 6,
        "name": "Sys_6_VAV with Reheat",
        "airloop_flow_m3_per_s": 0.581,
        "num_rooftop_units": 1,
        "base_ahu_cost": 18964.04,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_Water",
            "heating_fuel": "none",
            "cooling_type": "CHW",
            "capacity_kw": 9.482,
            "cost": 2647.27
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 8.416,
            "cost": 3676.51
          }
        ],
        "reheat_recool": [
          {
            "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
            "zone_mult": 1.0,
            "box_type": "VAVFanMixingBoxesHtg",
            "box_name": "Air Terminal Single Duct VAV Reheat 1",
            "unit_info": {
              "size_kw": 0.0,
              "air_flow_m3_per_s": 0.142,
              "pipe_dist_m": 10.7,
              "elect_dist_m": 10.7,
              "num_units": 1
            },
            "cost": 3922.97
          },
          {
            "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
            "zone_mult": 1.0,
            "box_type": "VAVFanMixingBoxesHtg",
            "box_name": "Air Terminal Single Duct VAV Reheat 2",
            "unit_info": {
              "size_kw": 0.0,
              "air_flow_m3_per_s": 0.438,
              "pipe_dist_m": 20.6,
              "elect_dist_m": 20.6,
              "num_units": 1
            },
            "cost": 5378.06
          }
        ]
      }
    ],
    "system_7": [

    ],
    "mech_to_roof": {
      "Gas_Line_m": 0.0,
      "HW_Line_m": 0.0,
      "CHW_Line_m": 247.6,
      "Elec_Line_m": 550.3,
      "Total_cost": 21371.26
    },
    "trunk_duct": [
      {
        "DuctSize_in": 22.0,
        "DuctLength_m": 8.2,
        "NumberRuns": 2,
        "DuctCost": 2388.08
      }
    ],
    "floor_trunk_ducts": [
      [
        {
          "Floor": "BuildingStory2",
          "Predominant_space_type": "Guest room",
          "SupplyDuctSize_in": 11.88,
          "SupplyDuctLength_m": 55.8,
          "ReturnDuctSize_in": 0,
          "ReturnDuctLength_m": 0,
          "TotalDuctCost": 4028.62,
          "Multiplier": 1.0
        },
        {
          "Floor": "BuildingStory3",
          "Predominant_space_type": "Guest room",
          "SupplyDuctSize_in": 11.88,
          "SupplyDuctLength_m": 55.8,
          "ReturnDuctSize_in": 0,
          "ReturnDuctLength_m": 0,
          "TotalDuctCost": 4028.62,
          "Multiplier": 1.0
        },
        {
          "Floor": "BuildingStory4",
          "Predominant_space_type": "Guest room",
          "SupplyDuctSize_in": 11.88,
          "SupplyDuctLength_m": 55.8,
          "ReturnDuctSize_in": 0,
          "ReturnDuctLength_m": 0,
          "TotalDuctCost": 4028.62,
          "Multiplier": 1.0
        },
        {
          "Floor": "BuildingStory1",
          "Predominant_space_type": "Lobby - hotel",
          "SupplyDuctSize_in": 27.18,
          "SupplyDuctLength_m": 55.8,
          "ReturnDuctSize_in": 26.71,
          "ReturnDuctLength_m": 55.8,
          "TotalDuctCost": 26825.05,
          "Multiplier": 1.0
        }
      ]
    ],
    "tz_distribution": [
      [
        {
          "Story": "BuildingStory2",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-CorridorFlr2 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.038,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-ElevatorCoreFlr2 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.005,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-FrontStairsFlr2 Sys-1 Flr-2 Sch-F HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.006,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-FrontStorageFlr2 Sys-1 Flr-2 Sch-A HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.004,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom201 Sys-1 Flr-2 Sch-F HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom202_205 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.073,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom206_208 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.059,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom209_212 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.073,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom213 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom214 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom215_218 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.073,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom219 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom220_223 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.073,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom224 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-RearStairsFlr2 Sys-1 Flr-2 Sch-F HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.006,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-RearStorageFlr2 Sys-1 Flr-2 Sch-A HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.007,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            }
          ]
        },
        {
          "Story": "BuildingStory3",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-CorridorFlr3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.038,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-ElevatorCoreFlr3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.005,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-FrontStairsFlr3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.006,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-FrontStorageFlr3 Sys-1 Flr-3 Sch-A HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.004,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom301 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom302_305 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.073,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom306_308 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.059,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom309_312 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.073,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom313 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom314 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom315_318 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.073,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom319 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom320_323 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.073,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom324 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-RearStairsFlr3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.006,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-RearStorageFlr3 Sys-1 Flr-3 Sch-A HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.007,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            }
          ]
        },
        {
          "Story": "BuildingStory4",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-CorridorFlr4 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.038,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-ElevatorCoreFlr4 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.005,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-FrontStairsFlr4 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.006,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-FrontStorageFlr4 Sys-1 Flr-4 Sch-A HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.004,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom401 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom402_405 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.073,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom406_408 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.059,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom409_412 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.073,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom413 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom414 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom415_418 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.073,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom419 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom420_423 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.073,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom424 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-RearStairsFlr4 Sys-1 Flr-4 Sch-F HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.006,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-RearStorageFlr4 Sys-1 Flr-4 Sch-A HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.007,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            }
          ]
        },
        {
          "Story": "BuildingStory1",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-GuestRoom101 Sys-1 Flr-1 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom102 Sys-1 Flr-1 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom103 Sys-1 Flr-1 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom104 Sys-1 Flr-1 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-GuestRoom105 Sys-1 Flr-1 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.214,
              "num_diff": 4,
              "ducting_lbs": 190,
              "duct_insulation_ft2": 144,
              "cost": 230.54
            },
            {
              "ThermalZone": "Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.214,
              "num_diff": 4,
              "ducting_lbs": 190,
              "duct_insulation_ft2": 144,
              "cost": 230.54
            },
            {
              "ThermalZone": "Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.045,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.045,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.115,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 172.91
            },
            {
              "ThermalZone": "Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.115,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 172.91
            },
            {
              "ThermalZone": "Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.339,
              "num_diff": 4,
              "ducting_lbs": 225,
              "duct_insulation_ft2": 196,
              "cost": 230.54
            },
            {
              "ThermalZone": "Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.339,
              "num_diff": 4,
              "ducting_lbs": 225,
              "duct_insulation_ft2": 196,
              "cost": 230.54
            },
            {
              "ThermalZone": "Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.161,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 172.91
            },
            {
              "ThermalZone": "Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.161,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 172.91
            },
            {
              "ThermalZone": "Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.064,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.064,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.267,
              "num_diff": 4,
              "ducting_lbs": 190,
              "duct_insulation_ft2": 144,
              "cost": 230.54
            },
            {
              "ThermalZone": "Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.267,
              "num_diff": 4,
              "ducting_lbs": 190,
              "duct_insulation_ft2": 144,
              "cost": 230.54
            },
            {
              "ThermalZone": "Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.051,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.051,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.156,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 172.91
            },
            {
              "ThermalZone": "Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.156,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 172.91
            },
            {
              "ThermalZone": "Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.264,
              "num_diff": 4,
              "ducting_lbs": 190,
              "duct_insulation_ft2": 144,
              "cost": 230.54
            },
            {
              "ThermalZone": "Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.264,
              "num_diff": 4,
              "ducting_lbs": 190,
              "duct_insulation_ft2": 144,
              "cost": 230.54
            },
            {
              "ThermalZone": "Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.27,
              "num_diff": 4,
              "ducting_lbs": 190,
              "duct_insulation_ft2": 144,
              "cost": 230.54
            },
            {
              "ThermalZone": "Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.27,
              "num_diff": 4,
              "ducting_lbs": 190,
              "duct_insulation_ft2": 144,
              "cost": 230.54
            },
            {
              "ThermalZone": "Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.045,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.045,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-ExerciseCenterFlr1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.142,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 172.91
            },
            {
              "ThermalZone": "Sp-ExerciseCenterFlr1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.142,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 172.91
            },
            {
              "ThermalZone": "Sp-FrontOfficeFlr1 Sys-6 Flr-1 Sch-A HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.438,
              "num_diff": 5,
              "ducting_lbs": 290,
              "duct_insulation_ft2": 224,
              "cost": 288.18
            },
            {
              "ThermalZone": "Sp-FrontOfficeFlr1 Sys-6 Flr-1 Sch-A HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.438,
              "num_diff": 5,
              "ducting_lbs": 290,
              "duct_insulation_ft2": 224,
              "cost": 288.18
            }
          ]
        }
      ]
    ],
    "hrv_return_ducting": [
      {
        "floor": "BuildingStory2",
        "air_systems": [

        ]
      },
      {
        "floor": "BuildingStory3",
        "air_systems": [

        ]
      },
      {
        "floor": "BuildingStory4",
        "air_systems": [

        ]
      },
      {
        "floor": "BuildingStory1",
        "air_systems": [

        ]
      }
    ]
  },
  "totals": {
    "envelope": 254260.03,
    "lighting": 136164.57,
    "heating_and_cooling": 217322.35,
    "shw": 6824.54,
    "ventilation": 685801.92,
    "grand_total": 1300373.41
  }
}