{
  "rs_means_city": "PRINCE GEORGE",
  "rs_means_prov": "BRITISH COLUMBIA",
  "envelope": {
    "exterior_wall_cost": 189211.51,
    "exterior_wall_area_m2": 2497.8,
    "exterior_wall_cost_per_m2": 75.75,
    "exterior_roof_cost": 71936.13,
    "exterior_roof_area_m2": 767.95,
    "exterior_roof_cost_per_m2": 93.67,
    "exterior_floor_cost": 0.0,
    "exterior_floor_area_m2": 0.0,
    "exterior_floor_cost_per_m2": 0.0,
    "exterior_fixed_window_cost": 65933.6,
    "exterior_fixed_window_area_m2": 1357.2,
    "exterior_fixed_window_cost_per_m2": 48.58,
    "exterior_operable_window_cost": 0.0,
    "exterior_operable_window_area_m2": 0.0,
    "exterior_operable_window_cost_per_m2": 0.0,
    "exterior_skylight_cost": 929.4,
    "exterior_skylight_area_m2": 15.63,
    "exterior_skylight_cost_per_m2": 59.46,
    "exterior_tubular_daylight_diffuser_cost": 0.0,
    "exterior_tubular_daylight_diffuser_area_m2": 0.0,
    "exterior_tubular_daylight_diffuser_cost_per_m2": 0.0,
    "exterior_tubular_daylight_dome_cost": 0.0,
    "exterior_tubular_daylight_dome_area_m2": 0.0,
    "exterior_tubular_daylight_dome_cost_per_m2": 0.0,
    "exterior_door_cost": 0.0,
    "exterior_door_area_m2": 0.0,
    "exterior_door_cost_per_m2": 0.0,
    "exterior_glass_door_cost": 0.0,
    "exterior_glass_door_area_m2": 0.0,
    "exterior_glass_door_cost_per_m2": 0.0,
    "exterior_overhead_door_cost": 0.0,
    "exterior_overhead_door_area_m2": 0.0,
    "exterior_overhead_door_cost_per_m2": 0.0,
    "ground_contact_wall_cost": 0.0,
    "ground_contact_wall_area_m2": 0.0,
    "ground_contact_wall_cost_per_m2": 0.0,
    "ground_contact_roof_cost": 0.0,
    "ground_contact_roof_area_m2": 0.0,
    "ground_contact_roof_cost_per_m2": 0.0,
    "ground_contact_floor_cost": 61211.5,
    "ground_contact_floor_area_m2": 783.66,
    "ground_contact_floor_cost_per_m2": 78.11,
    "construction_costs": [
      {
        "name": "BTAP-ExteriorWall-Mass-2",
        "conductance": 0.247,
        "area": 66.2,
        "cost": 3929.0,
        "cost_per_area": 59.35,
        "note": "Surf #1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-4",
        "conductance": 1.9,
        "area": 36.0,
        "cost": 1168.4,
        "cost_per_area": 32.46,
        "note": "Surf #1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK"
      },
      {
        "name": "BTAP-ExteriorWall-Mass-4",
        "conductance": 0.247,
        "area": 2393.68,
        "cost": 183396.01,
        "cost_per_area": 76.62,
        "note": "Surf #1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-1",
        "conductance": 1.9,
        "area": 1321.2,
        "cost": 64765.2,
        "cost_per_area": 49.02,
        "note": "Surf #1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK"
      },
      {
        "name": "BTAP-GroundContactFloor-Unheated-1",
        "conductance": 0.757,
        "area": 783.66,
        "cost": 61211.5,
        "cost_per_area": 78.11,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWall-WoodFramed-5",
        "conductance": 0.247,
        "area": 37.92,
        "cost": 1886.5,
        "cost_per_area": 49.75,
        "note": "Surf #1: OK / 2: OK"
      },
      {
        "name": "BTAP-ExteriorRoof-IEAD-4",
        "conductance": 0.156,
        "area": 767.95,
        "cost": 71936.13,
        "cost_per_area": 93.67,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-Skylight-2",
        "conductance": 1.9,
        "area": 1.55,
        "cost": 94.92,
        "cost_per_area": 61.11,
        "note": "Surf #1: OK"
      },
      {
        "name": "BTAP-Skylight-1",
        "conductance": 1.9,
        "area": 14.08,
        "cost": 834.48,
        "cost_per_area": 59.27,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      }
    ],
    "total_envelope_cost": 389221.83
  },
  "lighting": {
    "fixture_report": [
      {
        "fixture_type": "7",
        "fixture_description": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "floor_area_ft2": 9308.9,
        "cost": 51428.64,
        "cost_per_ft2": 5.52,
        "spaces": [
          "F2 Corridor",
          "F3 Corridor",
          "F4 Corridor",
          "F6 Corridor",
          "F7 Corridor",
          "F8 Corridor",
          "F9 Corridor",
          "G Corridor",
          "M Corridor",
          "Office",
          "T Corridor"
        ],
        "number_of_spaces": 11
      },
      {
        "fixture_type": "6",
        "fixture_description": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "floor_area_ft2": 75042.1,
        "cost": 132503.54,
        "cost_per_ft2": 1.77,
        "spaces": [
          "F2 N1 Apartment",
          "F2 N2 Apartment",
          "F2 NE Apartment",
          "F2 NW Apartment",
          "F2 S1 Apartment",
          "F2 S2 Apartment",
          "F2 SE Apartment",
          "F2 SW Apartment",
          "F3 N1 Apartment",
          "F3 N2 Apartment",
          "F3 NE Apartment",
          "F3 NW Apartment",
          "F3 S1 Apartment",
          "F3 S2 Apartment",
          "F3 SE Apartment",
          "F3 SW Apartment",
          "F4 N1 Apartment",
          "F4 N2 Apartment",
          "F4 NE Apartment",
          "F4 NW Apartment",
          "F4 S1 Apartment",
          "F4 S2 Apartment",
          "F4 SE Apartment",
          "F4 SW Apartment",
          "F6 N1 Apartment",
          "F6 N2 Apartment",
          "F6 NE Apartment",
          "F6 NW Apartment",
          "F6 S1 Apartment",
          "F6 S2 Apartment",
          "F6 SE Apartment",
          "F6 SW Apartment",
          "F7 N1 Apartment",
          "F7 N2 Apartment",
          "F7 NE Apartment",
          "F7 NW Apartment",
          "F7 S1 Apartment",
          "F7 S2 Apartment",
          "F7 SE Apartment",
          "F7 SW Apartment",
          "F8 N1 Apartment",
          "F8 N2 Apartment",
          "F8 NE Apartment",
          "F8 NW Apartment",
          "F8 S1 Apartment",
          "F8 S2 Apartment",
          "F8 SE Apartment",
          "F8 SW Apartment",
          "F9 N1 Apartment",
          "F9 N2 Apartment",
          "F9 NE Apartment",
          "F9 NW Apartment",
          "F9 S1 Apartment",
          "F9 S2 Apartment",
          "F9 SE Apartment",
          "F9 SW Apartment",
          "G N1 Apartment",
          "G N2 Apartment",
          "G NE Apartment",
          "G NW Apartment",
          "G S1 Apartment",
          "G S2 Apartment",
          "G SW Apartment",
          "M N1 Apartment",
          "M N2 Apartment",
          "M NE Apartment",
          "M NW Apartment",
          "M S1 Apartment",
          "M S2 Apartment",
          "M SE Apartment",
          "M SW Apartment",
          "T N1 Apartment",
          "T N2 Apartment",
          "T NE Apartment",
          "T NW Apartment",
          "T S1 Apartment",
          "T S2 Apartment",
          "T SE Apartment",
          "T SW Apartment"
        ],
        "number_of_spaces": 79
      }
    ],
    "space_report": [
      {
        "space": "F2 Corridor",
        "zone": "Sp-F2 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-G",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 835.9,
        "cost": 4618.08,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "F2 N1 Apartment",
        "zone": "Sp-F2 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F2 N2 Apartment",
        "zone": "Sp-F2 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F2 NE Apartment",
        "zone": "Sp-F2 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F2 NW Apartment",
        "zone": "Sp-F2 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F2 S1 Apartment",
        "zone": "Sp-F2 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F2 S2 Apartment",
        "zone": "Sp-F2 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F2 SE Apartment",
        "zone": "Sp-F2 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F2 SW Apartment",
        "zone": "Sp-F2 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F3 Corridor",
        "zone": "Sp-F3 Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-G",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 835.9,
        "cost": 4618.08,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "F3 N1 Apartment",
        "zone": "Sp-F3 N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F3 N2 Apartment",
        "zone": "Sp-F3 N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F3 NE Apartment",
        "zone": "Sp-F3 NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F3 NW Apartment",
        "zone": "Sp-F3 NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F3 S1 Apartment",
        "zone": "Sp-F3 S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F3 S2 Apartment",
        "zone": "Sp-F3 S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F3 SE Apartment",
        "zone": "Sp-F3 SE Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F3 SW Apartment",
        "zone": "Sp-F3 SW Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F4 Corridor",
        "zone": "Sp-F4 Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-G",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 835.9,
        "cost": 4618.08,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "F4 N1 Apartment",
        "zone": "Sp-F4 N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F4 N2 Apartment",
        "zone": "Sp-F4 N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F4 NE Apartment",
        "zone": "Sp-F4 NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F4 NW Apartment",
        "zone": "Sp-F4 NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F4 S1 Apartment",
        "zone": "Sp-F4 S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F4 S2 Apartment",
        "zone": "Sp-F4 S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F4 SE Apartment",
        "zone": "Sp-F4 SE Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F4 SW Apartment",
        "zone": "Sp-F4 SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F6 Corridor",
        "zone": "Sp-F6 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-G",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 835.9,
        "cost": 4618.08,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "F6 N1 Apartment",
        "zone": "Sp-F6 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F6 N2 Apartment",
        "zone": "Sp-F6 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F6 NE Apartment",
        "zone": "Sp-F6 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F6 NW Apartment",
        "zone": "Sp-F6 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F6 S1 Apartment",
        "zone": "Sp-F6 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F6 S2 Apartment",
        "zone": "Sp-F6 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F6 SE Apartment",
        "zone": "Sp-F6 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F6 SW Apartment",
        "zone": "Sp-F6 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F7 Corridor",
        "zone": "Sp-F7 Corridor Sys-1 Flr-8 Sch-G HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-G",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 835.9,
        "cost": 4618.08,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "F7 N1 Apartment",
        "zone": "Sp-F7 N1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F7 N2 Apartment",
        "zone": "Sp-F7 N2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F7 NE Apartment",
        "zone": "Sp-F7 NE Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F7 NW Apartment",
        "zone": "Sp-F7 NW Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F7 S1 Apartment",
        "zone": "Sp-F7 S1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F7 S2 Apartment",
        "zone": "Sp-F7 S2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F7 SE Apartment",
        "zone": "Sp-F7 SE Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F7 SW Apartment",
        "zone": "Sp-F7 SW Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F8 Corridor",
        "zone": "Sp-F8 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-G",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 835.9,
        "cost": 4618.08,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "F8 N1 Apartment",
        "zone": "Sp-F8 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F8 N2 Apartment",
        "zone": "Sp-F8 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F8 NE Apartment",
        "zone": "Sp-F8 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F8 NW Apartment",
        "zone": "Sp-F8 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F8 S1 Apartment",
        "zone": "Sp-F8 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F8 S2 Apartment",
        "zone": "Sp-F8 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F8 SE Apartment",
        "zone": "Sp-F8 SE Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F8 SW Apartment",
        "zone": "Sp-F8 SW Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F9 Corridor",
        "zone": "Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-G",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 835.9,
        "cost": 4618.08,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "F9 N1 Apartment",
        "zone": "Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F9 N2 Apartment",
        "zone": "Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F9 NE Apartment",
        "zone": "Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F9 NW Apartment",
        "zone": "Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F9 S1 Apartment",
        "zone": "Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F9 S2 Apartment",
        "zone": "Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F9 SE Apartment",
        "zone": "Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "F9 SW Apartment",
        "zone": "Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "G Corridor",
        "zone": "Sp-G Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-G",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 835.9,
        "cost": 4618.08,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "G N1 Apartment",
        "zone": "Sp-G N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "G N2 Apartment",
        "zone": "Sp-G N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "G NE Apartment",
        "zone": "Sp-G NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "G NW Apartment",
        "zone": "Sp-G NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "G S1 Apartment",
        "zone": "Sp-G S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "G S2 Apartment",
        "zone": "Sp-G S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "G SW Apartment",
        "zone": "Sp-G SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "M Corridor",
        "zone": "Sp-M Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-G",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 835.9,
        "cost": 4618.08,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "M N1 Apartment",
        "zone": "Sp-M N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "M N2 Apartment",
        "zone": "Sp-M N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "M NE Apartment",
        "zone": "Sp-M NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "M NW Apartment",
        "zone": "Sp-M NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "M S1 Apartment",
        "zone": "Sp-M S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "M S2 Apartment",
        "zone": "Sp-M S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "M SE Apartment",
        "zone": "Sp-M SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "M SW Apartment",
        "zone": "Sp-M SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "Office",
        "zone": "Sp-Office Sys-6 Flr-1 Sch-A HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Office enclosed <= 25 m2",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 5247.84,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "T Corridor",
        "zone": "Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-G",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 835.9,
        "cost": 4618.08,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "T N1 Apartment",
        "zone": "Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "T N2 Apartment",
        "zone": "Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "T NE Apartment",
        "zone": "Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "T NW Apartment",
        "zone": "Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "T S1 Apartment",
        "zone": "Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "T S2 Apartment",
        "zone": "Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "T SE Apartment",
        "zone": "Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "T SW Apartment",
        "zone": "Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.26,
        "cost_per_ft2": 1.77,
        "note": ""
      }
    ],
    "total_lighting_cost": 183932.24
  },
  "heating_and_cooling": {
    "plant_equipment": [
      {
        "type": "boilers",
        "nom_flr2flr_hght_ft": 10.0,
        "ht_roof_ft": 100.0,
        "longest_distance_to_ext_ft": 77.5,
        "wiring_and_gas_connections_distance_ft": 77.5,
        "equipment_cost": 62565.1,
        "flue_cost": 4241.84,
        "wiring_and_gas_connections_cost": 2311.9,
        "pump_cost": 26578.88,
        "piping_cost": 1829.25,
        "total_cost": 97526.98
      },
      {
        "type": "chillers",
        "nom_flr2flr_hght_ft": 10.0,
        "ht_roof_ft": 100.0,
        "longest_distance_to_ext_ft": 77.5,
        "wiring_and_gas_connections_distance_ft": 77.5,
        "equipment_cost": 11578.2,
        "flue_cost": 0.0,
        "wiring_and_gas_connections_cost": 870.82,
        "pump_cost": 9790.29,
        "piping_cost": 1829.25,
        "total_cost": 24068.56
      },
      {
        "type": "cooling_towers",
        "nom_flr2flr_hght_ft": 10.0,
        "ht_roof_ft": 100.0,
        "longest_distance_to_ext_ft": 77.5,
        "wiring_and_gas_connections_distance_ft": 77.5,
        "equipment_cost": 263.76,
        "wiring_and_gas_connections_cost": 1348.1,
        "pump_cost": 4895.14,
        "piping_cost": 14528.64,
        "total_cost": 21035.65
      }
    ],
    "zonal_systems": [
      {
        "systype": "PTAC",
        "zone_number": 1,
        "zone_name": "Sp-F2 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.3,
        "cool_capacity(kW)": 2.3,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 1666.74
      },
      {
        "systype": "HW",
        "zone_number": 1,
        "zone_name": "Sp-F2 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 2372.86
      },
      {
        "systype": "PTAC",
        "zone_number": 2,
        "zone_name": "Sp-F2 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 2.0,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 4039.59
      },
      {
        "systype": "HW",
        "zone_number": 2,
        "zone_name": "Sp-F2 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 4745.71
      },
      {
        "systype": "PTAC",
        "zone_number": 3,
        "zone_name": "Sp-F2 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 2.0,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 6412.45
      },
      {
        "systype": "HW",
        "zone_number": 3,
        "zone_name": "Sp-F2 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 7118.57
      },
      {
        "systype": "PTAC",
        "zone_number": 4,
        "zone_name": "Sp-F2 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 3.5,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 9282.4
      },
      {
        "systype": "HW",
        "zone_number": 4,
        "zone_name": "Sp-F2 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 807.71,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 10090.11
      },
      {
        "systype": "PTAC",
        "zone_number": 5,
        "zone_name": "Sp-F2 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 3.9,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 12253.95
      },
      {
        "systype": "HW",
        "zone_number": 5,
        "zone_name": "Sp-F2 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 807.71,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 13061.66
      },
      {
        "systype": "PTAC",
        "zone_number": 6,
        "zone_name": "Sp-F2 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 3.3,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 14882.43
      },
      {
        "systype": "HW",
        "zone_number": 6,
        "zone_name": "Sp-F2 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 15588.55
      },
      {
        "systype": "PTAC",
        "zone_number": 7,
        "zone_name": "Sp-F2 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 3.3,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 17409.32
      },
      {
        "systype": "HW",
        "zone_number": 7,
        "zone_name": "Sp-F2 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 18115.44
      },
      {
        "systype": "PTAC",
        "zone_number": 8,
        "zone_name": "Sp-F2 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 4.6,
        "heat_cost": 0.0,
        "cool_cost": 3076.69,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 21192.14
      },
      {
        "systype": "HW",
        "zone_number": 8,
        "zone_name": "Sp-F2 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 807.71,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 21999.85
      },
      {
        "systype": "PTAC",
        "zone_number": 9,
        "zone_name": "Sp-F2 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 4.7,
        "heat_cost": 0.0,
        "cool_cost": 3076.69,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 25076.54
      },
      {
        "systype": "HW",
        "zone_number": 9,
        "zone_name": "Sp-F2 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 807.71,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 25884.25
      },
      {
        "systype": "PTAC",
        "zone_number": 10,
        "zone_name": "Sp-F3 Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.3,
        "cool_capacity(kW)": 2.3,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 27550.99
      },
      {
        "systype": "HW",
        "zone_number": 10,
        "zone_name": "Sp-F3 Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 28257.11
      },
      {
        "systype": "PTAC",
        "zone_number": 11,
        "zone_name": "Sp-F3 N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 2.1,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 29923.84
      },
      {
        "systype": "HW",
        "zone_number": 11,
        "zone_name": "Sp-F3 N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 30629.96
      },
      {
        "systype": "PTAC",
        "zone_number": 12,
        "zone_name": "Sp-F3 N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 2.0,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 32296.7
      },
      {
        "systype": "HW",
        "zone_number": 12,
        "zone_name": "Sp-F3 N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 33002.82
      },
      {
        "systype": "PTAC",
        "zone_number": 13,
        "zone_name": "Sp-F3 NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 3.6,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 35166.65
      },
      {
        "systype": "HW",
        "zone_number": 13,
        "zone_name": "Sp-F3 NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 807.71,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 35974.36
      },
      {
        "systype": "PTAC",
        "zone_number": 14,
        "zone_name": "Sp-F3 NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 4.0,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 38138.2
      },
      {
        "systype": "HW",
        "zone_number": 14,
        "zone_name": "Sp-F3 NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 807.71,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 38945.91
      },
      {
        "systype": "PTAC",
        "zone_number": 15,
        "zone_name": "Sp-F3 S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 3.3,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 40766.68
      },
      {
        "systype": "HW",
        "zone_number": 15,
        "zone_name": "Sp-F3 S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 41472.8
      },
      {
        "systype": "PTAC",
        "zone_number": 16,
        "zone_name": "Sp-F3 S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 3.3,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 43293.57
      },
      {
        "systype": "HW",
        "zone_number": 16,
        "zone_name": "Sp-F3 S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 43999.69
      },
      {
        "systype": "PTAC",
        "zone_number": 17,
        "zone_name": "Sp-F3 SE Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 4.5,
        "heat_cost": 0.0,
        "cool_cost": 3076.69,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 47076.39
      },
      {
        "systype": "HW",
        "zone_number": 17,
        "zone_name": "Sp-F3 SE Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 807.71,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 47884.1
      },
      {
        "systype": "PTAC",
        "zone_number": 18,
        "zone_name": "Sp-F3 SW Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 4.7,
        "heat_cost": 0.0,
        "cool_cost": 3076.69,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 50960.79
      },
      {
        "systype": "HW",
        "zone_number": 18,
        "zone_name": "Sp-F3 SW Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 807.71,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 51768.5
      },
      {
        "systype": "PTAC",
        "zone_number": 19,
        "zone_name": "Sp-F4 Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.3,
        "cool_capacity(kW)": 2.3,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 53435.24
      },
      {
        "systype": "HW",
        "zone_number": 19,
        "zone_name": "Sp-F4 Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 54141.36
      },
      {
        "systype": "PTAC",
        "zone_number": 20,
        "zone_name": "Sp-F4 N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 2.1,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 55808.1
      },
      {
        "systype": "HW",
        "zone_number": 20,
        "zone_name": "Sp-F4 N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 56514.21
      },
      {
        "systype": "PTAC",
        "zone_number": 21,
        "zone_name": "Sp-F4 N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 2.0,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 58180.95
      },
      {
        "systype": "HW",
        "zone_number": 21,
        "zone_name": "Sp-F4 N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 58887.07
      },
      {
        "systype": "PTAC",
        "zone_number": 22,
        "zone_name": "Sp-F4 NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 3.6,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 61050.9
      },
      {
        "systype": "HW",
        "zone_number": 22,
        "zone_name": "Sp-F4 NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 807.71,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 61858.61
      },
      {
        "systype": "PTAC",
        "zone_number": 23,
        "zone_name": "Sp-F4 NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 4.0,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 64022.45
      },
      {
        "systype": "HW",
        "zone_number": 23,
        "zone_name": "Sp-F4 NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 807.71,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 64830.16
      },
      {
        "systype": "PTAC",
        "zone_number": 24,
        "zone_name": "Sp-F4 S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 3.3,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 66650.93
      },
      {
        "systype": "HW",
        "zone_number": 24,
        "zone_name": "Sp-F4 S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 67357.05
      },
      {
        "systype": "PTAC",
        "zone_number": 25,
        "zone_name": "Sp-F4 S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 3.4,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 69177.82
      },
      {
        "systype": "HW",
        "zone_number": 25,
        "zone_name": "Sp-F4 S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 69883.94
      },
      {
        "systype": "PTAC",
        "zone_number": 26,
        "zone_name": "Sp-F4 SE Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 4.5,
        "heat_cost": 0.0,
        "cool_cost": 3076.69,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 72960.64
      },
      {
        "systype": "HW",
        "zone_number": 26,
        "zone_name": "Sp-F4 SE Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 807.71,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 73768.35
      },
      {
        "systype": "PTAC",
        "zone_number": 27,
        "zone_name": "Sp-F4 SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 4.7,
        "heat_cost": 0.0,
        "cool_cost": 3076.69,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 76845.04
      },
      {
        "systype": "HW",
        "zone_number": 27,
        "zone_name": "Sp-F4 SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 807.71,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 77652.75
      },
      {
        "systype": "PTAC",
        "zone_number": 28,
        "zone_name": "Sp-F6 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.3,
        "cool_capacity(kW)": 2.3,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 79319.49
      },
      {
        "systype": "HW",
        "zone_number": 28,
        "zone_name": "Sp-F6 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 80025.61
      },
      {
        "systype": "PTAC",
        "zone_number": 29,
        "zone_name": "Sp-F6 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 2.1,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 81692.35
      },
      {
        "systype": "HW",
        "zone_number": 29,
        "zone_name": "Sp-F6 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 82398.46
      },
      {
        "systype": "PTAC",
        "zone_number": 30,
        "zone_name": "Sp-F6 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 2.0,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 84065.2
      },
      {
        "systype": "HW",
        "zone_number": 30,
        "zone_name": "Sp-F6 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 84771.32
      },
      {
        "systype": "PTAC",
        "zone_number": 31,
        "zone_name": "Sp-F6 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 3.6,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 86935.15
      },
      {
        "systype": "HW",
        "zone_number": 31,
        "zone_name": "Sp-F6 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 807.71,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 87742.87
      },
      {
        "systype": "PTAC",
        "zone_number": 32,
        "zone_name": "Sp-F6 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 4.0,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 89906.7
      },
      {
        "systype": "HW",
        "zone_number": 32,
        "zone_name": "Sp-F6 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 807.71,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 90714.41
      },
      {
        "systype": "PTAC",
        "zone_number": 33,
        "zone_name": "Sp-F6 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 3.3,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 92535.18
      },
      {
        "systype": "HW",
        "zone_number": 33,
        "zone_name": "Sp-F6 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 93241.3
      },
      {
        "systype": "PTAC",
        "zone_number": 34,
        "zone_name": "Sp-F6 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 3.4,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 95062.08
      },
      {
        "systype": "HW",
        "zone_number": 34,
        "zone_name": "Sp-F6 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 95768.19
      },
      {
        "systype": "PTAC",
        "zone_number": 35,
        "zone_name": "Sp-F6 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 4.5,
        "heat_cost": 0.0,
        "cool_cost": 3076.69,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 98844.89
      },
      {
        "systype": "HW",
        "zone_number": 35,
        "zone_name": "Sp-F6 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 807.71,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 99652.6
      },
      {
        "systype": "PTAC",
        "zone_number": 36,
        "zone_name": "Sp-F6 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 4.7,
        "heat_cost": 0.0,
        "cool_cost": 3076.69,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 102729.29
      },
      {
        "systype": "HW",
        "zone_number": 36,
        "zone_name": "Sp-F6 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 807.71,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 103537.0
      },
      {
        "systype": "PTAC",
        "zone_number": 37,
        "zone_name": "Sp-F7 Corridor Sys-1 Flr-8 Sch-G HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.3,
        "cool_capacity(kW)": 2.3,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 105203.74
      },
      {
        "systype": "HW",
        "zone_number": 37,
        "zone_name": "Sp-F7 Corridor Sys-1 Flr-8 Sch-G HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 105909.86
      },
      {
        "systype": "PTAC",
        "zone_number": 38,
        "zone_name": "Sp-F7 N1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 2.1,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 107576.6
      },
      {
        "systype": "HW",
        "zone_number": 38,
        "zone_name": "Sp-F7 N1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 108282.72
      },
      {
        "systype": "PTAC",
        "zone_number": 39,
        "zone_name": "Sp-F7 N2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 2.0,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 109949.45
      },
      {
        "systype": "HW",
        "zone_number": 39,
        "zone_name": "Sp-F7 N2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 110655.57
      },
      {
        "systype": "PTAC",
        "zone_number": 40,
        "zone_name": "Sp-F7 NE Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 3.6,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 112819.4
      },
      {
        "systype": "HW",
        "zone_number": 40,
        "zone_name": "Sp-F7 NE Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 858.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 113677.91
      },
      {
        "systype": "PTAC",
        "zone_number": 41,
        "zone_name": "Sp-F7 NW Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 4.0,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 115841.75
      },
      {
        "systype": "HW",
        "zone_number": 41,
        "zone_name": "Sp-F7 NW Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 807.71,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 116649.46
      },
      {
        "systype": "PTAC",
        "zone_number": 42,
        "zone_name": "Sp-F7 S1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 3.3,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 118470.23
      },
      {
        "systype": "HW",
        "zone_number": 42,
        "zone_name": "Sp-F7 S1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 119176.35
      },
      {
        "systype": "PTAC",
        "zone_number": 43,
        "zone_name": "Sp-F7 S2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 3.4,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 120997.12
      },
      {
        "systype": "HW",
        "zone_number": 43,
        "zone_name": "Sp-F7 S2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 121703.24
      },
      {
        "systype": "PTAC",
        "zone_number": 44,
        "zone_name": "Sp-F7 SE Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 4.5,
        "heat_cost": 0.0,
        "cool_cost": 3076.69,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 124779.93
      },
      {
        "systype": "HW",
        "zone_number": 44,
        "zone_name": "Sp-F7 SE Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 807.71,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 125587.65
      },
      {
        "systype": "PTAC",
        "zone_number": 45,
        "zone_name": "Sp-F7 SW Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 4.7,
        "heat_cost": 0.0,
        "cool_cost": 3076.69,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 128664.34
      },
      {
        "systype": "HW",
        "zone_number": 45,
        "zone_name": "Sp-F7 SW Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 807.71,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 129472.05
      },
      {
        "systype": "PTAC",
        "zone_number": 46,
        "zone_name": "Sp-F8 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.4,
        "cool_capacity(kW)": 2.3,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 131138.79
      },
      {
        "systype": "HW",
        "zone_number": 46,
        "zone_name": "Sp-F8 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.4,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 756.92,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 131895.7
      },
      {
        "systype": "PTAC",
        "zone_number": 47,
        "zone_name": "Sp-F8 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 2.1,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 133562.44
      },
      {
        "systype": "HW",
        "zone_number": 47,
        "zone_name": "Sp-F8 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 134268.56
      },
      {
        "systype": "PTAC",
        "zone_number": 48,
        "zone_name": "Sp-F8 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 2.0,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 135935.3
      },
      {
        "systype": "HW",
        "zone_number": 48,
        "zone_name": "Sp-F8 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 136641.41
      },
      {
        "systype": "PTAC",
        "zone_number": 49,
        "zone_name": "Sp-F8 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 3.6,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 138805.25
      },
      {
        "systype": "HW",
        "zone_number": 49,
        "zone_name": "Sp-F8 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 858.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 139663.75
      },
      {
        "systype": "PTAC",
        "zone_number": 50,
        "zone_name": "Sp-F8 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 4.0,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 141827.59
      },
      {
        "systype": "HW",
        "zone_number": 50,
        "zone_name": "Sp-F8 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 858.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 142686.1
      },
      {
        "systype": "PTAC",
        "zone_number": 51,
        "zone_name": "Sp-F8 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 3.3,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 144506.87
      },
      {
        "systype": "HW",
        "zone_number": 51,
        "zone_name": "Sp-F8 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 145212.99
      },
      {
        "systype": "PTAC",
        "zone_number": 52,
        "zone_name": "Sp-F8 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 3.4,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 147033.76
      },
      {
        "systype": "HW",
        "zone_number": 52,
        "zone_name": "Sp-F8 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 147739.88
      },
      {
        "systype": "PTAC",
        "zone_number": 53,
        "zone_name": "Sp-F8 SE Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 4.5,
        "heat_cost": 0.0,
        "cool_cost": 3076.69,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 150816.57
      },
      {
        "systype": "HW",
        "zone_number": 53,
        "zone_name": "Sp-F8 SE Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 858.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 151675.08
      },
      {
        "systype": "PTAC",
        "zone_number": 54,
        "zone_name": "Sp-F8 SW Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 4.7,
        "heat_cost": 0.0,
        "cool_cost": 3076.69,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 154751.77
      },
      {
        "systype": "HW",
        "zone_number": 54,
        "zone_name": "Sp-F8 SW Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 858.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 155610.28
      },
      {
        "systype": "PTAC",
        "zone_number": 55,
        "zone_name": "Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.7,
        "cool_capacity(kW)": 2.5,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 157277.02
      },
      {
        "systype": "HW",
        "zone_number": 55,
        "zone_name": "Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 756.92,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 158033.93
      },
      {
        "systype": "PTAC",
        "zone_number": 56,
        "zone_name": "Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.4,
        "cool_capacity(kW)": 2.2,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 159700.67
      },
      {
        "systype": "HW",
        "zone_number": 56,
        "zone_name": "Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.4,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 756.92,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 160457.58
      },
      {
        "systype": "PTAC",
        "zone_number": 57,
        "zone_name": "Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.4,
        "cool_capacity(kW)": 2.2,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 162124.32
      },
      {
        "systype": "HW",
        "zone_number": 57,
        "zone_name": "Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.4,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 756.92,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 162881.24
      },
      {
        "systype": "PTAC",
        "zone_number": 58,
        "zone_name": "Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.5,
        "cool_capacity(kW)": 3.6,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 165045.07
      },
      {
        "systype": "HW",
        "zone_number": 58,
        "zone_name": "Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 858.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 165903.58
      },
      {
        "systype": "PTAC",
        "zone_number": 59,
        "zone_name": "Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.5,
        "cool_capacity(kW)": 4.1,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 168067.41
      },
      {
        "systype": "HW",
        "zone_number": 59,
        "zone_name": "Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 858.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 168925.92
      },
      {
        "systype": "PTAC",
        "zone_number": 60,
        "zone_name": "Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.3,
        "cool_capacity(kW)": 3.4,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 170746.69
      },
      {
        "systype": "HW",
        "zone_number": 60,
        "zone_name": "Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 171452.81
      },
      {
        "systype": "PTAC",
        "zone_number": 61,
        "zone_name": "Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.3,
        "cool_capacity(kW)": 3.5,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 173273.58
      },
      {
        "systype": "HW",
        "zone_number": 61,
        "zone_name": "Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 173979.7
      },
      {
        "systype": "PTAC",
        "zone_number": 62,
        "zone_name": "Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.5,
        "cool_capacity(kW)": 4.6,
        "heat_cost": 0.0,
        "cool_cost": 3076.69,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 177056.4
      },
      {
        "systype": "HW",
        "zone_number": 62,
        "zone_name": "Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 858.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 177914.9
      },
      {
        "systype": "PTAC",
        "zone_number": 63,
        "zone_name": "Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.5,
        "cool_capacity(kW)": 4.9,
        "heat_cost": 0.0,
        "cool_cost": 3076.69,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 180991.6
      },
      {
        "systype": "HW",
        "zone_number": 63,
        "zone_name": "Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 858.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 181850.1
      },
      {
        "systype": "PTAC",
        "zone_number": 64,
        "zone_name": "Sp-G Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.4,
        "cool_capacity(kW)": 2.1,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 183516.84
      },
      {
        "systype": "HW",
        "zone_number": 64,
        "zone_name": "Sp-G Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.4,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 756.92,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 184273.76
      },
      {
        "systype": "PTAC",
        "zone_number": 65,
        "zone_name": "Sp-G N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 1.9,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 185940.49
      },
      {
        "systype": "HW",
        "zone_number": 65,
        "zone_name": "Sp-G N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 186646.61
      },
      {
        "systype": "PTAC",
        "zone_number": 66,
        "zone_name": "Sp-G N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 1.8,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 188313.35
      },
      {
        "systype": "HW",
        "zone_number": 66,
        "zone_name": "Sp-G N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 189019.47
      },
      {
        "systype": "PTAC",
        "zone_number": 67,
        "zone_name": "Sp-G NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 3.7,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 191183.3
      },
      {
        "systype": "HW",
        "zone_number": 67,
        "zone_name": "Sp-G NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 807.71,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 191991.01
      },
      {
        "systype": "PTAC",
        "zone_number": 68,
        "zone_name": "Sp-G NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 3.9,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 194154.85
      },
      {
        "systype": "HW",
        "zone_number": 68,
        "zone_name": "Sp-G NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 807.71,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 194962.56
      },
      {
        "systype": "PTAC",
        "zone_number": 69,
        "zone_name": "Sp-G S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 3.5,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 196783.33
      },
      {
        "systype": "HW",
        "zone_number": 69,
        "zone_name": "Sp-G S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 197489.45
      },
      {
        "systype": "PTAC",
        "zone_number": 70,
        "zone_name": "Sp-G S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 3.6,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 199653.28
      },
      {
        "systype": "HW",
        "zone_number": 70,
        "zone_name": "Sp-G S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 200359.4
      },
      {
        "systype": "PTAC",
        "zone_number": 71,
        "zone_name": "Sp-G SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.0,
        "cool_capacity(kW)": 4.7,
        "heat_cost": 0.0,
        "cool_cost": 3076.69,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 203436.09
      },
      {
        "systype": "HW",
        "zone_number": 71,
        "zone_name": "Sp-G SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 807.71,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 204243.81
      },
      {
        "systype": "PTAC",
        "zone_number": 72,
        "zone_name": "Sp-M Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.3,
        "cool_capacity(kW)": 2.3,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 205910.54
      },
      {
        "systype": "HW",
        "zone_number": 72,
        "zone_name": "Sp-M Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 206616.66
      },
      {
        "systype": "PTAC",
        "zone_number": 73,
        "zone_name": "Sp-M N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 2.1,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 208283.4
      },
      {
        "systype": "HW",
        "zone_number": 73,
        "zone_name": "Sp-M N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 208989.52
      },
      {
        "systype": "PTAC",
        "zone_number": 74,
        "zone_name": "Sp-M N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 2.0,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 210656.26
      },
      {
        "systype": "HW",
        "zone_number": 74,
        "zone_name": "Sp-M N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 211362.37
      },
      {
        "systype": "PTAC",
        "zone_number": 75,
        "zone_name": "Sp-M NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 3.6,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 213526.21
      },
      {
        "systype": "HW",
        "zone_number": 75,
        "zone_name": "Sp-M NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 807.71,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 214333.92
      },
      {
        "systype": "PTAC",
        "zone_number": 76,
        "zone_name": "Sp-M NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 4.0,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 216497.75
      },
      {
        "systype": "HW",
        "zone_number": 76,
        "zone_name": "Sp-M NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 807.71,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 217305.46
      },
      {
        "systype": "PTAC",
        "zone_number": 77,
        "zone_name": "Sp-M S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 3.3,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 219126.24
      },
      {
        "systype": "HW",
        "zone_number": 77,
        "zone_name": "Sp-M S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 219832.36
      },
      {
        "systype": "PTAC",
        "zone_number": 78,
        "zone_name": "Sp-M S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 3.4,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 221653.13
      },
      {
        "systype": "HW",
        "zone_number": 78,
        "zone_name": "Sp-M S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 706.12,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 222359.25
      },
      {
        "systype": "PTAC",
        "zone_number": 79,
        "zone_name": "Sp-M SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 4.5,
        "heat_cost": 0.0,
        "cool_cost": 3076.69,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 225435.94
      },
      {
        "systype": "HW",
        "zone_number": 79,
        "zone_name": "Sp-M SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 807.71,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 226243.65
      },
      {
        "systype": "PTAC",
        "zone_number": 80,
        "zone_name": "Sp-M SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 4.7,
        "heat_cost": 0.0,
        "cool_cost": 3076.69,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 229320.35
      },
      {
        "systype": "HW",
        "zone_number": 80,
        "zone_name": "Sp-M SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 807.71,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1,
        "cummultive_cost": 230128.06
      },
      {
        "systype": "HW",
        "zone_number": 81,
        "zone_name": "Sp-Office Sys-6 Flr-1 Sch-A HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 858.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 230986.56
      },
      {
        "systype": "PTAC",
        "zone_number": 82,
        "zone_name": "Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.1,
        "cool_capacity(kW)": 3.8,
        "heat_cost": 0.0,
        "cool_cost": 2163.83,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 233150.4
      },
      {
        "systype": "HW",
        "zone_number": 82,
        "zone_name": "Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1412.24,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 2,
        "cummultive_cost": 234562.63
      },
      {
        "systype": "PTAC",
        "zone_number": 83,
        "zone_name": "Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.3,
        "cool_capacity(kW)": 2.8,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 236383.41
      },
      {
        "systype": "HW",
        "zone_number": 83,
        "zone_name": "Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 858.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 237241.91
      },
      {
        "systype": "PTAC",
        "zone_number": 84,
        "zone_name": "Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.3,
        "cool_capacity(kW)": 2.8,
        "heat_cost": 0.0,
        "cool_cost": 1820.77,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 239062.69
      },
      {
        "systype": "HW",
        "zone_number": 84,
        "zone_name": "Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 858.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 239921.19
      },
      {
        "systype": "PTAC",
        "zone_number": 85,
        "zone_name": "Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.3,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 3076.69,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 242997.89
      },
      {
        "systype": "HW",
        "zone_number": 85,
        "zone_name": "Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1412.24,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 2,
        "cummultive_cost": 244410.13
      },
      {
        "systype": "PTAC",
        "zone_number": 86,
        "zone_name": "Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.3,
        "cool_capacity(kW)": 5.4,
        "heat_cost": 0.0,
        "cool_cost": 3214.67,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 247624.8
      },
      {
        "systype": "HW",
        "zone_number": 86,
        "zone_name": "Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1412.24,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 2,
        "cummultive_cost": 249037.04
      },
      {
        "systype": "PTAC",
        "zone_number": 87,
        "zone_name": "Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 5.6,
        "heat_cost": 0.0,
        "cool_cost": 3214.67,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 252251.71
      },
      {
        "systype": "HW",
        "zone_number": 87,
        "zone_name": "Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 858.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 253110.22
      },
      {
        "systype": "PTAC",
        "zone_number": 88,
        "zone_name": "Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 5.6,
        "heat_cost": 0.0,
        "cool_cost": 3214.67,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 256324.89
      },
      {
        "systype": "HW",
        "zone_number": 88,
        "zone_name": "Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 858.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 257183.4
      },
      {
        "systype": "PTAC",
        "zone_number": 89,
        "zone_name": "Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.3,
        "cool_capacity(kW)": 6.5,
        "heat_cost": 0.0,
        "cool_cost": 3214.67,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 260398.07
      },
      {
        "systype": "HW",
        "zone_number": 89,
        "zone_name": "Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1412.24,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 2,
        "cummultive_cost": 261810.31
      },
      {
        "systype": "PTAC",
        "zone_number": 90,
        "zone_name": "Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 6.4,
        "heat_cost": 0.0,
        "cool_cost": 3214.67,
        "heatcool_cost": 0.0,
        "num_units": 1.0,
        "cummultive_cost": 265024.98
      },
      {
        "systype": "HW",
        "zone_number": 90,
        "zone_name": "Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1412.24,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "num_units": 2,
        "cummultive_cost": 266437.22
      }
    ]
  },
  "shw": {
    "nom_flr2flr_hght_ft": 10.0,
    "ht_roof": 100.0,
    "shw_longest_distance_to_ext_ft": 77.5,
    "shw_utility_distance_ft": 77.5,
    "shwtanks": 25125.4,
    "shw_flues": 2963.05,
    "shw_utilties": 2258.94,
    "shw_pumps": 4372.55,
    "shw_piping": 457.31,
    "shw_total": 35177.25
  },
  "ventilation": {
    "system_1": [
      {
        "sys_type": 1,
        "name": "Sys_1_Make-up air unit",
        "airloop_flow_m3_per_s": 2.999,
        "num_rooftop_units": 1,
        "base_ahu_cost": 15654.9,
        "hrv": {
          "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
          "hrv_name": "Sys_1_Make-up air unit ERV",
          "hrv_size_m3ps": 2.999,
          "hrv_return_fan_size_m3ps": 2.999,
          "hrv_cost": 21180.71
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 49.647,
            "cost": 25470.29
          },
          {
            "eq_category": "Coil_Heating_Water",
            "heating_fuel": "HW",
            "cooling_type": "none",
            "capacity_kw": 244.944,
            "cost": 55990.24
          }
        ],
        "reheat_recool": [

        ]
      }
    ],
    "system_2": [

    ],
    "system_3": [

    ],
    "system_4": [

    ],
    "system_5": [

    ],
    "system_6": [
      {
        "sys_type": 6,
        "name": "Sys_6_VAV with Reheat",
        "airloop_flow_m3_per_s": 0.357,
        "num_rooftop_units": 1,
        "base_ahu_cost": 24113.79,
        "hrv": {
          "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
          "hrv_name": "Sys_6_VAV with Reheat ERV",
          "hrv_size_m3ps": 0.037,
          "hrv_return_fan_size_m3ps": 0.0,
          "hrv_cost": 8538.38
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_Water",
            "heating_fuel": "none",
            "cooling_type": "CHW",
            "capacity_kw": 5.583,
            "cost": 2177.69
          },
          {
            "eq_category": "Coil_Heating_Water",
            "heating_fuel": "HW",
            "cooling_type": "none",
            "capacity_kw": 1.118,
            "cost": 1503.42
          }
        ],
        "reheat_recool": [
          {
            "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
            "zone_mult": 1.0,
            "box_type": "VAVFanMixingBoxesHtg",
            "box_name": "Air Terminal Single Duct VAV Reheat 1",
            "unit_info": {
              "size_kw": 0.0,
              "air_flow_m3_per_s": 0.357,
              "pipe_dist_m": 22.0,
              "elect_dist_m": 22.0,
              "num_units": 1
            },
            "cost": 5574.64
          }
        ]
      }
    ],
    "system_7": [

    ],
    "mech_to_roof": {
      "Gas_Line_m": 0.0,
      "HW_Line_m": 331.2,
      "CHW_Line_m": 265.6,
      "Elec_Line_m": 165.6,
      "Total_cost": 39043.68
    },
    "trunk_duct": [
      {
        "DuctSize_in": 20.0,
        "DuctLength_m": 27.4,
        "NumberRuns": 2,
        "DuctCost": 7465.15
      }
    ],
    "floor_trunk_ducts": [
      [
        {
          "Floor": "Building Story 2",
          "Predominant_space_type": "Dwelling units general",
          "SupplyDuctSize_in": 9.18,
          "SupplyDuctLength_m": 47.3,
          "ReturnDuctSize_in": 0,
          "ReturnDuctLength_m": 0,
          "TotalDuctCost": 2745.22,
          "Multiplier": 1.0
        },
        {
          "Floor": "Building Story 3",
          "Predominant_space_type": "Dwelling units general",
          "SupplyDuctSize_in": 9.18,
          "SupplyDuctLength_m": 47.3,
          "ReturnDuctSize_in": 0,
          "ReturnDuctLength_m": 0,
          "TotalDuctCost": 2745.22,
          "Multiplier": 1.0
        },
        {
          "Floor": "Building Story 4",
          "Predominant_space_type": "Dwelling units general",
          "SupplyDuctSize_in": 9.18,
          "SupplyDuctLength_m": 47.3,
          "ReturnDuctSize_in": 0,
          "ReturnDuctLength_m": 0,
          "TotalDuctCost": 2745.22,
          "Multiplier": 1.0
        },
        {
          "Floor": "Building Story 6",
          "Predominant_space_type": "Dwelling units general",
          "SupplyDuctSize_in": 9.18,
          "SupplyDuctLength_m": 47.3,
          "ReturnDuctSize_in": 0,
          "ReturnDuctLength_m": 0,
          "TotalDuctCost": 2745.22,
          "Multiplier": 1.0
        },
        {
          "Floor": "Building Story 7",
          "Predominant_space_type": "Dwelling units general",
          "SupplyDuctSize_in": 9.18,
          "SupplyDuctLength_m": 47.3,
          "ReturnDuctSize_in": 0,
          "ReturnDuctLength_m": 0,
          "TotalDuctCost": 2745.22,
          "Multiplier": 1.0
        },
        {
          "Floor": "Building Story 8",
          "Predominant_space_type": "Dwelling units general",
          "SupplyDuctSize_in": 9.18,
          "SupplyDuctLength_m": 47.3,
          "ReturnDuctSize_in": 0,
          "ReturnDuctLength_m": 0,
          "TotalDuctCost": 2745.22,
          "Multiplier": 1.0
        },
        {
          "Floor": "Building Story 9",
          "Predominant_space_type": "Dwelling units general",
          "SupplyDuctSize_in": 9.18,
          "SupplyDuctLength_m": 47.3,
          "ReturnDuctSize_in": 0,
          "ReturnDuctLength_m": 0,
          "TotalDuctCost": 2745.22,
          "Multiplier": 1.0
        },
        {
          "Floor": "Building Story 1",
          "Predominant_space_type": "Dwelling units general",
          "SupplyDuctSize_in": 13.18,
          "SupplyDuctLength_m": 47.3,
          "ReturnDuctSize_in": 9.95,
          "ReturnDuctLength_m": 47.3,
          "TotalDuctCost": 7136.64,
          "Multiplier": 1.0
        },
        {
          "Floor": "Building Story 5",
          "Predominant_space_type": "Dwelling units general",
          "SupplyDuctSize_in": 9.18,
          "SupplyDuctLength_m": 47.3,
          "ReturnDuctSize_in": 0,
          "ReturnDuctLength_m": 0,
          "TotalDuctCost": 2745.22,
          "Multiplier": 1.0
        },
        {
          "Floor": "Building Story 10",
          "Predominant_space_type": "Dwelling units general",
          "SupplyDuctSize_in": 9.18,
          "SupplyDuctLength_m": 47.3,
          "ReturnDuctSize_in": 0,
          "ReturnDuctLength_m": 0,
          "TotalDuctCost": 2745.22,
          "Multiplier": 1.0
        }
      ]
    ],
    "tz_distribution": [
      [
        {
          "Story": "Building Story 2",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-F2 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.024,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F2 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F2 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F2 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F2 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F2 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F2 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F2 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F2 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            }
          ]
        },
        {
          "Story": "Building Story 3",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-F3 Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.024,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F3 N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F3 N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F3 NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F3 NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F3 S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F3 S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F3 SE Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F3 SW Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            }
          ]
        },
        {
          "Story": "Building Story 4",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-F4 Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.024,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F4 N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F4 N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F4 NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F4 NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F4 S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F4 S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F4 SE Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F4 SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            }
          ]
        },
        {
          "Story": "Building Story 6",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-F6 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.024,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F6 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F6 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F6 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F6 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F6 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F6 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F6 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F6 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            }
          ]
        },
        {
          "Story": "Building Story 7",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-F7 Corridor Sys-1 Flr-8 Sch-G HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.024,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F7 N1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F7 N2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F7 NE Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F7 NW Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F7 S1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F7 S2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F7 SE Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F7 SW Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            }
          ]
        },
        {
          "Story": "Building Story 8",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-F8 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.024,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F8 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F8 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F8 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F8 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F8 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F8 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F8 SE Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F8 SW Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            }
          ]
        },
        {
          "Story": "Building Story 9",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.024,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            }
          ]
        },
        {
          "Story": "Building Story 1",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-G Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.024,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-G N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-G N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-G NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-G NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-G S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-G S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-G SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-Office Sys-6 Flr-1 Sch-A HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.357,
              "num_diff": 4,
              "ducting_lbs": 225,
              "duct_insulation_ft2": 196,
              "cost": 230.54
            },
            {
              "ThermalZone": "Sp-Office Sys-6 Flr-1 Sch-A HPlcmt-south ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.357,
              "num_diff": 4,
              "ducting_lbs": 225,
              "duct_insulation_ft2": 196,
              "cost": 230.54
            }
          ]
        },
        {
          "Story": "Building Story 5",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-M Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.024,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-M N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-M N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-M NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-M NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-M S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-M S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-M SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-M SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            }
          ]
        },
        {
          "Story": "Building Story 10",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.024,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            }
          ]
        }
      ]
    ],
    "hrv_return_ducting": [
      {
        "floor": "Building Story 2",
        "air_systems": [
          {
            "air_system": "Sys_1_Make-up air unit",
            "hrv": "Sys_1_Make-up air unit ERV",
            "floor_mult": 1.0,
            "hrv_ret_trunk": {
              "duct_length_m": 47.3,
              "dia_in": 8.0,
              "cost": 2193.6
            },
            "tz_dist": [
              {
                "tz": "Sp-F2 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 5.7,
                "hrv_ret_size_in": 5.0,
                "cost": 171.98
              },
              {
                "tz": "Sp-F2 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 3.4,
                "hrv_ret_size_in": 5.0,
                "cost": 103.19
              },
              {
                "tz": "Sp-F2 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 1.1,
                "hrv_ret_size_in": 5.0,
                "cost": 34.4
              },
              {
                "tz": "Sp-F2 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.0,
                "hrv_ret_size_in": 5.0,
                "cost": 240.78
              },
              {
                "tz": "Sp-F2 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 3.4,
                "hrv_ret_size_in": 5.0,
                "cost": 103.19
              },
              {
                "tz": "Sp-F2 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 5.7,
                "hrv_ret_size_in": 5.0,
                "cost": 171.98
              },
              {
                "tz": "Sp-F2 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.0,
                "hrv_ret_size_in": 5.0,
                "cost": 240.78
              },
              {
                "tz": "Sp-F2 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 1.1,
                "hrv_ret_size_in": 5.0,
                "cost": 34.4
              }
            ]
          }
        ]
      },
      {
        "floor": "Building Story 3",
        "air_systems": [
          {
            "air_system": "Sys_1_Make-up air unit",
            "hrv": "Sys_1_Make-up air unit ERV",
            "floor_mult": 1.0,
            "hrv_ret_trunk": {
              "duct_length_m": 47.3,
              "dia_in": 8.0,
              "cost": 2193.6
            },
            "tz_dist": [
              {
                "tz": "Sp-F3 N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 5.7,
                "hrv_ret_size_in": 5.0,
                "cost": 171.98
              },
              {
                "tz": "Sp-F3 N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 3.4,
                "hrv_ret_size_in": 5.0,
                "cost": 103.19
              },
              {
                "tz": "Sp-F3 NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 1.1,
                "hrv_ret_size_in": 5.0,
                "cost": 34.4
              },
              {
                "tz": "Sp-F3 NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.0,
                "hrv_ret_size_in": 5.0,
                "cost": 240.78
              },
              {
                "tz": "Sp-F3 S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 3.4,
                "hrv_ret_size_in": 5.0,
                "cost": 103.19
              },
              {
                "tz": "Sp-F3 S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 5.7,
                "hrv_ret_size_in": 5.0,
                "cost": 171.98
              },
              {
                "tz": "Sp-F3 SE Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.0,
                "hrv_ret_size_in": 5.0,
                "cost": 240.78
              },
              {
                "tz": "Sp-F3 SW Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 1.1,
                "hrv_ret_size_in": 5.0,
                "cost": 34.4
              }
            ]
          }
        ]
      },
      {
        "floor": "Building Story 4",
        "air_systems": [
          {
            "air_system": "Sys_1_Make-up air unit",
            "hrv": "Sys_1_Make-up air unit ERV",
            "floor_mult": 1.0,
            "hrv_ret_trunk": {
              "duct_length_m": 47.3,
              "dia_in": 8.0,
              "cost": 2193.6
            },
            "tz_dist": [
              {
                "tz": "Sp-F4 N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 5.7,
                "hrv_ret_size_in": 5.0,
                "cost": 171.98
              },
              {
                "tz": "Sp-F4 N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 3.4,
                "hrv_ret_size_in": 5.0,
                "cost": 103.19
              },
              {
                "tz": "Sp-F4 NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 1.1,
                "hrv_ret_size_in": 5.0,
                "cost": 34.4
              },
              {
                "tz": "Sp-F4 NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.0,
                "hrv_ret_size_in": 5.0,
                "cost": 240.78
              },
              {
                "tz": "Sp-F4 S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 3.4,
                "hrv_ret_size_in": 5.0,
                "cost": 103.19
              },
              {
                "tz": "Sp-F4 S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 5.7,
                "hrv_ret_size_in": 5.0,
                "cost": 171.98
              },
              {
                "tz": "Sp-F4 SE Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.0,
                "hrv_ret_size_in": 5.0,
                "cost": 240.78
              },
              {
                "tz": "Sp-F4 SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 1.1,
                "hrv_ret_size_in": 5.0,
                "cost": 34.4
              }
            ]
          }
        ]
      },
      {
        "floor": "Building Story 6",
        "air_systems": [
          {
            "air_system": "Sys_1_Make-up air unit",
            "hrv": "Sys_1_Make-up air unit ERV",
            "floor_mult": 1.0,
            "hrv_ret_trunk": {
              "duct_length_m": 47.3,
              "dia_in": 8.0,
              "cost": 2193.6
            },
            "tz_dist": [
              {
                "tz": "Sp-F6 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 5.7,
                "hrv_ret_size_in": 5.0,
                "cost": 171.98
              },
              {
                "tz": "Sp-F6 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 3.4,
                "hrv_ret_size_in": 5.0,
                "cost": 103.19
              },
              {
                "tz": "Sp-F6 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 1.1,
                "hrv_ret_size_in": 5.0,
                "cost": 34.4
              },
              {
                "tz": "Sp-F6 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.0,
                "hrv_ret_size_in": 5.0,
                "cost": 240.78
              },
              {
                "tz": "Sp-F6 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 3.4,
                "hrv_ret_size_in": 5.0,
                "cost": 103.19
              },
              {
                "tz": "Sp-F6 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 5.7,
                "hrv_ret_size_in": 5.0,
                "cost": 171.98
              },
              {
                "tz": "Sp-F6 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.0,
                "hrv_ret_size_in": 5.0,
                "cost": 240.78
              },
              {
                "tz": "Sp-F6 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 1.1,
                "hrv_ret_size_in": 5.0,
                "cost": 34.4
              }
            ]
          }
        ]
      },
      {
        "floor": "Building Story 7",
        "air_systems": [
          {
            "air_system": "Sys_1_Make-up air unit",
            "hrv": "Sys_1_Make-up air unit ERV",
            "floor_mult": 1.0,
            "hrv_ret_trunk": {
              "duct_length_m": 47.3,
              "dia_in": 8.0,
              "cost": 2193.6
            },
            "tz_dist": [
              {
                "tz": "Sp-F7 N1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 5.7,
                "hrv_ret_size_in": 5.0,
                "cost": 171.98
              },
              {
                "tz": "Sp-F7 N2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 3.4,
                "hrv_ret_size_in": 5.0,
                "cost": 103.19
              },
              {
                "tz": "Sp-F7 NE Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 1.1,
                "hrv_ret_size_in": 5.0,
                "cost": 34.4
              },
              {
                "tz": "Sp-F7 NW Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.0,
                "hrv_ret_size_in": 5.0,
                "cost": 240.78
              },
              {
                "tz": "Sp-F7 S1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 3.4,
                "hrv_ret_size_in": 5.0,
                "cost": 103.19
              },
              {
                "tz": "Sp-F7 S2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 5.7,
                "hrv_ret_size_in": 5.0,
                "cost": 171.98
              },
              {
                "tz": "Sp-F7 SE Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.0,
                "hrv_ret_size_in": 5.0,
                "cost": 240.78
              },
              {
                "tz": "Sp-F7 SW Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 1.1,
                "hrv_ret_size_in": 5.0,
                "cost": 34.4
              }
            ]
          }
        ]
      },
      {
        "floor": "Building Story 8",
        "air_systems": [
          {
            "air_system": "Sys_1_Make-up air unit",
            "hrv": "Sys_1_Make-up air unit ERV",
            "floor_mult": 1.0,
            "hrv_ret_trunk": {
              "duct_length_m": 47.3,
              "dia_in": 8.0,
              "cost": 2193.6
            },
            "tz_dist": [
              {
                "tz": "Sp-F8 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 5.7,
                "hrv_ret_size_in": 5.0,
                "cost": 171.98
              },
              {
                "tz": "Sp-F8 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 3.4,
                "hrv_ret_size_in": 5.0,
                "cost": 103.19
              },
              {
                "tz": "Sp-F8 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 1.1,
                "hrv_ret_size_in": 5.0,
                "cost": 34.4
              },
              {
                "tz": "Sp-F8 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.0,
                "hrv_ret_size_in": 5.0,
                "cost": 240.78
              },
              {
                "tz": "Sp-F8 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 3.4,
                "hrv_ret_size_in": 5.0,
                "cost": 103.19
              },
              {
                "tz": "Sp-F8 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 5.7,
                "hrv_ret_size_in": 5.0,
                "cost": 171.98
              },
              {
                "tz": "Sp-F8 SE Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.0,
                "hrv_ret_size_in": 5.0,
                "cost": 240.78
              },
              {
                "tz": "Sp-F8 SW Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 1.1,
                "hrv_ret_size_in": 5.0,
                "cost": 34.4
              }
            ]
          }
        ]
      },
      {
        "floor": "Building Story 9",
        "air_systems": [
          {
            "air_system": "Sys_1_Make-up air unit",
            "hrv": "Sys_1_Make-up air unit ERV",
            "floor_mult": 1.0,
            "hrv_ret_trunk": {
              "duct_length_m": 47.3,
              "dia_in": 8.0,
              "cost": 2193.6
            },
            "tz_dist": [
              {
                "tz": "Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 5.7,
                "hrv_ret_size_in": 5.0,
                "cost": 171.98
              },
              {
                "tz": "Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 3.4,
                "hrv_ret_size_in": 5.0,
                "cost": 103.19
              },
              {
                "tz": "Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 1.1,
                "hrv_ret_size_in": 5.0,
                "cost": 34.4
              },
              {
                "tz": "Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.0,
                "hrv_ret_size_in": 5.0,
                "cost": 240.78
              },
              {
                "tz": "Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 3.4,
                "hrv_ret_size_in": 5.0,
                "cost": 103.19
              },
              {
                "tz": "Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 5.7,
                "hrv_ret_size_in": 5.0,
                "cost": 171.98
              },
              {
                "tz": "Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.0,
                "hrv_ret_size_in": 5.0,
                "cost": 240.78
              },
              {
                "tz": "Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 1.1,
                "hrv_ret_size_in": 5.0,
                "cost": 34.4
              }
            ]
          }
        ]
      },
      {
        "floor": "Building Story 1",
        "air_systems": [
          {
            "air_system": "Sys_1_Make-up air unit",
            "hrv": "Sys_1_Make-up air unit ERV",
            "floor_mult": 1.0,
            "hrv_ret_trunk": {
              "duct_length_m": 47.3,
              "dia_in": 8.0,
              "cost": 2193.6
            },
            "tz_dist": [
              {
                "tz": "Sp-G N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 5.7,
                "hrv_ret_size_in": 5.0,
                "cost": 171.98
              },
              {
                "tz": "Sp-G N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 3.4,
                "hrv_ret_size_in": 5.0,
                "cost": 103.19
              },
              {
                "tz": "Sp-G NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 1.1,
                "hrv_ret_size_in": 5.0,
                "cost": 34.4
              },
              {
                "tz": "Sp-G NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.0,
                "hrv_ret_size_in": 5.0,
                "cost": 240.78
              },
              {
                "tz": "Sp-G S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 3.4,
                "hrv_ret_size_in": 5.0,
                "cost": 103.19
              },
              {
                "tz": "Sp-G S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 5.7,
                "hrv_ret_size_in": 5.0,
                "cost": 171.98
              },
              {
                "tz": "Sp-G SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 1.1,
                "hrv_ret_size_in": 5.0,
                "cost": 34.4
              }
            ]
          }
        ]
      },
      {
        "floor": "Building Story 5",
        "air_systems": [
          {
            "air_system": "Sys_1_Make-up air unit",
            "hrv": "Sys_1_Make-up air unit ERV",
            "floor_mult": 1.0,
            "hrv_ret_trunk": {
              "duct_length_m": 47.3,
              "dia_in": 8.0,
              "cost": 2193.6
            },
            "tz_dist": [
              {
                "tz": "Sp-M N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 5.7,
                "hrv_ret_size_in": 5.0,
                "cost": 171.98
              },
              {
                "tz": "Sp-M N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 3.4,
                "hrv_ret_size_in": 5.0,
                "cost": 103.19
              },
              {
                "tz": "Sp-M NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 1.1,
                "hrv_ret_size_in": 5.0,
                "cost": 34.4
              },
              {
                "tz": "Sp-M NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.0,
                "hrv_ret_size_in": 5.0,
                "cost": 240.78
              },
              {
                "tz": "Sp-M S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 3.4,
                "hrv_ret_size_in": 5.0,
                "cost": 103.19
              },
              {
                "tz": "Sp-M S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 5.7,
                "hrv_ret_size_in": 5.0,
                "cost": 171.98
              },
              {
                "tz": "Sp-M SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.0,
                "hrv_ret_size_in": 5.0,
                "cost": 240.78
              },
              {
                "tz": "Sp-M SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 1.1,
                "hrv_ret_size_in": 5.0,
                "cost": 34.4
              }
            ]
          }
        ]
      },
      {
        "floor": "Building Story 10",
        "air_systems": [
          {
            "air_system": "Sys_1_Make-up air unit",
            "hrv": "Sys_1_Make-up air unit ERV",
            "floor_mult": 1.0,
            "hrv_ret_trunk": {
              "duct_length_m": 47.3,
              "dia_in": 8.0,
              "cost": 2193.6
            },
            "tz_dist": [
              {
                "tz": "Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 5.7,
                "hrv_ret_size_in": 5.0,
                "cost": 171.98
              },
              {
                "tz": "Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 3.4,
                "hrv_ret_size_in": 5.0,
                "cost": 103.19
              },
              {
                "tz": "Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 1.1,
                "hrv_ret_size_in": 5.0,
                "cost": 34.4
              },
              {
                "tz": "Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.0,
                "hrv_ret_size_in": 5.0,
                "cost": 240.78
              },
              {
                "tz": "Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 3.4,
                "hrv_ret_size_in": 5.0,
                "cost": 103.19
              },
              {
                "tz": "Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 5.7,
                "hrv_ret_size_in": 5.0,
                "cost": 171.98
              },
              {
                "tz": "Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.0,
                "hrv_ret_size_in": 5.0,
                "cost": 240.78
              },
              {
                "tz": "Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 1.1,
                "hrv_ret_size_in": 5.0,
                "cost": 34.4
              }
            ]
          }
        ]
      },
      {
        "air_system": "Sys_1_Make-up air unit",
        "hrv": "Sys_1_Make-up air unit ERV",
        "hrv_building_trunk_length_m": 27.4,
        "hrv_building_trunk_dia_in": 20.0,
        "cost": 5283.49
      }
    ]
  },
  "totals": {
    "envelope": 389221.83,
    "lighting": 183932.24,
    "heating_and_cooling": 409068.41,
    "shw": 35177.25,
    "ventilation": 356571.9,
    "grand_total": 1373971.63
  },
  "zonal systems": {
  }
}