{
  "rs_means_city": "WHITEHORSE",
  "rs_means_prov": "YUKON",
  "envelope": {
    "exterior_wall_cost": 238157.82,
    "exterior_wall_area_m2": 3107.91,
    "exterior_wall_cost_per_m2": 76.63,
    "exterior_roof_cost": 150674.27,
    "exterior_roof_area_m2": 1939.25,
    "exterior_roof_cost_per_m2": 77.7,
    "exterior_floor_cost": 0.0,
    "exterior_floor_area_m2": 0.0,
    "exterior_floor_cost_per_m2": 0.0,
    "exterior_fixed_window_cost": 53346.67,
    "exterior_fixed_window_area_m2": 918.0,
    "exterior_fixed_window_cost_per_m2": 58.11,
    "exterior_operable_window_cost": 0.0,
    "exterior_operable_window_area_m2": 0.0,
    "exterior_operable_window_cost_per_m2": 0.0,
    "exterior_skylight_cost": 2424.09,
    "exterior_skylight_area_m2": 39.56,
    "exterior_skylight_cost_per_m2": 61.28,
    "exterior_tubular_daylight_diffuser_cost": 0.0,
    "exterior_tubular_daylight_diffuser_area_m2": 0.0,
    "exterior_tubular_daylight_diffuser_cost_per_m2": 0.0,
    "exterior_tubular_daylight_dome_cost": 0.0,
    "exterior_tubular_daylight_dome_area_m2": 0.0,
    "exterior_tubular_daylight_dome_cost_per_m2": 0.0,
    "exterior_door_cost": 0.0,
    "exterior_door_area_m2": 0.0,
    "exterior_door_cost_per_m2": 0.0,
    "exterior_glass_door_cost": 0.0,
    "exterior_glass_door_area_m2": 0.0,
    "exterior_glass_door_cost_per_m2": 0.0,
    "exterior_overhead_door_cost": 0.0,
    "exterior_overhead_door_area_m2": 0.0,
    "exterior_overhead_door_cost_per_m2": 0.0,
    "ground_contact_wall_cost": 16162.82,
    "ground_contact_wall_area_m2": 533.78,
    "ground_contact_wall_cost_per_m2": 30.28,
    "ground_contact_roof_cost": 0.0,
    "ground_contact_roof_area_m2": 0.0,
    "ground_contact_roof_cost_per_m2": 0.0,
    "ground_contact_floor_cost": 118613.31,
    "ground_contact_floor_area_m2": 1978.83,
    "ground_contact_floor_cost_per_m2": 59.94,
    "construction_costs": [
      {
        "name": "BTAP-ExteriorWall-SteelFramed-1",
        "conductance": 0.21,
        "area": 150.62,
        "cost": 5741.94,
        "cost_per_area": 38.12,
        "note": "Surf #1: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorRoof-IEAD-4",
        "conductance": 0.138,
        "area": 1939.25,
        "cost": 150674.27,
        "cost_per_area": 77.7,
        "note": "Surf #1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-6",
        "conductance": 1.9,
        "area": 106.52,
        "cost": 9379.61,
        "cost_per_area": 88.05,
        "note": "Surf #1: OK / 1: OK / 1: OK / 2: OK / 3: OK / 1: OK / 2: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-Skylight-2",
        "conductance": 1.9,
        "area": 37.5,
        "cost": 2284.42,
        "cost_per_area": 60.92,
        "note": "Surf #1: OK / 1: OK / 1: OK / 2: OK / 3: OK / 4: OK / 5: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-GroundContactWall-Mass-1",
        "conductance": 0.284,
        "area": 533.78,
        "cost": 16162.82,
        "cost_per_area": 30.28,
        "note": "Surf #1: OK / 2: OK / 3: OK / 4: OK"
      },
      {
        "name": "BTAP-GroundContactFloor-Unheated-1",
        "conductance": 0.757,
        "area": 1978.83,
        "cost": 118613.31,
        "cost_per_area": 59.94,
        "note": "Surf #1: OK"
      },
      {
        "name": "BTAP-ExteriorWall-Mass-4",
        "conductance": 0.21,
        "area": 2532.06,
        "cost": 209256.06,
        "cost_per_area": 82.64,
        "note": "Surf #1: OK / 2: OK / 1: OK / 2: OK / 3: OK / 4: OK / 1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-2",
        "conductance": 1.9,
        "area": 56.44,
        "cost": 3443.43,
        "cost_per_area": 61.01,
        "note": "Surf #1: OK / 2: OK / 1: OK / 2: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWall-Mass-2",
        "conductance": 0.21,
        "area": 397.26,
        "cost": 22076.77,
        "cost_per_area": 55.57,
        "note": "Surf #1: OK / 2: OK / 3: OK / 4: OK / 1: OK / 2: OK / 3: OK / 1: OK / 2: OK / 3: OK / 1: OK / 2: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-4",
        "conductance": 1.9,
        "area": 63.54,
        "cost": 2350.68,
        "cost_per_area": 37.0,
        "note": "Surf #1: OK / 2: OK / 3: OK / 4: OK / 1: OK / 2: OK / 3: OK"
      },
      {
        "name": "BTAP-Skylight-1",
        "conductance": 1.9,
        "area": 2.06,
        "cost": 139.67,
        "cost_per_area": 67.8,
        "note": "Surf #1: OK / 2: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-1",
        "conductance": 1.9,
        "area": 691.5,
        "cost": 38172.95,
        "cost_per_area": 55.2,
        "note": "Surf #1: OK / 2: OK / 3: OK / 4: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK"
      },
      {
        "name": "BTAP-ExteriorWall-Metal-1",
        "conductance": 0.21,
        "area": 27.97,
        "cost": 1083.05,
        "cost_per_area": 38.72,
        "note": "Surf #1: OK"
      }
    ],
    "total_envelope_cost": 579378.98
  },
  "lighting": {
    "fixture_report": [
      {
        "fixture_type": "7",
        "fixture_description": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "floor_area_ft2": 122121.0,
        "cost": 653525.63,
        "cost_per_ft2": 5.35,
        "spaces": [
          "Banquet_Flr_6",
          "Basement",
          "Cafe_Flr_1",
          "Corridor_Flr_3",
          "Corridor_Flr_6",
          "Dining_Flr_6",
          "Kitchen_Flr_6",
          "Laundry_Flr_1",
          "Lobby_Flr_1",
          "Mech_Flr_1",
          "Retail_1_Flr_1",
          "Retail_2_Flr_1",
          "Room_1_Flr_3",
          "Room_1_Flr_6",
          "Room_2_Flr_3",
          "Room_2_Flr_6",
          "Room_3_0_Flr_3",
          "Room_3_10_Flr_3",
          "Room_3_11_Flr_3",
          "Room_3_12_Flr_3",
          "Room_3_13_Flr_3",
          "Room_3_14_Flr_3",
          "Room_3_15_Flr_3",
          "Room_3_16_Flr_3",
          "Room_3_17_Flr_3",
          "Room_3_18_Flr_3",
          "Room_3_1_Flr_3",
          "Room_3_1_Flr_6",
          "Room_3_2_Flr_3",
          "Room_3_2_Flr_6",
          "Room_3_3_Flr_3",
          "Room_3_3_Flr_6",
          "Room_3_4_Flr_3",
          "Room_3_4_Flr_6",
          "Room_3_5_Flr_3",
          "Room_3_5_Flr_6",
          "Room_3_6_Flr_3",
          "Room_3_6_Flr_6",
          "Room_3_7_Flr_3",
          "Room_3_7_Flr_6",
          "Room_3_8_Flr_3",
          "Room_3_8_Flr_6",
          "Room_3_9_Flr_3",
          "Room_3_9_Flr_6",
          "Room_4_10_Flr_3",
          "Room_4_11_Flr_3",
          "Room_4_12_Flr_3",
          "Room_4_13_Flr_3",
          "Room_4_14_Flr_3",
          "Room_4_15_Flr_3",
          "Room_4_16_Flr_3",
          "Room_4_17_Flr_3",
          "Room_4_18_Flr_3",
          "Room_4_19_Flr_3",
          "Room_4_1_Flr_3",
          "Room_4_2_Flr_3",
          "Room_4_3_Flr_3",
          "Room_4_4_Flr_3",
          "Room_4_5_Flr_3",
          "Room_4_6_Flr_3",
          "Room_4_7_Flr_3",
          "Room_4_8_Flr_3",
          "Room_4_9_Flr_3",
          "Room_5_Flr_3",
          "Room_6_Flr_3",
          "Storage_Flr_1"
        ],
        "number_of_spaces": 66
      }
    ],
    "space_report": [
      {
        "space": "Banquet_Flr_6",
        "zone": "Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dining area - other",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 3569.9,
        "cost": 19104.4,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Basement",
        "zone": "Sp-Basement Sys-6 Flr-1 Sch-A HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 8.0,
        "floor_area_ft2": 21300.0,
        "cost": 113986.15,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Cafe_Flr_1",
        "zone": "Sp-Cafe_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Retail facility mall concourse",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.0,
        "floor_area_ft2": 2032.9,
        "cost": 10878.97,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Corridor_Flr_3",
        "zone": "Sp-Corridor_Flr_3 Sys-1 Flr-3 Sch-E HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-E",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 16766.1,
        "cost": 89723.19,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Corridor_Flr_6",
        "zone": "Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-E",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 4436.1,
        "cost": 23739.54,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Dining_Flr_6",
        "zone": "Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dining area - other",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 3569.9,
        "cost": 19104.4,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Kitchen_Flr_6",
        "zone": "Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Food preparation area",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1112.0,
        "cost": 5950.63,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Laundry_Flr_1",
        "zone": "Sp-Laundry_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Laundry/Washing area",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.0,
        "floor_area_ft2": 840.0,
        "cost": 4495.29,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Lobby_Flr_1",
        "zone": "Sp-Lobby_Flr_1 Sys-6 Flr-2 Sch-H HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Lobby - hotel",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.0,
        "floor_area_ft2": 14081.2,
        "cost": 75355.18,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Mech_Flr_1",
        "zone": "Sp-Mech_Flr_1 Sys-6 Flr-2 Sch-E HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Electrical/Mechanical room-sch-E",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.0,
        "floor_area_ft2": 1767.9,
        "cost": 9460.87,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Retail_1_Flr_1",
        "zone": "Sp-Retail_1_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Sales area",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.0,
        "floor_area_ft2": 722.0,
        "cost": 3863.5,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Retail_2_Flr_1",
        "zone": "Sp-Retail_2_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Sales area",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.0,
        "floor_area_ft2": 836.0,
        "cost": 4473.95,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_1_Flr_3",
        "zone": "Sp-Room_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1680.1,
        "cost": 8991.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_1_Flr_6",
        "zone": "Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 420.0,
        "cost": 2247.78,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_2_Flr_3",
        "zone": "Sp-Room_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1679.9,
        "cost": 8990.06,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_2_Flr_6",
        "zone": "Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 420.0,
        "cost": 2247.51,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_0_Flr_3",
        "zone": "Sp-Room_3_0_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_10_Flr_3",
        "zone": "Sp-Room_3_10_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_11_Flr_3",
        "zone": "Sp-Room_3_11_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_12_Flr_3",
        "zone": "Sp-Room_3_12_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_13_Flr_3",
        "zone": "Sp-Room_3_13_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_14_Flr_3",
        "zone": "Sp-Room_3_14_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_15_Flr_3",
        "zone": "Sp-Room_3_15_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_16_Flr_3",
        "zone": "Sp-Room_3_16_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_17_Flr_3",
        "zone": "Sp-Room_3_17_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_18_Flr_3",
        "zone": "Sp-Room_3_18_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1059.1,
        "cost": 5667.56,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_1_Flr_3",
        "zone": "Sp-Room_3_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_1_Flr_6",
        "zone": "Sp-Room_3_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 264.0,
        "cost": 1413.03,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_2_Flr_3",
        "zone": "Sp-Room_3_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_2_Flr_6",
        "zone": "Sp-Room_3_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 264.0,
        "cost": 1413.03,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_3_Flr_3",
        "zone": "Sp-Room_3_3_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_3_Flr_6",
        "zone": "Sp-Room_3_3_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 264.0,
        "cost": 1413.03,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_4_Flr_3",
        "zone": "Sp-Room_3_4_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_4_Flr_6",
        "zone": "Sp-Room_3_4_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 264.0,
        "cost": 1413.03,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_5_Flr_3",
        "zone": "Sp-Room_3_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_5_Flr_6",
        "zone": "Sp-Room_3_5_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 264.0,
        "cost": 1413.03,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_6_Flr_3",
        "zone": "Sp-Room_3_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_6_Flr_6",
        "zone": "Sp-Room_3_6_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 264.0,
        "cost": 1413.03,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_7_Flr_3",
        "zone": "Sp-Room_3_7_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_7_Flr_6",
        "zone": "Sp-Room_3_7_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 264.0,
        "cost": 1413.03,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_8_Flr_3",
        "zone": "Sp-Room_3_8_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_8_Flr_6",
        "zone": "Sp-Room_3_8_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 264.0,
        "cost": 1413.03,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_9_Flr_3",
        "zone": "Sp-Room_3_9_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1055.9,
        "cost": 5650.57,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_3_9_Flr_6",
        "zone": "Sp-Room_3_9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 263.9,
        "cost": 1412.19,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_10_Flr_3",
        "zone": "Sp-Room_4_10_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_11_Flr_3",
        "zone": "Sp-Room_4_11_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_12_Flr_3",
        "zone": "Sp-Room_4_12_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_13_Flr_3",
        "zone": "Sp-Room_4_13_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_14_Flr_3",
        "zone": "Sp-Room_4_14_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_15_Flr_3",
        "zone": "Sp-Room_4_15_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_16_Flr_3",
        "zone": "Sp-Room_4_16_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_17_Flr_3",
        "zone": "Sp-Room_4_17_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_18_Flr_3",
        "zone": "Sp-Room_4_18_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1054.2,
        "cost": 5641.3,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_19_Flr_3",
        "zone": "Sp-Room_4_19_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_1_Flr_3",
        "zone": "Sp-Room_4_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_2_Flr_3",
        "zone": "Sp-Room_4_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_3_Flr_3",
        "zone": "Sp-Room_4_3_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_4_Flr_3",
        "zone": "Sp-Room_4_4_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_5_Flr_3",
        "zone": "Sp-Room_4_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_6_Flr_3",
        "zone": "Sp-Room_4_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_7_Flr_3",
        "zone": "Sp-Room_4_7_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_8_Flr_3",
        "zone": "Sp-Room_4_8_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_4_9_Flr_3",
        "zone": "Sp-Room_4_9_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1056.2,
        "cost": 5652.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_5_Flr_3",
        "zone": "Sp-Room_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1680.1,
        "cost": 8991.11,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Room_6_Flr_3",
        "zone": "Sp-Room_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 4,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1679.9,
        "cost": 8990.06,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Storage_Flr_1",
        "zone": "Sp-Storage_Flr_1 Sys-6 Flr-2 Sch-A HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.0,
        "floor_area_ft2": 1020.0,
        "cost": 5458.4,
        "cost_per_ft2": 5.35,
        "note": ""
      }
    ],
    "total_lighting_cost": 653525.59
  },
  "heating_and_cooling": {
    "plant_equipment": [
      {
        "type": "boilers",
        "nom_flr2flr_hght_ft": 10.2,
        "ht_roof_ft": 61.0,
        "longest_distance_to_ext_ft": 208.7,
        "wiring_and_gas_connections_distance_ft": 208.7,
        "equipment_cost": 71462.0,
        "flue_cost": 2783.43,
        "wiring_and_gas_connections_cost": 12310.92,
        "pump_cost": 12149.2,
        "piping_to_pump_cost": 1622.09,
        "header_distribution_cost": 24111.9,
        "total_cost": 124439.55
      },
      {
        "type": "chillers",
        "nom_flr2flr_hght_ft": 10.2,
        "ht_roof_ft": 61.0,
        "longest_distance_to_ext_ft": 208.7,
        "wiring_and_gas_connections_distance_ft": 208.7,
        "equipment_cost": 71398.8,
        "flue_cost": 0.0,
        "wiring_and_gas_connections_cost": 2038.17,
        "pump_cost": 14892.8,
        "piping_to_pump_cost": 1622.09,
        "header_distribution_cost": 24111.9,
        "total_cost": 114063.77
      },
      {
        "type": "cooling_towers",
        "nom_flr2flr_hght_ft": 10.2,
        "ht_roof_ft": 61.0,
        "longest_distance_to_ext_ft": 208.7,
        "wiring_and_gas_connections_distance_ft": 208.7,
        "equipment_cost": 261.84,
        "wiring_and_gas_connections_cost": 791.47,
        "pump_cost": 7446.4,
        "piping_cost": 8988.89,
        "total_cost": 17488.6
      }
    ],
    "zonal_systems": [
      {
        "systype": "HW",
        "zone_number": 1,
        "zone_name": "Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 12.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 3037.07,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 2011.45,
        "wiring_cost": 0.0,
        "num_units": 4,
        "cummultive_zonal_cost": 5048.52
      },
      {
        "systype": "HW",
        "zone_number": 2,
        "zone_name": "Sp-Basement Sys-6 Flr-1 Sch-A HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 0.0,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 0.0,
        "num_units": null,
        "cummultive_zonal_cost": 5048.52
      },
      {
        "systype": "HW",
        "zone_number": 3,
        "zone_name": "Sp-Cafe_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 7.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2018.74,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 3137.8,
        "wiring_cost": 0.0,
        "num_units": 3,
        "cummultive_zonal_cost": 10205.06
      },
      {
        "systype": "PTAC",
        "zone_number": 4,
        "zone_name": "Sp-Corridor_Flr_3 Sys-1 Flr-3 Sch-E HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 45.4,
        "cool_capacity(kW)": 32.0,
        "heat_cost": 0.0,
        "cool_cost": 14106.73,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 2039.35,
        "num_units": 1.0,
        "cummultive_zonal_cost": 26351.13
      },
      {
        "systype": "HW",
        "zone_number": 4,
        "zone_name": "Sp-Corridor_Flr_3 Sys-1 Flr-3 Sch-E HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 45.4,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 11583.05,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 3984.44,
        "wiring_cost": 0.0,
        "num_units": 4,
        "cummultive_zonal_cost": 41918.62
      },
      {
        "systype": "HW",
        "zone_number": 5,
        "zone_name": "Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 20.4,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 4696.91,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 1762.44,
        "wiring_cost": 0.0,
        "num_units": 6.0,
        "cummultive_zonal_cost": 48377.96
      },
      {
        "systype": "HW",
        "zone_number": 6,
        "zone_name": "Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 13.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 3084.17,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 2011.45,
        "wiring_cost": 0.0,
        "num_units": 4,
        "cummultive_zonal_cost": 53473.59
      },
      {
        "systype": "HW",
        "zone_number": 7,
        "zone_name": "Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 6.4,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1518.53,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 1800.72,
        "wiring_cost": 0.0,
        "num_units": 2,
        "cummultive_zonal_cost": 56792.83
      },
      {
        "systype": "HW",
        "zone_number": 8,
        "zone_name": "Sp-Laundry_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 735.72,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 1768.18,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 59296.73
      },
      {
        "systype": "HW",
        "zone_number": 9,
        "zone_name": "Sp-Lobby_Flr_1 Sys-6 Flr-2 Sch-H HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 0.0,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 0.0,
        "num_units": null,
        "cummultive_zonal_cost": 59296.73
      },
      {
        "systype": "HW",
        "zone_number": 10,
        "zone_name": "Sp-Mech_Flr_1 Sys-6 Flr-2 Sch-E HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 688.61,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 1294.94,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 61280.28
      },
      {
        "systype": "HW",
        "zone_number": 11,
        "zone_name": "Sp-Retail_1_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 782.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 1419.46,
        "wiring_cost": 0.0,
        "num_units": 1.0,
        "cummultive_zonal_cost": 63482.56
      },
      {
        "systype": "HW",
        "zone_number": 12,
        "zone_name": "Sp-Retail_2_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 547.31,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 547.91,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 64577.78
      },
      {
        "systype": "PTAC",
        "zone_number": 13,
        "zone_name": "Sp-Room_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 9.9,
        "cool_capacity(kW)": 14.5,
        "heat_cost": 0.0,
        "cool_cost": 8412.53,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 1686.52,
        "num_units": 1.0,
        "cummultive_zonal_cost": 74676.84
      },
      {
        "systype": "HW",
        "zone_number": 13,
        "zone_name": "Sp-Room_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 9.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2754.46,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 3295.1,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 80726.39
      },
      {
        "systype": "PTAC",
        "zone_number": 14,
        "zone_name": "Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.0,
        "cool_capacity(kW)": 4.1,
        "heat_cost": 0.0,
        "cool_cost": 2103.13,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 421.63,
        "num_units": 1.0,
        "cummultive_zonal_cost": 83251.15
      },
      {
        "systype": "HW",
        "zone_number": 14,
        "zone_name": "Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 735.72,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 823.77,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 84810.64
      },
      {
        "systype": "PTAC",
        "zone_number": 15,
        "zone_name": "Sp-Room_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 10.0,
        "cool_capacity(kW)": 13.9,
        "heat_cost": 0.0,
        "cool_cost": 7104.13,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 1686.39,
        "num_units": 1.0,
        "cummultive_zonal_cost": 93601.17
      },
      {
        "systype": "HW",
        "zone_number": 15,
        "zone_name": "Sp-Room_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 10.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2754.46,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 3294.85,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 99650.47
      },
      {
        "systype": "PTAC",
        "zone_number": 16,
        "zone_name": "Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.0,
        "cool_capacity(kW)": 3.9,
        "heat_cost": 0.0,
        "cool_cost": 2103.13,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 421.6,
        "num_units": 1.0,
        "cummultive_zonal_cost": 102175.2
      },
      {
        "systype": "HW",
        "zone_number": 16,
        "zone_name": "Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 735.72,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 823.71,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 103734.63
      },
      {
        "systype": "PTAC",
        "zone_number": 17,
        "zone_name": "Sp-Room_3_0_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.1,
        "cool_capacity(kW)": 4.8,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 108750.52
      },
      {
        "systype": "HW",
        "zone_number": 17,
        "zone_name": "Sp-Room_3_0_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 111670.71
      },
      {
        "systype": "PTAC",
        "zone_number": 18,
        "zone_name": "Sp-Room_3_10_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 116686.6
      },
      {
        "systype": "HW",
        "zone_number": 18,
        "zone_name": "Sp-Room_3_10_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 119606.79
      },
      {
        "systype": "PTAC",
        "zone_number": 19,
        "zone_name": "Sp-Room_3_11_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 124622.68
      },
      {
        "systype": "HW",
        "zone_number": 19,
        "zone_name": "Sp-Room_3_11_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 127542.87
      },
      {
        "systype": "PTAC",
        "zone_number": 20,
        "zone_name": "Sp-Room_3_12_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 132558.76
      },
      {
        "systype": "HW",
        "zone_number": 20,
        "zone_name": "Sp-Room_3_12_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 135478.95
      },
      {
        "systype": "PTAC",
        "zone_number": 21,
        "zone_name": "Sp-Room_3_13_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 140494.84
      },
      {
        "systype": "HW",
        "zone_number": 21,
        "zone_name": "Sp-Room_3_13_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 143415.03
      },
      {
        "systype": "PTAC",
        "zone_number": 22,
        "zone_name": "Sp-Room_3_14_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 148430.92
      },
      {
        "systype": "HW",
        "zone_number": 22,
        "zone_name": "Sp-Room_3_14_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 151351.11
      },
      {
        "systype": "PTAC",
        "zone_number": 23,
        "zone_name": "Sp-Room_3_15_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 156367.0
      },
      {
        "systype": "HW",
        "zone_number": 23,
        "zone_name": "Sp-Room_3_15_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 159287.2
      },
      {
        "systype": "PTAC",
        "zone_number": 24,
        "zone_name": "Sp-Room_3_16_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 164303.08
      },
      {
        "systype": "HW",
        "zone_number": 24,
        "zone_name": "Sp-Room_3_16_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 167223.28
      },
      {
        "systype": "PTAC",
        "zone_number": 25,
        "zone_name": "Sp-Room_3_17_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 172239.16
      },
      {
        "systype": "HW",
        "zone_number": 25,
        "zone_name": "Sp-Room_3_17_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 175159.36
      },
      {
        "systype": "PTAC",
        "zone_number": 26,
        "zone_name": "Sp-Room_3_18_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.1,
        "cool_capacity(kW)": 4.9,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 471.97,
        "num_units": 1.0,
        "cummultive_zonal_cost": 180176.66
      },
      {
        "systype": "HW",
        "zone_number": 26,
        "zone_name": "Sp-Room_3_18_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 922.14,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 183099.62
      },
      {
        "systype": "PTAC",
        "zone_number": 27,
        "zone_name": "Sp-Room_3_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 188115.51
      },
      {
        "systype": "HW",
        "zone_number": 27,
        "zone_name": "Sp-Room_3_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 191035.7
      },
      {
        "systype": "PTAC",
        "zone_number": 28,
        "zone_name": "Sp-Room_3_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 2.7,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 193027.45
      },
      {
        "systype": "HW",
        "zone_number": 28,
        "zone_name": "Sp-Room_3_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 594.41,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.47,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 194043.33
      },
      {
        "systype": "PTAC",
        "zone_number": 29,
        "zone_name": "Sp-Room_3_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 199059.22
      },
      {
        "systype": "HW",
        "zone_number": 29,
        "zone_name": "Sp-Room_3_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 201979.41
      },
      {
        "systype": "PTAC",
        "zone_number": 30,
        "zone_name": "Sp-Room_3_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 2.7,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 203971.17
      },
      {
        "systype": "HW",
        "zone_number": 30,
        "zone_name": "Sp-Room_3_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 594.41,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.47,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 204987.05
      },
      {
        "systype": "PTAC",
        "zone_number": 31,
        "zone_name": "Sp-Room_3_3_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 210002.94
      },
      {
        "systype": "HW",
        "zone_number": 31,
        "zone_name": "Sp-Room_3_3_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 212923.13
      },
      {
        "systype": "PTAC",
        "zone_number": 32,
        "zone_name": "Sp-Room_3_3_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 2.7,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 214914.88
      },
      {
        "systype": "HW",
        "zone_number": 32,
        "zone_name": "Sp-Room_3_3_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 594.41,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.47,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 215930.77
      },
      {
        "systype": "PTAC",
        "zone_number": 33,
        "zone_name": "Sp-Room_3_4_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 220946.65
      },
      {
        "systype": "HW",
        "zone_number": 33,
        "zone_name": "Sp-Room_3_4_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 223866.85
      },
      {
        "systype": "PTAC",
        "zone_number": 34,
        "zone_name": "Sp-Room_3_4_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 2.7,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 225858.6
      },
      {
        "systype": "HW",
        "zone_number": 34,
        "zone_name": "Sp-Room_3_4_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 594.41,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.47,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 226874.48
      },
      {
        "systype": "PTAC",
        "zone_number": 35,
        "zone_name": "Sp-Room_3_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 231890.37
      },
      {
        "systype": "HW",
        "zone_number": 35,
        "zone_name": "Sp-Room_3_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 234810.56
      },
      {
        "systype": "PTAC",
        "zone_number": 36,
        "zone_name": "Sp-Room_3_5_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 2.7,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 236802.32
      },
      {
        "systype": "HW",
        "zone_number": 36,
        "zone_name": "Sp-Room_3_5_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 594.41,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.47,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 237818.2
      },
      {
        "systype": "PTAC",
        "zone_number": 37,
        "zone_name": "Sp-Room_3_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 242834.09
      },
      {
        "systype": "HW",
        "zone_number": 37,
        "zone_name": "Sp-Room_3_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 245754.28
      },
      {
        "systype": "PTAC",
        "zone_number": 38,
        "zone_name": "Sp-Room_3_6_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 2.7,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 247746.03
      },
      {
        "systype": "HW",
        "zone_number": 38,
        "zone_name": "Sp-Room_3_6_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 594.41,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.47,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 248761.91
      },
      {
        "systype": "PTAC",
        "zone_number": 39,
        "zone_name": "Sp-Room_3_7_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 253777.8
      },
      {
        "systype": "HW",
        "zone_number": 39,
        "zone_name": "Sp-Room_3_7_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 256697.99
      },
      {
        "systype": "PTAC",
        "zone_number": 40,
        "zone_name": "Sp-Room_3_7_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 2.7,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 258689.75
      },
      {
        "systype": "HW",
        "zone_number": 40,
        "zone_name": "Sp-Room_3_7_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 594.41,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.47,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 259705.63
      },
      {
        "systype": "PTAC",
        "zone_number": 41,
        "zone_name": "Sp-Room_3_8_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 264721.52
      },
      {
        "systype": "HW",
        "zone_number": 41,
        "zone_name": "Sp-Room_3_8_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 267641.71
      },
      {
        "systype": "PTAC",
        "zone_number": 42,
        "zone_name": "Sp-Room_3_8_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 2.7,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.72,
        "num_units": 1.0,
        "cummultive_zonal_cost": 269633.46
      },
      {
        "systype": "HW",
        "zone_number": 42,
        "zone_name": "Sp-Room_3_8_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 594.41,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.47,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 270649.35
      },
      {
        "systype": "PTAC",
        "zone_number": 43,
        "zone_name": "Sp-Room_3_9_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 5.1,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.56,
        "num_units": 1.0,
        "cummultive_zonal_cost": 275665.23
      },
      {
        "systype": "HW",
        "zone_number": 43,
        "zone_name": "Sp-Room_3_9_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 278585.43
      },
      {
        "systype": "PTAC",
        "zone_number": 44,
        "zone_name": "Sp-Room_3_9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 2.7,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 215.59,
        "num_units": 1.0,
        "cummultive_zonal_cost": 280577.05
      },
      {
        "systype": "HW",
        "zone_number": 44,
        "zone_name": "Sp-Room_3_9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 594.41,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 421.22,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 281592.68
      },
      {
        "systype": "PTAC",
        "zone_number": 45,
        "zone_name": "Sp-Room_4_10_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 2.9,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 286608.7
      },
      {
        "systype": "HW",
        "zone_number": 45,
        "zone_name": "Sp-Room_4_10_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 289529.14
      },
      {
        "systype": "PTAC",
        "zone_number": 46,
        "zone_name": "Sp-Room_4_11_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 2.9,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 294545.16
      },
      {
        "systype": "HW",
        "zone_number": 46,
        "zone_name": "Sp-Room_4_11_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 297465.6
      },
      {
        "systype": "PTAC",
        "zone_number": 47,
        "zone_name": "Sp-Room_4_12_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 2.9,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 302481.62
      },
      {
        "systype": "HW",
        "zone_number": 47,
        "zone_name": "Sp-Room_4_12_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 305402.06
      },
      {
        "systype": "PTAC",
        "zone_number": 48,
        "zone_name": "Sp-Room_4_13_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 2.9,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 310418.08
      },
      {
        "systype": "HW",
        "zone_number": 48,
        "zone_name": "Sp-Room_4_13_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 313338.53
      },
      {
        "systype": "PTAC",
        "zone_number": 49,
        "zone_name": "Sp-Room_4_14_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 2.9,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 318354.54
      },
      {
        "systype": "HW",
        "zone_number": 49,
        "zone_name": "Sp-Room_4_14_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 321274.99
      },
      {
        "systype": "PTAC",
        "zone_number": 50,
        "zone_name": "Sp-Room_4_15_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 2.9,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 326291.0
      },
      {
        "systype": "HW",
        "zone_number": 50,
        "zone_name": "Sp-Room_4_15_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 329211.45
      },
      {
        "systype": "PTAC",
        "zone_number": 51,
        "zone_name": "Sp-Room_4_16_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 2.9,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 334227.46
      },
      {
        "systype": "HW",
        "zone_number": 51,
        "zone_name": "Sp-Room_4_16_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 337147.91
      },
      {
        "systype": "PTAC",
        "zone_number": 52,
        "zone_name": "Sp-Room_4_17_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 2.9,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 342163.92
      },
      {
        "systype": "HW",
        "zone_number": 52,
        "zone_name": "Sp-Room_4_17_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 345084.37
      },
      {
        "systype": "PTAC",
        "zone_number": 53,
        "zone_name": "Sp-Room_4_18_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 2.9,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 469.79,
        "num_units": 1.0,
        "cummultive_zonal_cost": 350099.48
      },
      {
        "systype": "HW",
        "zone_number": 53,
        "zone_name": "Sp-Room_4_18_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 917.86,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 353018.17
      },
      {
        "systype": "PTAC",
        "zone_number": 54,
        "zone_name": "Sp-Room_4_19_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.1,
        "cool_capacity(kW)": 2.9,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 358034.18
      },
      {
        "systype": "HW",
        "zone_number": 54,
        "zone_name": "Sp-Room_4_19_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 360954.63
      },
      {
        "systype": "PTAC",
        "zone_number": 55,
        "zone_name": "Sp-Room_4_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.1,
        "cool_capacity(kW)": 2.9,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 365970.65
      },
      {
        "systype": "HW",
        "zone_number": 55,
        "zone_name": "Sp-Room_4_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 368891.09
      },
      {
        "systype": "PTAC",
        "zone_number": 56,
        "zone_name": "Sp-Room_4_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 2.9,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 373907.11
      },
      {
        "systype": "HW",
        "zone_number": 56,
        "zone_name": "Sp-Room_4_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 376827.55
      },
      {
        "systype": "PTAC",
        "zone_number": 57,
        "zone_name": "Sp-Room_4_3_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 2.9,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 381843.57
      },
      {
        "systype": "HW",
        "zone_number": 57,
        "zone_name": "Sp-Room_4_3_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 384764.01
      },
      {
        "systype": "PTAC",
        "zone_number": 58,
        "zone_name": "Sp-Room_4_4_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 2.9,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 389780.03
      },
      {
        "systype": "HW",
        "zone_number": 58,
        "zone_name": "Sp-Room_4_4_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 392700.47
      },
      {
        "systype": "PTAC",
        "zone_number": 59,
        "zone_name": "Sp-Room_4_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 2.9,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 397716.49
      },
      {
        "systype": "HW",
        "zone_number": 59,
        "zone_name": "Sp-Room_4_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 400636.93
      },
      {
        "systype": "PTAC",
        "zone_number": 60,
        "zone_name": "Sp-Room_4_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 2.9,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 405652.95
      },
      {
        "systype": "HW",
        "zone_number": 60,
        "zone_name": "Sp-Room_4_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 408573.39
      },
      {
        "systype": "PTAC",
        "zone_number": 61,
        "zone_name": "Sp-Room_4_7_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 2.9,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 413589.41
      },
      {
        "systype": "HW",
        "zone_number": 61,
        "zone_name": "Sp-Room_4_7_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 416509.86
      },
      {
        "systype": "PTAC",
        "zone_number": 62,
        "zone_name": "Sp-Room_4_8_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 2.9,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 421525.87
      },
      {
        "systype": "HW",
        "zone_number": 62,
        "zone_name": "Sp-Room_4_8_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 424446.32
      },
      {
        "systype": "PTAC",
        "zone_number": 63,
        "zone_name": "Sp-Room_4_9_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 2.9,
        "heat_cost": 0.0,
        "cool_cost": 4545.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 470.69,
        "num_units": 1.0,
        "cummultive_zonal_cost": 429462.33
      },
      {
        "systype": "HW",
        "zone_number": 63,
        "zone_name": "Sp-Room_4_9_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2000.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 919.62,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 432382.78
      },
      {
        "systype": "PTAC",
        "zone_number": 64,
        "zone_name": "Sp-Room_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 9.9,
        "cool_capacity(kW)": 13.8,
        "heat_cost": 0.0,
        "cool_cost": 7104.13,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 1686.52,
        "num_units": 1.0,
        "cummultive_zonal_cost": 441173.43
      },
      {
        "systype": "HW",
        "zone_number": 64,
        "zone_name": "Sp-Room_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 9.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2754.46,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 3295.1,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 447222.98
      },
      {
        "systype": "PTAC",
        "zone_number": 65,
        "zone_name": "Sp-Room_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 10.0,
        "cool_capacity(kW)": 13.3,
        "heat_cost": 0.0,
        "cool_cost": 7104.13,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 1686.39,
        "num_units": 1.0,
        "cummultive_zonal_cost": 456013.51
      },
      {
        "systype": "HW",
        "zone_number": 65,
        "zone_name": "Sp-Room_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
        "zone_multiple": 4,
        "heat_capacity(kW)": 10.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2754.46,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 3294.85,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 462062.81
      },
      {
        "systype": "HW",
        "zone_number": 66,
        "zone_name": "Sp-Storage_Flr_1 Sys-6 Flr-2 Sch-A HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 594.41,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 747.11,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 463404.33
      }
    ]
  },
  "shw": {
    "nom_flr2flr_hght_ft": 10.2,
    "ht_roof": 61.0,
    "shw_longest_distance_to_ext_ft": 208.7,
    "shw_utility_distance_ft": 208.7,
    "shwtanks": 0.0,
    "shw_flues": 0.0,
    "shw_utilties": 2038.17,
    "shw_pumps": 4293.78,
    "shw_piping": 405.52,
    "shw_total": 6737.48
  },
  "ventilation": {
    "system_1": [
      {
        "sys_type": 1,
        "name": "Sys_1_Make-up air unit",
        "airloop_flow_m3_per_s": 3.074,
        "num_rooftop_units": 1,
        "base_ahu_cost": 17482.4,
        "hrv": {
          "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
          "hrv_name": "Sys_1_Make-up air unit ERV",
          "hrv_size_m3ps": 3.074,
          "hrv_return_fan_size_m3ps": 3.074,
          "hrv_cost": 22529.59
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 50.885,
            "cost": 24674.46
          },
          {
            "eq_category": "Coil_Heating_Water",
            "heating_fuel": "HW",
            "cooling_type": "none",
            "capacity_kw": 282.741,
            "cost": 60356.7
          }
        ],
        "reheat_recool": [

        ]
      }
    ],
    "system_2": [

    ],
    "system_3": [
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 1.188,
        "num_rooftop_units": 1,
        "base_ahu_cost": 33460.78,
        "hrv": {
          "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
          "hrv_name": "Sys_3_PSZ Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN ERV",
          "hrv_size_m3ps": 1.188,
          "hrv_return_fan_size_m3ps": 1.188,
          "hrv_cost": 13672.6
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 19.662,
            "cost": 13191.66
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 109.254,
            "cost": 23344.25
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN",
        "airloop_flow_m3_per_s": 1.193,
        "num_rooftop_units": 1,
        "base_ahu_cost": 33460.78,
        "hrv": {
          "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
          "hrv_name": "Sys_3_PSZ Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN ERV",
          "hrv_size_m3ps": 0.126,
          "hrv_return_fan_size_m3ps": 0.126,
          "hrv_cost": 9883.39
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 19.751,
            "cost": 13191.66
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 36.588,
            "cost": 9337.7
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 1.188,
        "num_rooftop_units": 1,
        "base_ahu_cost": 33460.78,
        "hrv": {
          "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
          "hrv_name": "Sys_3_PSZ Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN ERV",
          "hrv_size_m3ps": 1.188,
          "hrv_return_fan_size_m3ps": 1.188,
          "hrv_cost": 13672.6
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 19.662,
            "cost": 13191.66
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 109.254,
            "cost": 23344.25
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN",
        "airloop_flow_m3_per_s": 0.572,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
          "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
          "hrv_name": "Sys_3_PSZ Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN ERV",
          "hrv_size_m3ps": 0.142,
          "hrv_return_fan_size_m3ps": 0.142,
          "hrv_cost": 9883.39
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 9.464,
            "cost": 6416.66
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 23.925,
            "cost": 4668.85
          }
        ],
        "reheat_recool": [

        ]
      }
    ],
    "system_4": [

    ],
    "system_5": [

    ],
    "system_6": [
      {
        "sys_type": 6,
        "name": "Sys_6_VAV with Reheat",
        "airloop_flow_m3_per_s": 1.72,
        "num_rooftop_units": 1,
        "base_ahu_cost": 36801.98,
        "hrv": {
          "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
          "hrv_name": "Sys_6_VAV with Reheat ERV",
          "hrv_size_m3ps": 0.704,
          "hrv_return_fan_size_m3ps": 0.0,
          "hrv_cost": 9871.7
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_Water",
            "heating_fuel": "none",
            "cooling_type": "CHW",
            "capacity_kw": 25.416,
            "cost": 6706.3
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 30.306,
            "cost": 9337.7
          }
        ],
        "reheat_recool": [
          {
            "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
            "zone_mult": 1.0,
            "box_type": "VAVFanMixingBoxesHtg",
            "box_name": "Air Terminal Single Duct VAV Reheat 1",
            "unit_info": {
              "size_kw": 0.0,
              "air_flow_m3_per_s": 1.72,
              "pipe_dist_m": 2.9,
              "elect_dist_m": 2.9,
              "num_units": 1
            },
            "cost": 1099.04
          }
        ]
      },
      {
        "sys_type": 6,
        "name": "Sys_6_VAV with Reheat 1",
        "airloop_flow_m3_per_s": 5.692,
        "num_rooftop_units": 1,
        "base_ahu_cost": 98998.48,
        "hrv": {
          "hrv_type": "HeatExchanger_AirToAir_SensibleAndLatent",
          "hrv_name": "Sys_6_VAV with Reheat 1 ERV",
          "hrv_size_m3ps": 2.545,
          "hrv_return_fan_size_m3ps": 0.0,
          "hrv_cost": 13520.82
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_Water",
            "heating_fuel": "none",
            "cooling_type": "CHW",
            "capacity_kw": 85.952,
            "cost": 20118.9
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 100.27,
            "cost": 23344.25
          }
        ],
        "reheat_recool": [
          {
            "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
            "zone_mult": 1.0,
            "box_type": "VAVFanMixingBoxesHtg",
            "box_name": "Air Terminal Single Duct VAV Reheat 2",
            "unit_info": {
              "size_kw": 0.0,
              "air_flow_m3_per_s": 0.992,
              "pipe_dist_m": 38.4,
              "elect_dist_m": 38.4,
              "num_units": 1
            },
            "cost": 5204.68
          },
          {
            "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
            "zone_mult": 1.0,
            "box_type": "VAVFanMixingBoxesHtg",
            "box_name": "Air Terminal Single Duct VAV Reheat 3",
            "unit_info": {
              "size_kw": 0.0,
              "air_flow_m3_per_s": 0.475,
              "pipe_dist_m": 41.0,
              "elect_dist_m": 41.0,
              "num_units": 1
            },
            "cost": 7644.35
          },
          {
            "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
            "zone_mult": 1.0,
            "box_type": "VAVFanMixingBoxesHtg",
            "box_name": "Air Terminal Single Duct VAV Reheat 4",
            "unit_info": {
              "size_kw": 0.0,
              "air_flow_m3_per_s": 3.253,
              "pipe_dist_m": 9.3,
              "elect_dist_m": 9.3,
              "num_units": 1
            },
            "cost": 2110.84
          },
          {
            "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
            "zone_mult": 1.0,
            "box_type": "VAVFanMixingBoxesHtg",
            "box_name": "Air Terminal Single Duct VAV Reheat 5",
            "unit_info": {
              "size_kw": 0.0,
              "air_flow_m3_per_s": 0.181,
              "pipe_dist_m": 21.9,
              "elect_dist_m": 21.9,
              "num_units": 1
            },
            "cost": 4966.79
          },
          {
            "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
            "zone_mult": 1.0,
            "box_type": "VAVFanMixingBoxesHtg",
            "box_name": "Air Terminal Single Duct VAV Reheat 6",
            "unit_info": {
              "size_kw": 0.0,
              "air_flow_m3_per_s": 0.371,
              "pipe_dist_m": 48.9,
              "elect_dist_m": 48.9,
              "num_units": 1
            },
            "cost": 8285.95
          },
          {
            "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
            "zone_mult": 1.0,
            "box_type": "VAVFanMixingBoxesHtg",
            "box_name": "Air Terminal Single Duct VAV Reheat 7",
            "unit_info": {
              "size_kw": 0.0,
              "air_flow_m3_per_s": 0.277,
              "pipe_dist_m": 42.7,
              "elect_dist_m": 42.7,
              "num_units": 1
            },
            "cost": 7438.28
          },
          {
            "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
            "zone_mult": 1.0,
            "box_type": "VAVFanMixingBoxesHtg",
            "box_name": "Air Terminal Single Duct VAV Reheat 8",
            "unit_info": {
              "size_kw": 0.0,
              "air_flow_m3_per_s": 0.143,
              "pipe_dist_m": 34.4,
              "elect_dist_m": 34.4,
              "num_units": 1
            },
            "cost": 6456.94
          }
        ]
      }
    ],
    "system_7": [

    ],
    "mech_to_roof": {
      "Gas_Line_m": 0.0,
      "HW_Line_m": 335.6,
      "CHW_Line_m": 401.2,
      "Elec_Line_m": 364.7,
      "Total_cost": 44019.94
    },
    "trunk_duct": [
      {
        "DuctSize_in": 36.0,
        "DuctLength_m": 19.2,
        "NumberRuns": 2,
        "DuctCost": 9076.76
      }
    ],
    "floor_trunk_ducts": [
      [
        {
          "Floor": "Building Story 3",
          "Predominant_space_type": "Corridor/Transition area other-sch-E",
          "SupplyDuctSize_in": 14.2,
          "SupplyDuctLength_m": 87.0,
          "ReturnDuctSize_in": 0,
          "ReturnDuctLength_m": 0,
          "TotalDuctCost": 8642.35,
          "Multiplier": 4.0
        },
        {
          "Floor": "Building Story 4",
          "Predominant_space_type": "Corridor/Transition area other-sch-E",
          "SupplyDuctSize_in": 34.57,
          "SupplyDuctLength_m": 87.0,
          "ReturnDuctSize_in": 33.9,
          "ReturnDuctLength_m": 87.0,
          "TotalDuctCost": 41120.91,
          "Multiplier": 1.0
        },
        {
          "Floor": "Building Story 1",
          "Predominant_space_type": "Storage room < 5 m2-sch-A",
          "SupplyDuctSize_in": 21.85,
          "SupplyDuctLength_m": 78.2,
          "ReturnDuctSize_in": 21.85,
          "ReturnDuctLength_m": 78.2,
          "TotalDuctCost": 22560.6,
          "Multiplier": 1.0
        },
        {
          "Floor": "Building Story 2",
          "Predominant_space_type": "Lobby - hotel",
          "SupplyDuctSize_in": 39.74,
          "SupplyDuctLength_m": 78.2,
          "ReturnDuctSize_in": 39.74,
          "ReturnDuctLength_m": 78.2,
          "TotalDuctCost": 36964.38,
          "Multiplier": 1.0
        }
      ]
    ],
    "tz_distribution": [
      [
        {
          "Story": "Building Story 3",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-Corridor_Flr_3 Sys-1 Flr-3 Sch-E HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.119,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 155.15
            },
            {
              "ThermalZone": "Sp-Room_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.022,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.022,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_0_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_10_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_11_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_12_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_13_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_14_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_15_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_16_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_17_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_18_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_3_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_4_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_7_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_8_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_9_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_10_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_11_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_12_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_13_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_14_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_15_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_16_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_17_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_18_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_19_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_3_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_4_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_7_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_8_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_4_9_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.022,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 4.0,
              "airflow_m3ps": 0.022,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            }
          ]
        },
        {
          "Story": "Building Story 4",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.022,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.022,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_3_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_4_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_5_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_6_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_7_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_8_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Room_3_9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.014,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.188,
              "num_diff": 10,
              "ducting_lbs": 400,
              "duct_insulation_ft2": 250,
              "cost": 1359.16
            },
            {
              "ThermalZone": "Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.188,
              "num_diff": 10,
              "ducting_lbs": 400,
              "duct_insulation_ft2": 250,
              "cost": 1359.16
            },
            {
              "ThermalZone": "Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.193,
              "num_diff": 10,
              "ducting_lbs": 400,
              "duct_insulation_ft2": 250,
              "cost": 1359.16
            },
            {
              "ThermalZone": "Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.193,
              "num_diff": 10,
              "ducting_lbs": 400,
              "duct_insulation_ft2": 250,
              "cost": 1359.16
            },
            {
              "ThermalZone": "Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.188,
              "num_diff": 10,
              "ducting_lbs": 400,
              "duct_insulation_ft2": 250,
              "cost": 1359.16
            },
            {
              "ThermalZone": "Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.188,
              "num_diff": 10,
              "ducting_lbs": 400,
              "duct_insulation_ft2": 250,
              "cost": 1359.16
            },
            {
              "ThermalZone": "Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.572,
              "num_diff": 6,
              "ducting_lbs": 395,
              "duct_insulation_ft2": 306,
              "cost": 509.38
            },
            {
              "ThermalZone": "Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.572,
              "num_diff": 6,
              "ducting_lbs": 395,
              "duct_insulation_ft2": 306,
              "cost": 509.38
            }
          ]
        },
        {
          "Story": "Building Story 1",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-Basement Sys-6 Flr-1 Sch-A HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.72,
              "num_diff": 14,
              "ducting_lbs": 560,
              "duct_insulation_ft2": 350,
              "cost": 1902.82
            },
            {
              "ThermalZone": "Sp-Basement Sys-6 Flr-1 Sch-A HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.72,
              "num_diff": 14,
              "ducting_lbs": 560,
              "duct_insulation_ft2": 350,
              "cost": 1902.82
            }
          ]
        },
        {
          "Story": "Building Story 2",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-Cafe_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.992,
              "num_diff": 8,
              "ducting_lbs": 320,
              "duct_insulation_ft2": 200,
              "cost": 1087.33
            },
            {
              "ThermalZone": "Sp-Cafe_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-south ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.992,
              "num_diff": 8,
              "ducting_lbs": 320,
              "duct_insulation_ft2": 200,
              "cost": 1087.33
            },
            {
              "ThermalZone": "Sp-Laundry_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.475,
              "num_diff": 6,
              "ducting_lbs": 395,
              "duct_insulation_ft2": 306,
              "cost": 310.29
            },
            {
              "ThermalZone": "Sp-Laundry_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-east ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.475,
              "num_diff": 6,
              "ducting_lbs": 395,
              "duct_insulation_ft2": 306,
              "cost": 310.29
            },
            {
              "ThermalZone": "Sp-Lobby_Flr_1 Sys-6 Flr-2 Sch-H HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 3.253,
              "num_diff": 27,
              "ducting_lbs": 1080,
              "duct_insulation_ft2": 675,
              "cost": 3669.73
            },
            {
              "ThermalZone": "Sp-Lobby_Flr_1 Sys-6 Flr-2 Sch-H HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 3.253,
              "num_diff": 27,
              "ducting_lbs": 1080,
              "duct_insulation_ft2": 675,
              "cost": 3669.73
            },
            {
              "ThermalZone": "Sp-Mech_Flr_1 Sys-6 Flr-2 Sch-E HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.181,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 155.15
            },
            {
              "ThermalZone": "Sp-Mech_Flr_1 Sys-6 Flr-2 Sch-E HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.181,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 155.15
            },
            {
              "ThermalZone": "Sp-Retail_1_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.371,
              "num_diff": 4,
              "ducting_lbs": 225,
              "duct_insulation_ft2": 196,
              "cost": 206.86
            },
            {
              "ThermalZone": "Sp-Retail_1_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-south ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.371,
              "num_diff": 4,
              "ducting_lbs": 225,
              "duct_insulation_ft2": 196,
              "cost": 206.86
            },
            {
              "ThermalZone": "Sp-Retail_2_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.277,
              "num_diff": 4,
              "ducting_lbs": 190,
              "duct_insulation_ft2": 144,
              "cost": 206.86
            },
            {
              "ThermalZone": "Sp-Retail_2_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-west ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.277,
              "num_diff": 4,
              "ducting_lbs": 190,
              "duct_insulation_ft2": 144,
              "cost": 206.86
            },
            {
              "ThermalZone": "Sp-Storage_Flr_1 Sys-6 Flr-2 Sch-A HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.143,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 155.15
            },
            {
              "ThermalZone": "Sp-Storage_Flr_1 Sys-6 Flr-2 Sch-A HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.143,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 155.15
            }
          ]
        }
      ]
    ],
    "hrv_return_ducting": [
      {
        "floor": "Building Story 3",
        "air_systems": [
          {
            "air_system": "Sys_1_Make-up air unit",
            "hrv": "Sys_1_Make-up air unit ERV",
            "floor_mult": 4.0,
            "hrv_ret_trunk": {
              "duct_length_m": 87.0,
              "dia_in": 12.0,
              "cost": 5295.07
            },
            "tz_dist": [
              {
                "tz": "Sp-Room_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 8.3,
                "hrv_ret_size_in": 5.0,
                "cost": 212.46
              },
              {
                "tz": "Sp-Room_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 0.2,
                "hrv_ret_size_in": 5.0,
                "cost": 5.76
              },
              {
                "tz": "Sp-Room_3_0_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 8.6,
                "hrv_ret_size_in": 5.0,
                "cost": 220.09
              },
              {
                "tz": "Sp-Room_3_10_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 5.0,
                "hrv_ret_size_in": 5.0,
                "cost": 127.89
              },
              {
                "tz": "Sp-Room_3_11_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 4.6,
                "hrv_ret_size_in": 5.0,
                "cost": 118.67
              },
              {
                "tz": "Sp-Room_3_12_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 4.3,
                "hrv_ret_size_in": 5.0,
                "cost": 109.45
              },
              {
                "tz": "Sp-Room_3_13_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 3.9,
                "hrv_ret_size_in": 5.0,
                "cost": 100.23
              },
              {
                "tz": "Sp-Room_3_14_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 3.5,
                "hrv_ret_size_in": 5.0,
                "cost": 91.01
              },
              {
                "tz": "Sp-Room_3_15_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 3.2,
                "hrv_ret_size_in": 5.0,
                "cost": 81.79
              },
              {
                "tz": "Sp-Room_3_16_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 2.8,
                "hrv_ret_size_in": 5.0,
                "cost": 72.57
              },
              {
                "tz": "Sp-Room_3_17_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 2.5,
                "hrv_ret_size_in": 5.0,
                "cost": 63.35
              },
              {
                "tz": "Sp-Room_3_18_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 2.1,
                "hrv_ret_size_in": 5.0,
                "cost": 54.12
              },
              {
                "tz": "Sp-Room_3_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 8.2,
                "hrv_ret_size_in": 5.0,
                "cost": 210.87
              },
              {
                "tz": "Sp-Room_3_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 7.8,
                "hrv_ret_size_in": 5.0,
                "cost": 201.65
              },
              {
                "tz": "Sp-Room_3_3_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 7.5,
                "hrv_ret_size_in": 5.0,
                "cost": 192.43
              },
              {
                "tz": "Sp-Room_3_4_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 7.1,
                "hrv_ret_size_in": 5.0,
                "cost": 183.21
              },
              {
                "tz": "Sp-Room_3_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 6.8,
                "hrv_ret_size_in": 5.0,
                "cost": 173.99
              },
              {
                "tz": "Sp-Room_3_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 6.4,
                "hrv_ret_size_in": 5.0,
                "cost": 164.77
              },
              {
                "tz": "Sp-Room_3_7_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 6.1,
                "hrv_ret_size_in": 5.0,
                "cost": 155.55
              },
              {
                "tz": "Sp-Room_3_8_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 5.7,
                "hrv_ret_size_in": 5.0,
                "cost": 146.33
              },
              {
                "tz": "Sp-Room_3_9_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 5.3,
                "hrv_ret_size_in": 5.0,
                "cost": 137.11
              },
              {
                "tz": "Sp-Room_4_10_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 5.3,
                "hrv_ret_size_in": 5.0,
                "cost": 137.11
              },
              {
                "tz": "Sp-Room_4_11_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 5.7,
                "hrv_ret_size_in": 5.0,
                "cost": 146.33
              },
              {
                "tz": "Sp-Room_4_12_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 6.1,
                "hrv_ret_size_in": 5.0,
                "cost": 155.55
              },
              {
                "tz": "Sp-Room_4_13_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 6.4,
                "hrv_ret_size_in": 5.0,
                "cost": 164.77
              },
              {
                "tz": "Sp-Room_4_14_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 6.8,
                "hrv_ret_size_in": 5.0,
                "cost": 173.99
              },
              {
                "tz": "Sp-Room_4_15_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 7.1,
                "hrv_ret_size_in": 5.0,
                "cost": 183.22
              },
              {
                "tz": "Sp-Room_4_16_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 7.5,
                "hrv_ret_size_in": 5.0,
                "cost": 192.44
              },
              {
                "tz": "Sp-Room_4_17_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 7.8,
                "hrv_ret_size_in": 5.0,
                "cost": 201.66
              },
              {
                "tz": "Sp-Room_4_18_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 8.2,
                "hrv_ret_size_in": 5.0,
                "cost": 210.87
              },
              {
                "tz": "Sp-Room_4_19_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 8.6,
                "hrv_ret_size_in": 5.0,
                "cost": 220.09
              },
              {
                "tz": "Sp-Room_4_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 2.1,
                "hrv_ret_size_in": 5.0,
                "cost": 54.11
              },
              {
                "tz": "Sp-Room_4_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 2.5,
                "hrv_ret_size_in": 5.0,
                "cost": 63.33
              },
              {
                "tz": "Sp-Room_4_3_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 2.8,
                "hrv_ret_size_in": 5.0,
                "cost": 72.55
              },
              {
                "tz": "Sp-Room_4_4_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 3.2,
                "hrv_ret_size_in": 5.0,
                "cost": 81.77
              },
              {
                "tz": "Sp-Room_4_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 3.5,
                "hrv_ret_size_in": 5.0,
                "cost": 91.0
              },
              {
                "tz": "Sp-Room_4_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 3.9,
                "hrv_ret_size_in": 5.0,
                "cost": 100.22
              },
              {
                "tz": "Sp-Room_4_7_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 4.3,
                "hrv_ret_size_in": 5.0,
                "cost": 109.44
              },
              {
                "tz": "Sp-Room_4_8_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 4.6,
                "hrv_ret_size_in": 5.0,
                "cost": 118.66
              },
              {
                "tz": "Sp-Room_4_9_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 5.0,
                "hrv_ret_size_in": 5.0,
                "cost": 127.88
              },
              {
                "tz": "Sp-Room_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 0.2,
                "hrv_ret_size_in": 5.0,
                "cost": 5.75
              },
              {
                "tz": "Sp-Room_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
                "tz_mult": 4.0,
                "hrv_ret_dist_m": 8.3,
                "hrv_ret_size_in": 5.0,
                "cost": 212.47
              }
            ]
          }
        ]
      },
      {
        "floor": "Building Story 4",
        "air_systems": [
          {
            "air_system": "Sys_1_Make-up air unit",
            "hrv": "Sys_1_Make-up air unit ERV",
            "floor_mult": 1.0,
            "hrv_ret_trunk": {
              "duct_length_m": 87.0,
              "dia_in": 6.0,
              "cost": 2520.2
            },
            "tz_dist": [
              {
                "tz": "Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.3,
                "hrv_ret_size_in": 5.0,
                "cost": 212.46
              },
              {
                "tz": "Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 0.2,
                "hrv_ret_size_in": 5.0,
                "cost": 5.76
              },
              {
                "tz": "Sp-Room_3_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 10.1,
                "hrv_ret_size_in": 5.0,
                "cost": 260.59
              },
              {
                "tz": "Sp-Room_3_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 9.5,
                "hrv_ret_size_in": 5.0,
                "cost": 243.68
              },
              {
                "tz": "Sp-Room_3_3_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.8,
                "hrv_ret_size_in": 5.0,
                "cost": 226.78
              },
              {
                "tz": "Sp-Room_3_4_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 8.2,
                "hrv_ret_size_in": 5.0,
                "cost": 209.87
              },
              {
                "tz": "Sp-Room_3_5_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 7.5,
                "hrv_ret_size_in": 5.0,
                "cost": 192.96
              },
              {
                "tz": "Sp-Room_3_6_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 6.9,
                "hrv_ret_size_in": 5.0,
                "cost": 176.06
              },
              {
                "tz": "Sp-Room_3_7_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 6.2,
                "hrv_ret_size_in": 5.0,
                "cost": 159.15
              },
              {
                "tz": "Sp-Room_3_8_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 5.5,
                "hrv_ret_size_in": 5.0,
                "cost": 142.25
              },
              {
                "tz": "Sp-Room_3_9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
                "tz_mult": 1.0,
                "hrv_ret_dist_m": 4.9,
                "hrv_ret_size_in": 5.0,
                "cost": 125.34
              }
            ]
          }
        ]
      },
      {
        "floor": "Building Story 1",
        "air_systems": [

        ]
      },
      {
        "floor": "Building Story 2",
        "air_systems": [

        ]
      },
      {
        "air_system": "Sys_1_Make-up air unit",
        "hrv": "Sys_1_Make-up air unit ERV",
        "hrv_building_trunk_length_m": 9.1,
        "hrv_building_trunk_dia_in": 20.0,
        "cost": 2013.65
      }
    ]
  },
  "totals": {
    "envelope": 579378.98,
    "lighting": 653525.59,
    "heating_and_cooling": 719396.24,
    "shw": 6737.48,
    "ventilation": 1156160.26,
    "grand_total": 3115198.55
  }
}