{
  "rs_means_city": "PRINCE GEORGE",
  "rs_means_prov": "BRITISH COLUMBIA",
  "envelope": {
    "exterior_wall_cost": 50981.65,
    "exterior_wall_area_m2": 999.2,
    "exterior_wall_cost_per_m2": 51.02,
    "exterior_roof_cost": 67392.72,
    "exterior_roof_area_m2": 744.5,
    "exterior_roof_cost_per_m2": 90.52,
    "exterior_floor_cost": 0.0,
    "exterior_floor_area_m2": 0.0,
    "exterior_floor_cost_per_m2": 0.0,
    "exterior_fixed_window_cost": 15275.38,
    "exterior_fixed_window_area_m2": 542.84,
    "exterior_fixed_window_cost_per_m2": 28.14,
    "exterior_operable_window_cost": 0.0,
    "exterior_operable_window_area_m2": 0.0,
    "exterior_operable_window_cost_per_m2": 0.0,
    "exterior_skylight_cost": 2105.8,
    "exterior_skylight_area_m2": 39.16,
    "exterior_skylight_cost_per_m2": 53.77,
    "exterior_tubular_daylight_diffuser_cost": 0.0,
    "exterior_tubular_daylight_diffuser_area_m2": 0.0,
    "exterior_tubular_daylight_diffuser_cost_per_m2": 0.0,
    "exterior_tubular_daylight_dome_cost": 0.0,
    "exterior_tubular_daylight_dome_area_m2": 0.0,
    "exterior_tubular_daylight_dome_cost_per_m2": 0.0,
    "exterior_door_cost": 0.0,
    "exterior_door_area_m2": 0.0,
    "exterior_door_cost_per_m2": 0.0,
    "exterior_glass_door_cost": 0.0,
    "exterior_glass_door_area_m2": 0.0,
    "exterior_glass_door_cost_per_m2": 0.0,
    "exterior_overhead_door_cost": 0.0,
    "exterior_overhead_door_area_m2": 0.0,
    "exterior_overhead_door_cost_per_m2": 0.0,
    "ground_contact_wall_cost": 0.0,
    "ground_contact_wall_area_m2": 0.0,
    "ground_contact_wall_cost_per_m2": 0.0,
    "ground_contact_roof_cost": 0.0,
    "ground_contact_roof_area_m2": 0.0,
    "ground_contact_roof_cost_per_m2": 0.0,
    "ground_contact_floor_cost": 61211.89,
    "ground_contact_floor_area_m2": 783.66,
    "ground_contact_floor_cost_per_m2": 78.11,
    "construction_costs": [
      {
        "name": "BTAP-ExteriorWall-Mass-2",
        "conductance": 0.247,
        "area": 26.48,
        "cost": 1571.66,
        "cost_per_area": 59.35,
        "note": "Surf #1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-4",
        "conductance": 2.2,
        "area": 522.24,
        "cost": 14396.99,
        "cost_per_area": 27.57,
        "note": "Surf #1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK"
      },
      {
        "name": "BTAP-GroundContactFloor-Unheated-1",
        "conductance": 0.757,
        "area": 783.66,
        "cost": 61211.89,
        "cost_per_area": 78.11,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWall-WoodFramed-5",
        "conductance": 0.247,
        "area": 934.8,
        "cost": 46504.74,
        "cost_per_area": 49.75,
        "note": "Surf #1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK"
      },
      {
        "name": "BTAP-ExteriorWall-Mass-4",
        "conductance": 0.247,
        "area": 37.92,
        "cost": 2905.25,
        "cost_per_area": 76.62,
        "note": "Surf #1: OK / 2: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-1",
        "conductance": 2.2,
        "area": 20.6,
        "cost": 878.39,
        "cost_per_area": 42.64,
        "note": "Surf #1: OK / 2: OK"
      },
      {
        "name": "BTAP-ExteriorRoof-IEAD-4",
        "conductance": 0.183,
        "area": 744.5,
        "cost": 67392.72,
        "cost_per_area": 90.52,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-Skylight-2",
        "conductance": 2.2,
        "area": 3.88,
        "cost": 221.08,
        "cost_per_area": 56.94,
        "note": "Surf #1: OK"
      },
      {
        "name": "BTAP-Skylight-1",
        "conductance": 2.2,
        "area": 35.28,
        "cost": 1884.72,
        "cost_per_area": 53.42,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      }
    ],
    "total_envelope_cost": 196967.51
  },
  "lighting": {
    "fixture_report": [
      {
        "fixture_type": "7",
        "fixture_description": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "floor_area_ft2": 4293.5,
        "cost": 23720.39,
        "cost_per_ft2": 5.52,
        "spaces": [
          "G Corridor",
          "M Corridor",
          "Office",
          "T Corridor"
        ],
        "number_of_spaces": 4
      },
      {
        "fixture_type": "6",
        "fixture_description": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "floor_area_ft2": 29446.9,
        "cost": 51995.45,
        "cost_per_ft2": 1.77,
        "spaces": [
          "G N1 Apartment",
          "G N2 Apartment",
          "G NE Apartment",
          "G NW Apartment",
          "G S1 Apartment",
          "G S2 Apartment",
          "G SW Apartment",
          "M N1 Apartment",
          "M N2 Apartment",
          "M NE Apartment",
          "M NW Apartment",
          "M S1 Apartment",
          "M S2 Apartment",
          "M SE Apartment",
          "M SW Apartment",
          "T N1 Apartment",
          "T N2 Apartment",
          "T NE Apartment",
          "T NW Apartment",
          "T S1 Apartment",
          "T S2 Apartment",
          "T SE Apartment",
          "T SW Apartment"
        ],
        "number_of_spaces": 23
      }
    ],
    "space_report": [
      {
        "space": "G Corridor",
        "zone": "Sp-G Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-G",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 835.9,
        "cost": 4618.13,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "G N1 Apartment",
        "zone": "Sp-G N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.27,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "G N2 Apartment",
        "zone": "Sp-G N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.27,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "G NE Apartment",
        "zone": "Sp-G NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.27,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "G NW Apartment",
        "zone": "Sp-G NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.27,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "G S1 Apartment",
        "zone": "Sp-G S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.27,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "G S2 Apartment",
        "zone": "Sp-G S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.27,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "G SW Apartment",
        "zone": "Sp-G SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.27,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "M Corridor",
        "zone": "Sp-M Corridor Sys-1 Flr-2 Sch-G HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-G",
        "zone_multiplier": 2,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1671.8,
        "cost": 9236.26,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "M N1 Apartment",
        "zone": "Sp-M N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 2,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1899.8,
        "cost": 3354.55,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "M N2 Apartment",
        "zone": "Sp-M N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 2,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1899.8,
        "cost": 3354.55,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "M NE Apartment",
        "zone": "Sp-M NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 2,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1899.8,
        "cost": 3354.55,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "M NW Apartment",
        "zone": "Sp-M NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 2,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1899.8,
        "cost": 3354.55,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "M S1 Apartment",
        "zone": "Sp-M S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 2,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1899.8,
        "cost": 3354.55,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "M S2 Apartment",
        "zone": "Sp-M S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 2,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1899.8,
        "cost": 3354.55,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "M SE Apartment",
        "zone": "Sp-M SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 2,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1899.8,
        "cost": 3354.55,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "M SW Apartment",
        "zone": "Sp-M SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 2,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 1899.8,
        "cost": 3354.55,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "Office",
        "zone": "Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Conference/Meeting/Multi-purpose room",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 5247.87,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "T Corridor",
        "zone": "Sp-T Corridor Sys-1 Flr-3 Sch-G HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-G",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 835.9,
        "cost": 4618.13,
        "cost_per_ft2": 5.52,
        "note": ""
      },
      {
        "space": "T N1 Apartment",
        "zone": "Sp-T N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.27,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "T N2 Apartment",
        "zone": "Sp-T N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.27,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "T NE Apartment",
        "zone": "Sp-T NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.27,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "T NW Apartment",
        "zone": "Sp-T NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.27,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "T S1 Apartment",
        "zone": "Sp-T S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.27,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "T S2 Apartment",
        "zone": "Sp-T S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.27,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "T SE Apartment",
        "zone": "Sp-T SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.27,
        "cost_per_ft2": 1.77,
        "note": ""
      },
      {
        "space": "T SW Apartment",
        "zone": "Sp-T SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Dwelling units general",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 10.0,
        "floor_area_ft2": 949.9,
        "cost": 1677.27,
        "cost_per_ft2": 1.77,
        "note": ""
      }
    ],
    "total_lighting_cost": 75715.84
  },
  "heating_and_cooling": {
    "plant_equipment": [
      {
        "type": "boilers",
        "nom_flr2flr_hght_ft": 10.0,
        "ht_roof_ft": 40.0,
        "longest_distance_to_ext_ft": 77.5,
        "wiring_and_gas_connections_distance_ft": 77.5,
        "equipment_cost": 0.0,
        "flue_cost": 0.0,
        "wiring_and_gas_connections_cost": 0.0,
        "pump_cost": 0.0,
        "piping_to_pump_cost": 0.0,
        "header_distribution_cost": 0.0,
        "total_cost": 0.0
      },
      {
        "type": "chillers",
        "nom_flr2flr_hght_ft": 10.0,
        "ht_roof_ft": 40.0,
        "longest_distance_to_ext_ft": 77.5,
        "wiring_and_gas_connections_distance_ft": 77.5,
        "equipment_cost": 0.0,
        "flue_cost": 0.0,
        "wiring_and_gas_connections_cost": 0.0,
        "pump_cost": 0.0,
        "piping_to_pump_cost": 0.0,
        "header_distribution_cost": 0.0,
        "total_cost": 0.0
      },
      {
        "type": "cooling_towers",
        "nom_flr2flr_hght_ft": 10.0,
        "ht_roof_ft": 40.0,
        "longest_distance_to_ext_ft": 77.5,
        "wiring_and_gas_connections_distance_ft": 77.5,
        "equipment_cost": 0.0,
        "wiring_and_gas_connections_cost": 0.0,
        "pump_cost": 0.0,
        "piping_cost": 0.0,
        "total_cost": 0.0
      }
    ],
    "zonal_systems": [
      {
        "systype": "PTAC",
        "zone_number": 1,
        "zone_name": "Sp-G Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.4,
        "cool_capacity(kW)": 2.4,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 126.18,
        "num_units": 1.0,
        "cummultive_zonal_cost": 1792.91
      },
      {
        "systype": "BB",
        "zone_number": 1,
        "zone_name": "Sp-G Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.4,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 630.48,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 126.18,
        "num_units": 4,
        "cummultive_zonal_cost": 2549.57
      },
      {
        "systype": "PTAC",
        "zone_number": 2,
        "zone_name": "Sp-G N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.6,
        "cool_capacity(kW)": 2.1,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 435.88,
        "num_units": 1.0,
        "cummultive_zonal_cost": 4652.19
      },
      {
        "systype": "BB",
        "zone_number": 2,
        "zone_name": "Sp-G N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 472.86,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 435.88,
        "num_units": 3,
        "cummultive_zonal_cost": 5560.93
      },
      {
        "systype": "PTAC",
        "zone_number": 3,
        "zone_name": "Sp-G N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.6,
        "cool_capacity(kW)": 1.9,
        "heat_cost": 0.0,
        "cool_cost": 1666.74,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 435.88,
        "num_units": 1.0,
        "cummultive_zonal_cost": 7663.55
      },
      {
        "systype": "BB",
        "zone_number": 3,
        "zone_name": "Sp-G N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 472.86,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 435.88,
        "num_units": 3,
        "cummultive_zonal_cost": 8572.3
      },
      {
        "systype": "PTAC",
        "zone_number": 4,
        "zone_name": "Sp-G NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.6,
        "cool_capacity(kW)": 4.8,
        "heat_cost": 0.0,
        "cool_cost": 3076.69,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 722.65,
        "num_units": 1.0,
        "cummultive_zonal_cost": 12371.64
      },
      {
        "systype": "BB",
        "zone_number": 4,
        "zone_name": "Sp-G NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 630.48,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 722.65,
        "num_units": 4,
        "cummultive_zonal_cost": 13724.77
      },
      {
        "systype": "PTAC",
        "zone_number": 5,
        "zone_name": "Sp-G NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.6,
        "cool_capacity(kW)": 4.9,
        "heat_cost": 0.0,
        "cool_cost": 3076.69,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 722.65,
        "num_units": 1.0,
        "cummultive_zonal_cost": 17524.11
      },
      {
        "systype": "BB",
        "zone_number": 5,
        "zone_name": "Sp-G NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 630.48,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 722.65,
        "num_units": 4,
        "cummultive_zonal_cost": 18877.24
      },
      {
        "systype": "PTAC",
        "zone_number": 6,
        "zone_name": "Sp-G S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.5,
        "cool_capacity(kW)": 4.6,
        "heat_cost": 0.0,
        "cool_cost": 3076.69,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 435.88,
        "num_units": 1.0,
        "cummultive_zonal_cost": 22389.82
      },
      {
        "systype": "BB",
        "zone_number": 6,
        "zone_name": "Sp-G S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 472.86,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 435.88,
        "num_units": 3,
        "cummultive_zonal_cost": 23298.56
      },
      {
        "systype": "PTAC",
        "zone_number": 7,
        "zone_name": "Sp-G S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.6,
        "cool_capacity(kW)": 4.7,
        "heat_cost": 0.0,
        "cool_cost": 3076.69,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 435.88,
        "num_units": 1.0,
        "cummultive_zonal_cost": 26811.14
      },
      {
        "systype": "BB",
        "zone_number": 7,
        "zone_name": "Sp-G S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 472.86,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 435.88,
        "num_units": 3,
        "cummultive_zonal_cost": 27719.88
      },
      {
        "systype": "PTAC",
        "zone_number": 8,
        "zone_name": "Sp-G SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.5,
        "cool_capacity(kW)": 5.6,
        "heat_cost": 0.0,
        "cool_cost": 3214.67,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 722.65,
        "num_units": 1.0,
        "cummultive_zonal_cost": 31657.21
      },
      {
        "systype": "BB",
        "zone_number": 8,
        "zone_name": "Sp-G SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 630.48,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 722.65,
        "num_units": 4,
        "cummultive_zonal_cost": 33010.33
      },
      {
        "systype": "PTAC",
        "zone_number": 9,
        "zone_name": "Sp-M Corridor Sys-1 Flr-2 Sch-G HPlcmt-east ZN",
        "zone_multiple": 2,
        "heat_capacity(kW)": 7.6,
        "cool_capacity(kW)": 5.4,
        "heat_cost": 0.0,
        "cool_cost": 3641.55,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 252.35,
        "num_units": 1.0,
        "cummultive_zonal_cost": 36904.23
      },
      {
        "systype": "BB",
        "zone_number": 9,
        "zone_name": "Sp-M Corridor Sys-1 Flr-2 Sch-G HPlcmt-east ZN",
        "zone_multiple": 2,
        "heat_capacity(kW)": 7.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1275.0,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 252.35,
        "num_units": 4.044549527907754,
        "cummultive_zonal_cost": 38431.59
      },
      {
        "systype": "PTAC",
        "zone_number": 10,
        "zone_name": "Sp-M N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
        "zone_multiple": 2,
        "heat_capacity(kW)": 6.0,
        "cool_capacity(kW)": 4.6,
        "heat_cost": 0.0,
        "cool_cost": 3333.47,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 871.77,
        "num_units": 1.0,
        "cummultive_zonal_cost": 42636.83
      },
      {
        "systype": "BB",
        "zone_number": 10,
        "zone_name": "Sp-M N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
        "zone_multiple": 2,
        "heat_capacity(kW)": 6.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1260.95,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 871.77,
        "num_units": 4,
        "cummultive_zonal_cost": 44769.55
      },
      {
        "systype": "PTAC",
        "zone_number": 11,
        "zone_name": "Sp-M N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
        "zone_multiple": 2,
        "heat_capacity(kW)": 6.0,
        "cool_capacity(kW)": 4.3,
        "heat_cost": 0.0,
        "cool_cost": 3333.47,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 871.77,
        "num_units": 1.0,
        "cummultive_zonal_cost": 48974.8
      },
      {
        "systype": "BB",
        "zone_number": 11,
        "zone_name": "Sp-M N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
        "zone_multiple": 2,
        "heat_capacity(kW)": 6.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1260.95,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 871.77,
        "num_units": 4,
        "cummultive_zonal_cost": 51107.52
      },
      {
        "systype": "PTAC",
        "zone_number": 12,
        "zone_name": "Sp-M NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
        "zone_multiple": 2,
        "heat_capacity(kW)": 8.2,
        "cool_capacity(kW)": 10.5,
        "heat_cost": 0.0,
        "cool_cost": 6153.39,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 1445.3,
        "num_units": 1.0,
        "cummultive_zonal_cost": 58706.21
      },
      {
        "systype": "BB",
        "zone_number": 12,
        "zone_name": "Sp-M NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
        "zone_multiple": 2,
        "heat_capacity(kW)": 8.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1576.19,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 1445.3,
        "num_units": 5,
        "cummultive_zonal_cost": 61727.7
      },
      {
        "systype": "PTAC",
        "zone_number": 13,
        "zone_name": "Sp-M NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
        "zone_multiple": 2,
        "heat_capacity(kW)": 8.2,
        "cool_capacity(kW)": 11.0,
        "heat_cost": 0.0,
        "cool_cost": 6429.35,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 1445.3,
        "num_units": 1.0,
        "cummultive_zonal_cost": 69602.35
      },
      {
        "systype": "BB",
        "zone_number": 13,
        "zone_name": "Sp-M NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
        "zone_multiple": 2,
        "heat_capacity(kW)": 8.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1576.19,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 1445.3,
        "num_units": 5,
        "cummultive_zonal_cost": 72623.85
      },
      {
        "systype": "PTAC",
        "zone_number": 14,
        "zone_name": "Sp-M S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
        "zone_multiple": 2,
        "heat_capacity(kW)": 5.9,
        "cool_capacity(kW)": 10.2,
        "heat_cost": 0.0,
        "cool_cost": 6153.39,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 871.77,
        "num_units": 1.0,
        "cummultive_zonal_cost": 79649.0
      },
      {
        "systype": "BB",
        "zone_number": 14,
        "zone_name": "Sp-M S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
        "zone_multiple": 2,
        "heat_capacity(kW)": 5.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1260.95,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 871.77,
        "num_units": 4,
        "cummultive_zonal_cost": 81781.73
      },
      {
        "systype": "PTAC",
        "zone_number": 15,
        "zone_name": "Sp-M S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
        "zone_multiple": 2,
        "heat_capacity(kW)": 5.9,
        "cool_capacity(kW)": 10.3,
        "heat_cost": 0.0,
        "cool_cost": 6153.39,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 871.77,
        "num_units": 1.0,
        "cummultive_zonal_cost": 88806.88
      },
      {
        "systype": "BB",
        "zone_number": 15,
        "zone_name": "Sp-M S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
        "zone_multiple": 2,
        "heat_capacity(kW)": 5.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1260.95,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 871.77,
        "num_units": 4,
        "cummultive_zonal_cost": 90939.6
      },
      {
        "systype": "PTAC",
        "zone_number": 16,
        "zone_name": "Sp-M SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
        "zone_multiple": 2,
        "heat_capacity(kW)": 8.2,
        "cool_capacity(kW)": 12.1,
        "heat_cost": 0.0,
        "cool_cost": 6429.35,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 1445.3,
        "num_units": 1.0,
        "cummultive_zonal_cost": 98814.25
      },
      {
        "systype": "BB",
        "zone_number": 16,
        "zone_name": "Sp-M SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
        "zone_multiple": 2,
        "heat_capacity(kW)": 8.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1576.19,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 1445.3,
        "num_units": 5,
        "cummultive_zonal_cost": 101835.75
      },
      {
        "systype": "PTAC",
        "zone_number": 17,
        "zone_name": "Sp-M SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
        "zone_multiple": 2,
        "heat_capacity(kW)": 8.2,
        "cool_capacity(kW)": 12.7,
        "heat_cost": 0.0,
        "cool_cost": 6429.35,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 1445.3,
        "num_units": 1.0,
        "cummultive_zonal_cost": 109710.4
      },
      {
        "systype": "BB",
        "zone_number": 17,
        "zone_name": "Sp-M SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
        "zone_multiple": 2,
        "heat_capacity(kW)": 8.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1576.19,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 1445.3,
        "num_units": 5,
        "cummultive_zonal_cost": 112731.89
      },
      {
        "systype": "BB",
        "zone_number": 18,
        "zone_name": "Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 644.5,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 722.65,
        "num_units": 4.088991738385695,
        "cummultive_zonal_cost": 114099.04
      },
      {
        "systype": "PTAC",
        "zone_number": 19,
        "zone_name": "Sp-T Corridor Sys-1 Flr-3 Sch-G HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.5,
        "cool_capacity(kW)": 6.3,
        "heat_cost": 0.0,
        "cool_cost": 3214.67,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 126.18,
        "num_units": 1.0,
        "cummultive_zonal_cost": 117439.9
      },
      {
        "systype": "BB",
        "zone_number": 19,
        "zone_name": "Sp-T Corridor Sys-1 Flr-3 Sch-G HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 945.72,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 126.18,
        "num_units": 6,
        "cummultive_zonal_cost": 118511.79
      },
      {
        "systype": "PTAC",
        "zone_number": 20,
        "zone_name": "Sp-T N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 5.0,
        "heat_cost": 0.0,
        "cool_cost": 3076.69,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 435.88,
        "num_units": 1.0,
        "cummultive_zonal_cost": 122024.37
      },
      {
        "systype": "BB",
        "zone_number": 20,
        "zone_name": "Sp-T N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 788.1,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 435.88,
        "num_units": 5,
        "cummultive_zonal_cost": 123248.35
      },
      {
        "systype": "PTAC",
        "zone_number": 21,
        "zone_name": "Sp-T N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 5.0,
        "heat_cost": 0.0,
        "cool_cost": 3076.69,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 435.88,
        "num_units": 1.0,
        "cummultive_zonal_cost": 126760.92
      },
      {
        "systype": "BB",
        "zone_number": 21,
        "zone_name": "Sp-T N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 788.1,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 435.88,
        "num_units": 5,
        "cummultive_zonal_cost": 127984.91
      },
      {
        "systype": "PTAC",
        "zone_number": 22,
        "zone_name": "Sp-T NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.6,
        "cool_capacity(kW)": 7.0,
        "heat_cost": 0.0,
        "cool_cost": 3660.47,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 722.65,
        "num_units": 1.0,
        "cummultive_zonal_cost": 132368.03
      },
      {
        "systype": "BB",
        "zone_number": 22,
        "zone_name": "Sp-T NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 945.72,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 722.65,
        "num_units": 6,
        "cummultive_zonal_cost": 134036.4
      },
      {
        "systype": "PTAC",
        "zone_number": 23,
        "zone_name": "Sp-T NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.6,
        "cool_capacity(kW)": 7.6,
        "heat_cost": 0.0,
        "cool_cost": 3660.47,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 722.65,
        "num_units": 1.0,
        "cummultive_zonal_cost": 138419.52
      },
      {
        "systype": "BB",
        "zone_number": 23,
        "zone_name": "Sp-T NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 945.72,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 722.65,
        "num_units": 6,
        "cummultive_zonal_cost": 140087.89
      },
      {
        "systype": "PTAC",
        "zone_number": 24,
        "zone_name": "Sp-T S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 8.9,
        "heat_cost": 0.0,
        "cool_cost": 3801.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 435.88,
        "num_units": 1.0,
        "cummultive_zonal_cost": 144324.77
      },
      {
        "systype": "BB",
        "zone_number": 24,
        "zone_name": "Sp-T S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 788.1,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 435.88,
        "num_units": 5,
        "cummultive_zonal_cost": 145548.76
      },
      {
        "systype": "PTAC",
        "zone_number": 25,
        "zone_name": "Sp-T S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 8.9,
        "heat_cost": 0.0,
        "cool_cost": 3801.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 435.88,
        "num_units": 1.0,
        "cummultive_zonal_cost": 149785.64
      },
      {
        "systype": "BB",
        "zone_number": 25,
        "zone_name": "Sp-T S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 788.1,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 435.88,
        "num_units": 5,
        "cummultive_zonal_cost": 151009.62
      },
      {
        "systype": "PTAC",
        "zone_number": 26,
        "zone_name": "Sp-T SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.6,
        "cool_capacity(kW)": 9.5,
        "heat_cost": 0.0,
        "cool_cost": 3801.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 722.65,
        "num_units": 1.0,
        "cummultive_zonal_cost": 155533.28
      },
      {
        "systype": "BB",
        "zone_number": 26,
        "zone_name": "Sp-T SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 945.72,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 722.65,
        "num_units": 6,
        "cummultive_zonal_cost": 157201.65
      },
      {
        "systype": "PTAC",
        "zone_number": 27,
        "zone_name": "Sp-T SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.5,
        "cool_capacity(kW)": 9.5,
        "heat_cost": 0.0,
        "cool_cost": 3801.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 722.65,
        "num_units": 1.0,
        "cummultive_zonal_cost": 161725.3
      },
      {
        "systype": "BB",
        "zone_number": 27,
        "zone_name": "Sp-T SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 945.72,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 722.65,
        "num_units": 6,
        "cummultive_zonal_cost": 163393.67
      }
    ]
  },
  "shw": {
    "nom_flr2flr_hght_ft": 10.0,
    "ht_roof": 40.0,
    "shw_longest_distance_to_ext_ft": 77.5,
    "shw_utility_distance_ft": 77.5,
    "shwtanks": 0.0,
    "shw_flues": 0.0,
    "shw_utilties": 870.82,
    "shw_pumps": 4895.14,
    "shw_piping": 457.31,
    "shw_total": 6223.28
  },
  "ventilation": {
    "system_1": [
      {
        "sys_type": 1,
        "name": "Sys_1_Make-up air unit",
        "airloop_flow_m3_per_s": 1.179,
        "num_rooftop_units": 1,
        "base_ahu_cost": 7145.77,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 19.511,
            "cost": 13810.74
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 96.265,
            "cost": 23566.7
          }
        ],
        "reheat_recool": [

        ]
      }
    ],
    "system_2": [

    ],
    "system_3": [
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN",
        "airloop_flow_m3_per_s": 0.451,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28217.99,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 7.461,
            "cost": 6640.83
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 18.711,
            "cost": 4610.17
          }
        ],
        "reheat_recool": [

        ]
      }
    ],
    "system_4": [

    ],
    "system_5": [

    ],
    "system_6": [

    ],
    "system_7": [

    ],
    "mech_to_roof": {
      "Gas_Line_m": 0.0,
      "HW_Line_m": 0.0,
      "CHW_Line_m": 0.0,
      "Elec_Line_m": 105.6,
      "Total_cost": 1134.36
    },
    "trunk_duct": [
      {
        "DuctSize_in": 16.0,
        "DuctLength_m": 9.1,
        "NumberRuns": 2,
        "DuctCost": 1962.43
      }
    ],
    "floor_trunk_ducts": [
      [
        {
          "Floor": "Building Story 1",
          "Predominant_space_type": "Dwelling units general",
          "SupplyDuctSize_in": 14.13,
          "SupplyDuctLength_m": 47.3,
          "ReturnDuctSize_in": 11.18,
          "ReturnDuctLength_m": 47.3,
          "TotalDuctCost": 8991.63,
          "Multiplier": 1.0
        },
        {
          "Floor": "Building Story 2",
          "Predominant_space_type": "Dwelling units general",
          "SupplyDuctSize_in": 9.18,
          "SupplyDuctLength_m": 47.3,
          "ReturnDuctSize_in": 0,
          "ReturnDuctLength_m": 0,
          "TotalDuctCost": 2745.22,
          "Multiplier": 2.0
        },
        {
          "Floor": "Building Story 3",
          "Predominant_space_type": "Dwelling units general",
          "SupplyDuctSize_in": 9.18,
          "SupplyDuctLength_m": 47.3,
          "ReturnDuctSize_in": 0,
          "ReturnDuctLength_m": 0,
          "TotalDuctCost": 2745.22,
          "Multiplier": 1.0
        }
      ]
    ],
    "tz_distribution": [
      [
        {
          "Story": "Building Story 1",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-G Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.024,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-G N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-G N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-G NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-G NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-G S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-G S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-G SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.451,
              "num_diff": 5,
              "ducting_lbs": 290,
              "duct_insulation_ft2": 224,
              "cost": 288.18
            },
            {
              "ThermalZone": "Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.451,
              "num_diff": 5,
              "ducting_lbs": 290,
              "duct_insulation_ft2": 224,
              "cost": 288.18
            }
          ]
        },
        {
          "Story": "Building Story 2",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-M Corridor Sys-1 Flr-2 Sch-G HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 2.0,
              "airflow_m3ps": 0.024,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-M N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 2.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-M N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 2.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-M NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 2.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-M NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 2.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-M S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 2.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-M S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 2.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-M SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 2.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-M SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 2.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            }
          ]
        },
        {
          "Story": "Building Story 3",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-T Corridor Sys-1 Flr-3 Sch-G HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.024,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-T N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-T N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-T NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-T NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-T S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-T S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-T SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            },
            {
              "ThermalZone": "Sp-T SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.035,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 95.89
            }
          ]
        }
      ]
    ],
    "hrv_return_ducting": [
      {
        "floor": "Building Story 1",
        "air_systems": [

        ]
      },
      {
        "floor": "Building Story 2",
        "air_systems": [

        ]
      },
      {
        "floor": "Building Story 3",
        "air_systems": [

        ]
      }
    ]
  },
  "totals": {
    "envelope": 196967.51,
    "lighting": 75715.84,
    "heating_and_cooling": 163393.67,
    "shw": 6223.28,
    "ventilation": 140604.87,
    "grand_total": 582905.16
  }
}