{
  "rs_means_city": "WHITEHORSE",
  "rs_means_prov": "YUKON",
  "envelope": {
    "exterior_wall_cost": 90705.31,
    "exterior_wall_area_m2": 1939.23,
    "exterior_wall_cost_per_m2": 46.77,
    "exterior_roof_cost": 493790.38,
    "exterior_roof_area_m2": 6527.45,
    "exterior_roof_cost_per_m2": 75.65,
    "exterior_floor_cost": 0.0,
    "exterior_floor_area_m2": 0.0,
    "exterior_floor_cost_per_m2": 0.0,
    "exterior_fixed_window_cost": 41474.45,
    "exterior_fixed_window_area_m2": 572.77,
    "exterior_fixed_window_cost_per_m2": 72.41,
    "exterior_operable_window_cost": 0.0,
    "exterior_operable_window_area_m2": 0.0,
    "exterior_operable_window_cost_per_m2": 0.0,
    "exterior_skylight_cost": 19417.83,
    "exterior_skylight_area_m2": 343.55,
    "exterior_skylight_cost_per_m2": 56.52,
    "exterior_tubular_daylight_diffuser_cost": 0.0,
    "exterior_tubular_daylight_diffuser_area_m2": 0.0,
    "exterior_tubular_daylight_diffuser_cost_per_m2": 0.0,
    "exterior_tubular_daylight_dome_cost": 0.0,
    "exterior_tubular_daylight_dome_area_m2": 0.0,
    "exterior_tubular_daylight_dome_cost_per_m2": 0.0,
    "exterior_door_cost": 0.0,
    "exterior_door_area_m2": 0.0,
    "exterior_door_cost_per_m2": 0.0,
    "exterior_glass_door_cost": 0.0,
    "exterior_glass_door_area_m2": 0.0,
    "exterior_glass_door_cost_per_m2": 0.0,
    "exterior_overhead_door_cost": 0.0,
    "exterior_overhead_door_area_m2": 0.0,
    "exterior_overhead_door_cost_per_m2": 0.0,
    "ground_contact_wall_cost": 0.0,
    "ground_contact_wall_area_m2": 0.0,
    "ground_contact_wall_cost_per_m2": 0.0,
    "ground_contact_roof_cost": 0.0,
    "ground_contact_roof_area_m2": 0.0,
    "ground_contact_roof_cost_per_m2": 0.0,
    "ground_contact_floor_cost": 411855.47,
    "ground_contact_floor_area_m2": 6871.0,
    "ground_contact_floor_cost_per_m2": 59.94,
    "construction_costs": [
      {
        "name": "BTAP-ExteriorWall-WoodFramed-5",
        "conductance": 0.21,
        "area": 1747.79,
        "cost": 78477.4,
        "cost_per_area": 44.9,
        "note": "Surf #1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK"
      },
      {
        "name": "BTAP-ExteriorRoof-IEAD-4",
        "conductance": 0.162,
        "area": 6527.45,
        "cost": 493790.38,
        "cost_per_area": 75.65,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-6",
        "conductance": 2.2,
        "area": 539.01,
        "cost": 40149.46,
        "cost_per_area": 74.49,
        "note": "Surf #1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK"
      },
      {
        "name": "BTAP-Skylight-1",
        "conductance": 2.2,
        "area": 48.35,
        "cost": 2929.84,
        "cost_per_area": 60.6,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-GroundContactFloor-Unheated-1",
        "conductance": 0.757,
        "area": 6871.0,
        "cost": 411855.47,
        "cost_per_area": 59.94,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-Skylight-2",
        "conductance": 2.2,
        "area": 295.2,
        "cost": 16487.99,
        "cost_per_area": 55.85,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWall-Mass-2",
        "conductance": 0.21,
        "area": 132.77,
        "cost": 7379.22,
        "cost_per_area": 55.58,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-4",
        "conductance": 2.2,
        "area": 16.43,
        "cost": 509.88,
        "cost_per_area": 31.03,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWall-Mass-4",
        "conductance": 0.21,
        "area": 58.67,
        "cost": 4848.69,
        "cost_per_area": 82.64,
        "note": "Surf #1: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-1",
        "conductance": 2.2,
        "area": 17.33,
        "cost": 815.11,
        "cost_per_area": 47.04,
        "note": "Surf #1: OK"
      }
    ],
    "total_envelope_cost": 1057243.48
  },
  "lighting": {
    "fixture_report": [
      {
        "fixture_type": "7",
        "fixture_description": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "floor_area_ft2": 73958.7,
        "cost": 395788.82,
        "cost_per_ft2": 5.35,
        "spaces": [
          "Bath_ZN_1_FLR_1",
          "Cafeteria_ZN_1_FLR_1",
          "Computer_Class_ZN_1_FLR_1",
          "Corner_Class_1_Pod_1_ZN_1_FLR_1",
          "Corner_Class_1_Pod_2_ZN_1_FLR_1",
          "Corner_Class_1_Pod_3_ZN_1_FLR_1",
          "Corner_Class_2_Pod_1_ZN_1_FLR_1",
          "Corner_Class_2_Pod_2_ZN_1_FLR_1",
          "Corner_Class_2_Pod_3_ZN_1_FLR_1",
          "Corridor_Pod_1_ZN_1_FLR_1",
          "Corridor_Pod_2_ZN_1_FLR_1",
          "Corridor_Pod_3_ZN_1_FLR_1",
          "Gym_ZN_1_FLR_1",
          "Kitchen_ZN_1_FLR_1",
          "Library_Media_Center_ZN_1_FLR_1",
          "Lobby_ZN_1_FLR_1",
          "Main_Corridor_ZN_1_FLR_1",
          "Mech_ZN_1_FLR_1",
          "Mult_Class_1_Pod_1_ZN_1_FLR_1",
          "Mult_Class_1_Pod_2_ZN_1_FLR_1",
          "Mult_Class_1_Pod_3_ZN_1_FLR_1",
          "Mult_Class_2_Pod_1_ZN_1_FLR_1",
          "Mult_Class_2_Pod_2_ZN_1_FLR_1",
          "Mult_Class_2_Pod_3_ZN_1_FLR_1",
          "Offices_ZN_1_FLR_1"
        ],
        "number_of_spaces": 25
      }
    ],
    "space_report": [
      {
        "space": "Bath_ZN_1_FLR_1",
        "zone": "Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Washroom - other-sch-D",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.1,
        "floor_area_ft2": 2045.1,
        "cost": 10944.53,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Cafeteria_ZN_1_FLR_1",
        "zone": "Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Conference/Meeting/Multi-purpose room",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.1,
        "floor_area_ft2": 3390.6,
        "cost": 18144.88,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Computer_Class_ZN_1_FLR_1",
        "zone": "Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Classroom/Lecture hall/Training room other",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.1,
        "floor_area_ft2": 1743.8,
        "cost": 9331.65,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Corner_Class_1_Pod_1_ZN_1_FLR_1",
        "zone": "Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Classroom/Lecture hall/Training room other",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.1,
        "floor_area_ft2": 1065.6,
        "cost": 5702.68,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Corner_Class_1_Pod_2_ZN_1_FLR_1",
        "zone": "Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Classroom/Lecture hall/Training room other",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.1,
        "floor_area_ft2": 1065.6,
        "cost": 5702.68,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Corner_Class_1_Pod_3_ZN_1_FLR_1",
        "zone": "Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Classroom/Lecture hall/Training room other",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.1,
        "floor_area_ft2": 1065.6,
        "cost": 5702.68,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Corner_Class_2_Pod_1_ZN_1_FLR_1",
        "zone": "Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Classroom/Lecture hall/Training room other",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.1,
        "floor_area_ft2": 1065.6,
        "cost": 5702.68,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Corner_Class_2_Pod_2_ZN_1_FLR_1",
        "zone": "Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Classroom/Lecture hall/Training room other",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.1,
        "floor_area_ft2": 1065.6,
        "cost": 5702.68,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Corner_Class_2_Pod_3_ZN_1_FLR_1",
        "zone": "Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Classroom/Lecture hall/Training room other",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.1,
        "floor_area_ft2": 1065.6,
        "cost": 5702.68,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Corridor_Pod_1_ZN_1_FLR_1",
        "zone": "Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-D",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.1,
        "floor_area_ft2": 2066.7,
        "cost": 11059.74,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Corridor_Pod_2_ZN_1_FLR_1",
        "zone": "Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-D",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.1,
        "floor_area_ft2": 2066.7,
        "cost": 11059.74,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Corridor_Pod_3_ZN_1_FLR_1",
        "zone": "Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-D",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.1,
        "floor_area_ft2": 2066.7,
        "cost": 11059.74,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Gym_ZN_1_FLR_1",
        "zone": "Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Gymnasium/Fitness centre playing area",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.1,
        "floor_area_ft2": 3842.7,
        "cost": 20564.2,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Kitchen_ZN_1_FLR_1",
        "zone": "Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Food preparation area",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.1,
        "floor_area_ft2": 1808.3,
        "cost": 9677.27,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Library_Media_Center_ZN_1_FLR_1",
        "zone": "Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Library reading area",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.1,
        "floor_area_ft2": 4294.8,
        "cost": 22983.52,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Lobby_ZN_1_FLR_1",
        "zone": "Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Lobby - other",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.1,
        "floor_area_ft2": 1840.6,
        "cost": 9850.08,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Main_Corridor_ZN_1_FLR_1",
        "zone": "Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-D",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.1,
        "floor_area_ft2": 5877.1,
        "cost": 31451.13,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Mech_ZN_1_FLR_1",
        "zone": "Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN",
        "building_type": "Space Function",
        "space_type": "Electrical/Mechanical room-sch-D",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.1,
        "floor_area_ft2": 2712.5,
        "cost": 14515.9,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Mult_Class_1_Pod_1_ZN_1_FLR_1",
        "zone": "Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Classroom/Lecture hall/Training room other",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.1,
        "floor_area_ft2": 5134.4,
        "cost": 27476.53,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Mult_Class_1_Pod_2_ZN_1_FLR_1",
        "zone": "Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Classroom/Lecture hall/Training room other",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.1,
        "floor_area_ft2": 5134.4,
        "cost": 27476.53,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Mult_Class_1_Pod_3_ZN_1_FLR_1",
        "zone": "Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Classroom/Lecture hall/Training room other",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.1,
        "floor_area_ft2": 5134.4,
        "cost": 27476.53,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Mult_Class_2_Pod_1_ZN_1_FLR_1",
        "zone": "Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Classroom/Lecture hall/Training room other",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.1,
        "floor_area_ft2": 5134.4,
        "cost": 27476.53,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Mult_Class_2_Pod_2_ZN_1_FLR_1",
        "zone": "Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Classroom/Lecture hall/Training room other",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.1,
        "floor_area_ft2": 5134.4,
        "cost": 27476.53,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Mult_Class_2_Pod_3_ZN_1_FLR_1",
        "zone": "Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Classroom/Lecture hall/Training room other",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.1,
        "floor_area_ft2": 3390.6,
        "cost": 18144.88,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "Offices_ZN_1_FLR_1",
        "zone": "Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Office enclosed <= 25 m2",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 13.1,
        "floor_area_ft2": 4746.9,
        "cost": 25402.83,
        "cost_per_ft2": 5.35,
        "note": ""
      }
    ],
    "total_lighting_cost": 395788.81
  },
  "heating_and_cooling": {
    "plant_equipment": [
      {
        "type": "boilers",
        "nom_flr2flr_hght_ft": 13.1,
        "ht_roof_ft": 13.1,
        "longest_distance_to_ext_ft": 305.2,
        "wiring_and_gas_connections_distance_ft": 305.2,
        "equipment_cost": 23815.9,
        "flue_cost": 1573.79,
        "wiring_and_gas_connections_cost": 14716.21,
        "pump_cost": 10898.8,
        "piping_to_pump_cost": 1622.09,
        "header_distribution_cost": 1193.3,
        "total_cost": 53820.09
      },
      {
        "type": "chillers",
        "nom_flr2flr_hght_ft": 13.1,
        "ht_roof_ft": 13.1,
        "longest_distance_to_ext_ft": 305.2,
        "wiring_and_gas_connections_distance_ft": 305.2,
        "equipment_cost": 0.0,
        "flue_cost": 0.0,
        "wiring_and_gas_connections_cost": 0.0,
        "pump_cost": 0.0,
        "piping_to_pump_cost": 0.0,
        "header_distribution_cost": 0.0,
        "total_cost": 0.0
      },
      {
        "type": "cooling_towers",
        "nom_flr2flr_hght_ft": 13.1,
        "ht_roof_ft": 13.1,
        "longest_distance_to_ext_ft": 305.2,
        "wiring_and_gas_connections_distance_ft": 305.2,
        "equipment_cost": 0.0,
        "wiring_and_gas_connections_cost": 0.0,
        "pump_cost": 0.0,
        "piping_cost": 0.0,
        "total_cost": 0.0
      }
    ],
    "zonal_systems": [
      {
        "systype": "HW",
        "zone_number": 1,
        "zone_name": "Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 7.4,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2065.84,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 639.48,
        "wiring_cost": 0.0,
        "num_units": 3,
        "cummultive_zonal_cost": 2705.33
      },
      {
        "systype": "HW",
        "zone_number": 2,
        "zone_name": "Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 13.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 3131.27,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 2302.14,
        "wiring_cost": 0.0,
        "num_units": 4.0,
        "cummultive_zonal_cost": 8138.74
      },
      {
        "systype": "HW",
        "zone_number": 3,
        "zone_name": "Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 7.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2065.84,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 1151.07,
        "wiring_cost": 0.0,
        "num_units": 3,
        "cummultive_zonal_cost": 11355.65
      },
      {
        "systype": "HW",
        "zone_number": 4,
        "zone_name": "Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 6.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1471.43,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 1278.97,
        "wiring_cost": 0.0,
        "num_units": 2,
        "cummultive_zonal_cost": 14106.05
      },
      {
        "systype": "HW",
        "zone_number": 5,
        "zone_name": "Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 6.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1471.43,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 1278.97,
        "wiring_cost": 0.0,
        "num_units": 2,
        "cummultive_zonal_cost": 16856.45
      },
      {
        "systype": "HW",
        "zone_number": 6,
        "zone_name": "Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 6.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1471.43,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 1278.97,
        "wiring_cost": 0.0,
        "num_units": 2,
        "cummultive_zonal_cost": 19606.85
      },
      {
        "systype": "HW",
        "zone_number": 7,
        "zone_name": "Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 6.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1471.43,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 1278.97,
        "wiring_cost": 0.0,
        "num_units": 2,
        "cummultive_zonal_cost": 22357.25
      },
      {
        "systype": "HW",
        "zone_number": 8,
        "zone_name": "Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 6.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1471.43,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 1278.97,
        "wiring_cost": 0.0,
        "num_units": 2,
        "cummultive_zonal_cost": 25107.65
      },
      {
        "systype": "HW",
        "zone_number": 9,
        "zone_name": "Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 6.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1471.43,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 1278.97,
        "wiring_cost": 0.0,
        "num_units": 2,
        "cummultive_zonal_cost": 27858.05
      },
      {
        "systype": "HW",
        "zone_number": 10,
        "zone_name": "Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 9.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2301.35,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 191.85,
        "wiring_cost": 0.0,
        "num_units": 3,
        "cummultive_zonal_cost": 30351.24
      },
      {
        "systype": "HW",
        "zone_number": 11,
        "zone_name": "Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 9.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2301.35,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 191.85,
        "wiring_cost": 0.0,
        "num_units": 3,
        "cummultive_zonal_cost": 32844.44
      },
      {
        "systype": "HW",
        "zone_number": 12,
        "zone_name": "Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 9.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2301.35,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 191.85,
        "wiring_cost": 0.0,
        "num_units": 3,
        "cummultive_zonal_cost": 35337.64
      },
      {
        "systype": "HW",
        "zone_number": 13,
        "zone_name": "Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 10.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2801.56,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 1087.12,
        "wiring_cost": 0.0,
        "num_units": 4,
        "cummultive_zonal_cost": 39226.32
      },
      {
        "systype": "HW",
        "zone_number": 14,
        "zone_name": "Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1424.33,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 511.59,
        "wiring_cost": 0.0,
        "num_units": 2,
        "cummultive_zonal_cost": 41162.23
      },
      {
        "systype": "HW",
        "zone_number": 15,
        "zone_name": "Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 16.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 3819.89,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 2557.93,
        "wiring_cost": 0.0,
        "num_units": 5,
        "cummultive_zonal_cost": 47540.05
      },
      {
        "systype": "HW",
        "zone_number": 16,
        "zone_name": "Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 7.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2065.84,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 1215.02,
        "wiring_cost": 0.0,
        "num_units": 3,
        "cummultive_zonal_cost": 50820.92
      },
      {
        "systype": "HW",
        "zone_number": 17,
        "zone_name": "Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 16.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 3866.99,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 575.54,
        "wiring_cost": 0.0,
        "num_units": 5,
        "cummultive_zonal_cost": 55263.44
      },
      {
        "systype": "HW",
        "zone_number": 18,
        "zone_name": "Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 9.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2207.15,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 0.0,
        "num_units": 3,
        "cummultive_zonal_cost": 57470.59
      },
      {
        "systype": "HW",
        "zone_number": 19,
        "zone_name": "Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 20.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 5150.01,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 3389.26,
        "wiring_cost": 0.0,
        "num_units": 7,
        "cummultive_zonal_cost": 66009.86
      },
      {
        "systype": "HW",
        "zone_number": 20,
        "zone_name": "Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 20.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 5150.01,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 3389.26,
        "wiring_cost": 0.0,
        "num_units": 7,
        "cummultive_zonal_cost": 74549.14
      },
      {
        "systype": "HW",
        "zone_number": 21,
        "zone_name": "Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 20.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 5150.01,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 3389.26,
        "wiring_cost": 0.0,
        "num_units": 7,
        "cummultive_zonal_cost": 83088.41
      },
      {
        "systype": "HW",
        "zone_number": 22,
        "zone_name": "Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 20.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 5150.01,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 3389.26,
        "wiring_cost": 0.0,
        "num_units": 7,
        "cummultive_zonal_cost": 91627.69
      },
      {
        "systype": "HW",
        "zone_number": 23,
        "zone_name": "Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 20.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 5150.01,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 3389.26,
        "wiring_cost": 0.0,
        "num_units": 7,
        "cummultive_zonal_cost": 100166.96
      },
      {
        "systype": "HW",
        "zone_number": 24,
        "zone_name": "Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 14.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 3584.38,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 2238.19,
        "wiring_cost": 0.0,
        "num_units": 5,
        "cummultive_zonal_cost": 105989.53
      },
      {
        "systype": "HW",
        "zone_number": 25,
        "zone_name": "Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 17.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 4414.3,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 2685.83,
        "wiring_cost": 0.0,
        "num_units": 6,
        "cummultive_zonal_cost": 113089.66
      }
    ]
  },
  "shw": {
    "nom_flr2flr_hght_ft": 13.1,
    "ht_roof": 13.1,
    "shw_longest_distance_to_ext_ft": 305.2,
    "shw_utility_distance_ft": 305.2,
    "shwtanks": 0.0,
    "shw_flues": 0.0,
    "shw_utilties": 2980.85,
    "shw_pumps": 4840.54,
    "shw_piping": 405.52,
    "shw_total": 8226.91
  },
  "ventilation": {
    "system_1": [

    ],
    "system_2": [

    ],
    "system_3": [
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN",
        "airloop_flow_m3_per_s": 0.649,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 10.746,
            "cost": 9798.41
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 19.215,
            "cost": 4576.05
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 1.283,
        "num_rooftop_units": 1,
        "base_ahu_cost": 33460.78,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 21.243,
            "cost": 13191.66
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 65.579,
            "cost": 14006.55
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 0.673,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 11.144,
            "cost": 9798.41
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 46.949,
            "cost": 9337.7
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
        "airloop_flow_m3_per_s": 0.686,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 11.357,
            "cost": 9798.41
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 35.3,
            "cost": 9337.7
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
        "airloop_flow_m3_per_s": 0.679,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 11.238,
            "cost": 9798.41
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 35.126,
            "cost": 9337.7
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
        "airloop_flow_m3_per_s": 0.679,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 11.246,
            "cost": 9798.41
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 35.137,
            "cost": 9337.7
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 0.532,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 8.805,
            "cost": 6416.66
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 31.563,
            "cost": 9337.7
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 0.532,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 8.808,
            "cost": 6416.66
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 31.568,
            "cost": 9337.7
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 0.539,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 8.919,
            "cost": 6416.66
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 31.73,
            "cost": 9337.7
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN",
        "airloop_flow_m3_per_s": 0.754,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 12.486,
            "cost": 10195.66
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 21.729,
            "cost": 4668.85
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN",
        "airloop_flow_m3_per_s": 0.749,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 12.392,
            "cost": 10195.66
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 21.596,
            "cost": 4668.85
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN",
        "airloop_flow_m3_per_s": 0.751,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 12.429,
            "cost": 10195.66
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 21.648,
            "cost": 4668.85
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN",
        "airloop_flow_m3_per_s": 1.495,
        "num_rooftop_units": 1,
        "base_ahu_cost": 33460.78,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 24.741,
            "cost": 13191.66
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 74.558,
            "cost": 18675.4
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN",
        "airloop_flow_m3_per_s": 0.695,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 11.5,
            "cost": 9798.41
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 33.17,
            "cost": 9337.7
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN",
        "airloop_flow_m3_per_s": 1.385,
        "num_rooftop_units": 1,
        "base_ahu_cost": 33460.78,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 22.933,
            "cost": 13191.66
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 58.457,
            "cost": 14006.55
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN",
        "airloop_flow_m3_per_s": 0.998,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 16.517,
            "cost": 11056.46
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 72.066,
            "cost": 18675.4
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN",
        "airloop_flow_m3_per_s": 1.399,
        "num_rooftop_units": 1,
        "base_ahu_cost": 33460.78,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 23.154,
            "cost": 13191.66
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 44.353,
            "cost": 9337.7
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN",
        "airloop_flow_m3_per_s": 0.693,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 11.474,
            "cost": 9798.41
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 21.596,
            "cost": 4668.85
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
        "airloop_flow_m3_per_s": 3.06,
        "num_rooftop_units": 1,
        "base_ahu_cost": 68709.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 50.656,
            "cost": 24674.46
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 165.4,
            "cost": 32681.95
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
        "airloop_flow_m3_per_s": 3.0,
        "num_rooftop_units": 1,
        "base_ahu_cost": 68709.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 49.659,
            "cost": 24674.46
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 163.896,
            "cost": 32681.95
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
        "airloop_flow_m3_per_s": 3.008,
        "num_rooftop_units": 1,
        "base_ahu_cost": 68709.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 49.797,
            "cost": 24674.46
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 164.103,
            "cost": 32681.95
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 1.944,
        "num_rooftop_units": 1,
        "base_ahu_cost": 33460.78,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 32.177,
            "cost": 15445.26
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 137.521,
            "cost": 28013.1
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 1.944,
        "num_rooftop_units": 1,
        "base_ahu_cost": 33460.78,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 32.185,
            "cost": 15445.26
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 137.534,
            "cost": 28013.1
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 1.335,
        "num_rooftop_units": 1,
        "base_ahu_cost": 33460.78,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 22.104,
            "cost": 13191.66
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 92.106,
            "cost": 18675.4
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN",
        "airloop_flow_m3_per_s": 2.105,
        "num_rooftop_units": 1,
        "base_ahu_cost": 33460.78,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 34.845,
            "cost": 15445.26
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 62.18,
            "cost": 14006.55
          }
        ],
        "reheat_recool": [

        ]
      }
    ],
    "system_4": [

    ],
    "system_5": [

    ],
    "system_6": [

    ],
    "system_7": [

    ],
    "mech_to_roof": {
      "Gas_Line_m": 0.0,
      "HW_Line_m": 0.0,
      "CHW_Line_m": 0.0,
      "Elec_Line_m": 951.7,
      "Total_cost": 9356.56
    },
    "trunk_duct": [
      {
        "DuctSize_in": 36.0,
        "DuctLength_m": 0.0,
        "NumberRuns": 2,
        "DuctCost": 0.0
      }
    ],
    "floor_trunk_ducts": [
      [
        {
          "Floor": "Building Story 1",
          "Predominant_space_type": "Corridor/Transition area other-sch-D",
          "SupplyDuctSize_in": 93.59,
          "SupplyDuctLength_m": 128.7,
          "ReturnDuctSize_in": 93.59,
          "ReturnDuctLength_m": 128.7,
          "TotalDuctCost": 60848.18,
          "Multiplier": 1.0
        }
      ]
    ],
    "tz_distribution": [
      [
        {
          "Story": "Building Story 1",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.649,
              "num_diff": 6,
              "ducting_lbs": 495,
              "duct_insulation_ft2": 380,
              "cost": 509.38
            },
            {
              "ThermalZone": "Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.649,
              "num_diff": 6,
              "ducting_lbs": 495,
              "duct_insulation_ft2": 380,
              "cost": 509.38
            },
            {
              "ThermalZone": "Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.283,
              "num_diff": 11,
              "ducting_lbs": 440,
              "duct_insulation_ft2": 275,
              "cost": 1495.08
            },
            {
              "ThermalZone": "Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.283,
              "num_diff": 11,
              "ducting_lbs": 440,
              "duct_insulation_ft2": 275,
              "cost": 1495.08
            },
            {
              "ThermalZone": "Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.673,
              "num_diff": 6,
              "ducting_lbs": 495,
              "duct_insulation_ft2": 380,
              "cost": 509.38
            },
            {
              "ThermalZone": "Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.673,
              "num_diff": 6,
              "ducting_lbs": 495,
              "duct_insulation_ft2": 380,
              "cost": 509.38
            },
            {
              "ThermalZone": "Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.686,
              "num_diff": 6,
              "ducting_lbs": 495,
              "duct_insulation_ft2": 380,
              "cost": 509.38
            },
            {
              "ThermalZone": "Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.686,
              "num_diff": 6,
              "ducting_lbs": 495,
              "duct_insulation_ft2": 380,
              "cost": 509.38
            },
            {
              "ThermalZone": "Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.679,
              "num_diff": 6,
              "ducting_lbs": 495,
              "duct_insulation_ft2": 380,
              "cost": 509.38
            },
            {
              "ThermalZone": "Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.679,
              "num_diff": 6,
              "ducting_lbs": 495,
              "duct_insulation_ft2": 380,
              "cost": 509.38
            },
            {
              "ThermalZone": "Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.679,
              "num_diff": 6,
              "ducting_lbs": 495,
              "duct_insulation_ft2": 380,
              "cost": 509.38
            },
            {
              "ThermalZone": "Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.679,
              "num_diff": 6,
              "ducting_lbs": 495,
              "duct_insulation_ft2": 380,
              "cost": 509.38
            },
            {
              "ThermalZone": "Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.532,
              "num_diff": 6,
              "ducting_lbs": 395,
              "duct_insulation_ft2": 306,
              "cost": 509.38
            },
            {
              "ThermalZone": "Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.532,
              "num_diff": 6,
              "ducting_lbs": 395,
              "duct_insulation_ft2": 306,
              "cost": 509.38
            },
            {
              "ThermalZone": "Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.532,
              "num_diff": 6,
              "ducting_lbs": 395,
              "duct_insulation_ft2": 306,
              "cost": 509.38
            },
            {
              "ThermalZone": "Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.532,
              "num_diff": 6,
              "ducting_lbs": 395,
              "duct_insulation_ft2": 306,
              "cost": 509.38
            },
            {
              "ThermalZone": "Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.539,
              "num_diff": 6,
              "ducting_lbs": 395,
              "duct_insulation_ft2": 306,
              "cost": 509.38
            },
            {
              "ThermalZone": "Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.539,
              "num_diff": 6,
              "ducting_lbs": 395,
              "duct_insulation_ft2": 306,
              "cost": 509.38
            },
            {
              "ThermalZone": "Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.754,
              "num_diff": 8,
              "ducting_lbs": 795,
              "duct_insulation_ft2": 528,
              "cost": 679.17
            },
            {
              "ThermalZone": "Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.754,
              "num_diff": 8,
              "ducting_lbs": 795,
              "duct_insulation_ft2": 528,
              "cost": 679.17
            },
            {
              "ThermalZone": "Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.749,
              "num_diff": 8,
              "ducting_lbs": 795,
              "duct_insulation_ft2": 528,
              "cost": 679.17
            },
            {
              "ThermalZone": "Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.749,
              "num_diff": 8,
              "ducting_lbs": 795,
              "duct_insulation_ft2": 528,
              "cost": 679.17
            },
            {
              "ThermalZone": "Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.751,
              "num_diff": 8,
              "ducting_lbs": 795,
              "duct_insulation_ft2": 528,
              "cost": 679.17
            },
            {
              "ThermalZone": "Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.751,
              "num_diff": 8,
              "ducting_lbs": 795,
              "duct_insulation_ft2": 528,
              "cost": 679.17
            },
            {
              "ThermalZone": "Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.495,
              "num_diff": 12,
              "ducting_lbs": 480,
              "duct_insulation_ft2": 300,
              "cost": 1630.99
            },
            {
              "ThermalZone": "Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.495,
              "num_diff": 12,
              "ducting_lbs": 480,
              "duct_insulation_ft2": 300,
              "cost": 1630.99
            },
            {
              "ThermalZone": "Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.695,
              "num_diff": 6,
              "ducting_lbs": 495,
              "duct_insulation_ft2": 380,
              "cost": 509.38
            },
            {
              "ThermalZone": "Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.695,
              "num_diff": 6,
              "ducting_lbs": 495,
              "duct_insulation_ft2": 380,
              "cost": 509.38
            },
            {
              "ThermalZone": "Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.385,
              "num_diff": 12,
              "ducting_lbs": 480,
              "duct_insulation_ft2": 300,
              "cost": 1630.99
            },
            {
              "ThermalZone": "Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.385,
              "num_diff": 12,
              "ducting_lbs": 480,
              "duct_insulation_ft2": 300,
              "cost": 1630.99
            },
            {
              "ThermalZone": "Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.998,
              "num_diff": 8,
              "ducting_lbs": 320,
              "duct_insulation_ft2": 200,
              "cost": 1087.33
            },
            {
              "ThermalZone": "Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.998,
              "num_diff": 8,
              "ducting_lbs": 320,
              "duct_insulation_ft2": 200,
              "cost": 1087.33
            },
            {
              "ThermalZone": "Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.399,
              "num_diff": 12,
              "ducting_lbs": 480,
              "duct_insulation_ft2": 300,
              "cost": 1630.99
            },
            {
              "ThermalZone": "Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.399,
              "num_diff": 12,
              "ducting_lbs": 480,
              "duct_insulation_ft2": 300,
              "cost": 1630.99
            },
            {
              "ThermalZone": "Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.693,
              "num_diff": 6,
              "ducting_lbs": 495,
              "duct_insulation_ft2": 380,
              "cost": 509.38
            },
            {
              "ThermalZone": "Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.693,
              "num_diff": 6,
              "ducting_lbs": 495,
              "duct_insulation_ft2": 380,
              "cost": 509.38
            },
            {
              "ThermalZone": "Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 3.06,
              "num_diff": 26,
              "ducting_lbs": 1040,
              "duct_insulation_ft2": 650,
              "cost": 3533.82
            },
            {
              "ThermalZone": "Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 3.06,
              "num_diff": 26,
              "ducting_lbs": 1040,
              "duct_insulation_ft2": 650,
              "cost": 3533.82
            },
            {
              "ThermalZone": "Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 3.0,
              "num_diff": 25,
              "ducting_lbs": 1000,
              "duct_insulation_ft2": 625,
              "cost": 3397.9
            },
            {
              "ThermalZone": "Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 3.0,
              "num_diff": 25,
              "ducting_lbs": 1000,
              "duct_insulation_ft2": 625,
              "cost": 3397.9
            },
            {
              "ThermalZone": "Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 3.008,
              "num_diff": 25,
              "ducting_lbs": 1000,
              "duct_insulation_ft2": 625,
              "cost": 3397.9
            },
            {
              "ThermalZone": "Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 3.008,
              "num_diff": 25,
              "ducting_lbs": 1000,
              "duct_insulation_ft2": 625,
              "cost": 3397.9
            },
            {
              "ThermalZone": "Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.944,
              "num_diff": 16,
              "ducting_lbs": 640,
              "duct_insulation_ft2": 400,
              "cost": 2174.66
            },
            {
              "ThermalZone": "Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.944,
              "num_diff": 16,
              "ducting_lbs": 640,
              "duct_insulation_ft2": 400,
              "cost": 2174.66
            },
            {
              "ThermalZone": "Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.944,
              "num_diff": 16,
              "ducting_lbs": 640,
              "duct_insulation_ft2": 400,
              "cost": 2174.66
            },
            {
              "ThermalZone": "Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.944,
              "num_diff": 16,
              "ducting_lbs": 640,
              "duct_insulation_ft2": 400,
              "cost": 2174.66
            },
            {
              "ThermalZone": "Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.335,
              "num_diff": 11,
              "ducting_lbs": 440,
              "duct_insulation_ft2": 275,
              "cost": 1495.08
            },
            {
              "ThermalZone": "Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.335,
              "num_diff": 11,
              "ducting_lbs": 440,
              "duct_insulation_ft2": 275,
              "cost": 1495.08
            },
            {
              "ThermalZone": "Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 2.105,
              "num_diff": 18,
              "ducting_lbs": 720,
              "duct_insulation_ft2": 450,
              "cost": 2446.49
            },
            {
              "ThermalZone": "Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 2.105,
              "num_diff": 18,
              "ducting_lbs": 720,
              "duct_insulation_ft2": 450,
              "cost": 2446.49
            }
          ]
        }
      ]
    ],
    "hrv_return_ducting": [
      {
        "floor": "Building Story 1",
        "air_systems": [

        ]
      }
    ]
  },
  "totals": {
    "envelope": 1057243.48,
    "lighting": 395788.81,
    "heating_and_cooling": 166909.75,
    "shw": 8226.91,
    "ventilation": 1950090.34,
    "grand_total": 3578259.29
  }
}