{
  "rs_means_city": "WHITEHORSE",
  "rs_means_prov": "YUKON",
  "envelope": {
    "exterior_wall_cost": 75546.96,
    "exterior_wall_area_m2": 914.12,
    "exterior_wall_cost_per_m2": 82.64,
    "exterior_roof_cost": 150222.58,
    "exterior_roof_area_m2": 1985.78,
    "exterior_roof_cost_per_m2": 75.65,
    "exterior_floor_cost": 0.0,
    "exterior_floor_area_m2": 0.0,
    "exterior_floor_cost_per_m2": 0.0,
    "exterior_fixed_window_cost": 13634.34,
    "exterior_fixed_window_area_m2": 270.0,
    "exterior_fixed_window_cost_per_m2": 50.5,
    "exterior_operable_window_cost": 0.0,
    "exterior_operable_window_area_m2": 0.0,
    "exterior_operable_window_cost_per_m2": 0.0,
    "exterior_skylight_cost": 5837.62,
    "exterior_skylight_area_m2": 104.52,
    "exterior_skylight_cost_per_m2": 55.85,
    "exterior_tubular_daylight_diffuser_cost": 0.0,
    "exterior_tubular_daylight_diffuser_area_m2": 0.0,
    "exterior_tubular_daylight_diffuser_cost_per_m2": 0.0,
    "exterior_tubular_daylight_dome_cost": 0.0,
    "exterior_tubular_daylight_dome_area_m2": 0.0,
    "exterior_tubular_daylight_dome_cost_per_m2": 0.0,
    "exterior_door_cost": 0.0,
    "exterior_door_area_m2": 0.0,
    "exterior_door_cost_per_m2": 0.0,
    "exterior_glass_door_cost": 0.0,
    "exterior_glass_door_area_m2": 0.0,
    "exterior_glass_door_cost_per_m2": 0.0,
    "exterior_overhead_door_cost": 0.0,
    "exterior_overhead_door_area_m2": 0.0,
    "exterior_overhead_door_cost_per_m2": 0.0,
    "ground_contact_wall_cost": 0.0,
    "ground_contact_wall_area_m2": 0.0,
    "ground_contact_wall_cost_per_m2": 0.0,
    "ground_contact_roof_cost": 0.0,
    "ground_contact_roof_area_m2": 0.0,
    "ground_contact_roof_cost_per_m2": 0.0,
    "ground_contact_floor_cost": 125296.06,
    "ground_contact_floor_area_m2": 2090.3,
    "ground_contact_floor_cost_per_m2": 59.94,
    "construction_costs": [
      {
        "name": "BTAP-ExteriorWall-Mass-4",
        "conductance": 0.21,
        "area": 914.12,
        "cost": 75546.96,
        "cost_per_area": 82.64,
        "note": "Surf #1: OK / 2: OK / 3: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 3: OK"
      },
      {
        "name": "BTAP-ExteriorRoof-IEAD-4",
        "conductance": 0.162,
        "area": 1985.78,
        "cost": 150222.58,
        "cost_per_area": 75.65,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-2",
        "conductance": 2.2,
        "area": 270.0,
        "cost": 13634.34,
        "cost_per_area": 50.5,
        "note": "Surf #1: OK / 2: OK / 3: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 3: OK"
      },
      {
        "name": "BTAP-Skylight-2",
        "conductance": 2.2,
        "area": 104.52,
        "cost": 5837.62,
        "cost_per_area": 55.85,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-GroundContactFloor-Unheated-1",
        "conductance": 0.757,
        "area": 2090.3,
        "cost": 125296.06,
        "cost_per_area": 59.94,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      }
    ],
    "total_envelope_cost": 370537.45
  },
  "lighting": {
    "fixture_report": [
      {
        "fixture_type": "18",
        "fixture_description": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
        "floor_area_ft2": 22500.0,
        "cost": 226993.08,
        "cost_per_ft2": 10.09,
        "spaces": [
          "LGstore1",
          "LGstore2",
          "SMstore1",
          "SMstore2",
          "SMstore3",
          "SMstore4",
          "SMstore5",
          "SMstore6",
          "SMstore7",
          "SMstore8"
        ],
        "number_of_spaces": 10
      }
    ],
    "space_report": [
      {
        "space": "LGstore1",
        "zone": "Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Sales area",
        "zone_multiplier": 1,
        "fixture_type": "18",
        "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 17.0,
        "floor_area_ft2": 3750.0,
        "cost": 37832.18,
        "cost_per_ft2": 10.09,
        "note": ""
      },
      {
        "space": "LGstore2",
        "zone": "Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Sales area",
        "zone_multiplier": 1,
        "fixture_type": "18",
        "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 17.0,
        "floor_area_ft2": 3750.0,
        "cost": 37832.18,
        "cost_per_ft2": 10.09,
        "note": ""
      },
      {
        "space": "SMstore1",
        "zone": "Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Sales area",
        "zone_multiplier": 1,
        "fixture_type": "18",
        "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 17.0,
        "floor_area_ft2": 1875.0,
        "cost": 18916.09,
        "cost_per_ft2": 10.09,
        "note": ""
      },
      {
        "space": "SMstore2",
        "zone": "Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Sales area",
        "zone_multiplier": 1,
        "fixture_type": "18",
        "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 17.0,
        "floor_area_ft2": 1875.0,
        "cost": 18916.09,
        "cost_per_ft2": 10.09,
        "note": ""
      },
      {
        "space": "SMstore3",
        "zone": "Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Sales area",
        "zone_multiplier": 1,
        "fixture_type": "18",
        "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 17.0,
        "floor_area_ft2": 1875.0,
        "cost": 18916.09,
        "cost_per_ft2": 10.09,
        "note": ""
      },
      {
        "space": "SMstore4",
        "zone": "Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Sales area",
        "zone_multiplier": 1,
        "fixture_type": "18",
        "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 17.0,
        "floor_area_ft2": 1875.0,
        "cost": 18916.09,
        "cost_per_ft2": 10.09,
        "note": ""
      },
      {
        "space": "SMstore5",
        "zone": "Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Sales area",
        "zone_multiplier": 1,
        "fixture_type": "18",
        "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 17.0,
        "floor_area_ft2": 1875.0,
        "cost": 18916.09,
        "cost_per_ft2": 10.09,
        "note": ""
      },
      {
        "space": "SMstore6",
        "zone": "Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Sales area",
        "zone_multiplier": 1,
        "fixture_type": "18",
        "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 17.0,
        "floor_area_ft2": 1875.0,
        "cost": 18916.09,
        "cost_per_ft2": 10.09,
        "note": ""
      },
      {
        "space": "SMstore7",
        "zone": "Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Sales area",
        "zone_multiplier": 1,
        "fixture_type": "18",
        "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 17.0,
        "floor_area_ft2": 1875.0,
        "cost": 18916.09,
        "cost_per_ft2": 10.09,
        "note": ""
      },
      {
        "space": "SMstore8",
        "zone": "Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Sales area",
        "zone_multiplier": 1,
        "fixture_type": "18",
        "fixture_desciption": "H.I.D. Low Bay (16 ft above work plane) 2 W/ft2 (21.5 W/m2), 48FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 17.0,
        "floor_area_ft2": 1875.0,
        "cost": 18916.09,
        "cost_per_ft2": 10.09,
        "note": ""
      }
    ],
    "total_lighting_cost": 226993.05
  },
  "heating_and_cooling": {
    "plant_equipment": [
      {
        "type": "boilers",
        "nom_flr2flr_hght_ft": 17.0,
        "ht_roof_ft": 17.0,
        "longest_distance_to_ext_ft": 162.5,
        "wiring_and_gas_connections_distance_ft": 162.5,
        "equipment_cost": 20366.7,
        "flue_cost": 1671.5,
        "wiring_and_gas_connections_cost": 11159.41,
        "pump_cost": 10898.8,
        "piping_to_pump_cost": 1622.09,
        "header_distribution_cost": 1382.84,
        "total_cost": 47101.35
      },
      {
        "type": "chillers",
        "nom_flr2flr_hght_ft": 17.0,
        "ht_roof_ft": 17.0,
        "longest_distance_to_ext_ft": 162.5,
        "wiring_and_gas_connections_distance_ft": 162.5,
        "equipment_cost": 0.0,
        "flue_cost": 0.0,
        "wiring_and_gas_connections_cost": 0.0,
        "pump_cost": 0.0,
        "piping_to_pump_cost": 0.0,
        "header_distribution_cost": 0.0,
        "total_cost": 0.0
      },
      {
        "type": "cooling_towers",
        "nom_flr2flr_hght_ft": 17.0,
        "ht_roof_ft": 17.0,
        "longest_distance_to_ext_ft": 162.5,
        "wiring_and_gas_connections_distance_ft": 162.5,
        "equipment_cost": 0.0,
        "wiring_and_gas_connections_cost": 0.0,
        "pump_cost": 0.0,
        "piping_cost": 0.0,
        "total_cost": 0.0
      }
    ],
    "zonal_systems": [
      {
        "systype": "HW",
        "zone_number": 1,
        "zone_name": "Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 20.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 5150.01,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 3411.01,
        "wiring_cost": 0.0,
        "num_units": 7,
        "cummultive_zonal_cost": 8561.02
      },
      {
        "systype": "HW",
        "zone_number": 2,
        "zone_name": "Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 16.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 3819.89,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 1949.15,
        "wiring_cost": 0.0,
        "num_units": 5,
        "cummultive_zonal_cost": 14330.05
      },
      {
        "systype": "HW",
        "zone_number": 3,
        "zone_name": "Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 9.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2207.15,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 974.57,
        "wiring_cost": 0.0,
        "num_units": 3,
        "cummultive_zonal_cost": 17511.77
      },
      {
        "systype": "HW",
        "zone_number": 4,
        "zone_name": "Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 8.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2207.15,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 974.57,
        "wiring_cost": 0.0,
        "num_units": 3,
        "cummultive_zonal_cost": 20693.49
      },
      {
        "systype": "HW",
        "zone_number": 5,
        "zone_name": "Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 8.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2207.15,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 974.57,
        "wiring_cost": 0.0,
        "num_units": 3,
        "cummultive_zonal_cost": 23875.21
      },
      {
        "systype": "HW",
        "zone_number": 6,
        "zone_name": "Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 8.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2207.15,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 974.57,
        "wiring_cost": 0.0,
        "num_units": 3,
        "cummultive_zonal_cost": 27056.93
      },
      {
        "systype": "HW",
        "zone_number": 7,
        "zone_name": "Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 8.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2207.15,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 974.57,
        "wiring_cost": 0.0,
        "num_units": 3,
        "cummultive_zonal_cost": 30238.65
      },
      {
        "systype": "HW",
        "zone_number": 8,
        "zone_name": "Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 8.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2207.15,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 974.57,
        "wiring_cost": 0.0,
        "num_units": 3,
        "cummultive_zonal_cost": 33420.38
      },
      {
        "systype": "HW",
        "zone_number": 9,
        "zone_name": "Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 9.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 2254.25,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 974.57,
        "wiring_cost": 0.0,
        "num_units": 3,
        "cummultive_zonal_cost": 36649.2
      },
      {
        "systype": "HW",
        "zone_number": 10,
        "zone_name": "Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 13.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 3084.17,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 2436.43,
        "wiring_cost": 0.0,
        "num_units": 4,
        "cummultive_zonal_cost": 42169.8
      }
    ]
  },
  "shw": {
    "nom_flr2flr_hght_ft": 17.0,
    "ht_roof": 17.0,
    "shw_longest_distance_to_ext_ft": 162.5,
    "shw_utility_distance_ft": 162.5,
    "shwtanks": 0.0,
    "shw_flues": 0.0,
    "shw_utilties": 1586.88,
    "shw_pumps": 4840.54,
    "shw_piping": 405.52,
    "shw_total": 6832.94
  },
  "ventilation": {
    "system_1": [

    ],
    "system_2": [

    ],
    "system_3": [
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN",
        "airloop_flow_m3_per_s": 1.976,
        "num_rooftop_units": 1,
        "base_ahu_cost": 33460.78,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 32.716,
            "cost": 15445.26
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 77.871,
            "cost": 18675.4
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 1.706,
        "num_rooftop_units": 1,
        "base_ahu_cost": 33460.78,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 28.248,
            "cost": 15092.26
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 70.907,
            "cost": 14006.55
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 0.909,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 15.043,
            "cost": 11056.46
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 36.364,
            "cost": 9337.7
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 0.885,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 14.648,
            "cost": 11056.46
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 35.767,
            "cost": 9337.7
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 0.884,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 14.636,
            "cost": 11056.46
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 35.748,
            "cost": 9337.7
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 0.899,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 14.885,
            "cost": 11056.46
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 36.125,
            "cost": 9337.7
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 0.9,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 14.891,
            "cost": 11056.46
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 36.134,
            "cost": 9337.7
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 0.887,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 14.677,
            "cost": 11056.46
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 35.81,
            "cost": 9337.7
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 0.903,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 14.952,
            "cost": 11056.46
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 36.227,
            "cost": 9337.7
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN",
        "airloop_flow_m3_per_s": 1.229,
        "num_rooftop_units": 1,
        "base_ahu_cost": 33460.78,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 20.347,
            "cost": 13191.66
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 44.694,
            "cost": 9337.7
          }
        ],
        "reheat_recool": [

        ]
      }
    ],
    "system_4": [

    ],
    "system_5": [

    ],
    "system_6": [

    ],
    "system_7": [

    ],
    "mech_to_roof": {
      "Gas_Line_m": 0.0,
      "HW_Line_m": 0.0,
      "CHW_Line_m": 0.0,
      "Elec_Line_m": 357.6,
      "Total_cost": 3515.62
    },
    "trunk_duct": [
      {
        "DuctSize_in": 36.0,
        "DuctLength_m": 0.0,
        "NumberRuns": 2,
        "DuctCost": 0.0
      }
    ],
    "floor_trunk_ducts": [
      [
        {
          "Floor": "Building Story 1",
          "Predominant_space_type": "Sales area",
          "SupplyDuctSize_in": 55.69,
          "SupplyDuctLength_m": 91.4,
          "ReturnDuctSize_in": 55.69,
          "ReturnDuctLength_m": 91.4,
          "TotalDuctCost": 43228.07,
          "Multiplier": 1.0
        }
      ]
    ],
    "tz_distribution": [
      [
        {
          "Story": "Building Story 1",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.976,
              "num_diff": 16,
              "ducting_lbs": 640,
              "duct_insulation_ft2": 400,
              "cost": 2174.66
            },
            {
              "ThermalZone": "Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.976,
              "num_diff": 16,
              "ducting_lbs": 640,
              "duct_insulation_ft2": 400,
              "cost": 2174.66
            },
            {
              "ThermalZone": "Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.706,
              "num_diff": 14,
              "ducting_lbs": 560,
              "duct_insulation_ft2": 350,
              "cost": 1902.82
            },
            {
              "ThermalZone": "Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.706,
              "num_diff": 14,
              "ducting_lbs": 560,
              "duct_insulation_ft2": 350,
              "cost": 1902.82
            },
            {
              "ThermalZone": "Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.909,
              "num_diff": 8,
              "ducting_lbs": 795,
              "duct_insulation_ft2": 528,
              "cost": 679.17
            },
            {
              "ThermalZone": "Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.909,
              "num_diff": 8,
              "ducting_lbs": 795,
              "duct_insulation_ft2": 528,
              "cost": 679.17
            },
            {
              "ThermalZone": "Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.885,
              "num_diff": 8,
              "ducting_lbs": 795,
              "duct_insulation_ft2": 528,
              "cost": 679.17
            },
            {
              "ThermalZone": "Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.885,
              "num_diff": 8,
              "ducting_lbs": 795,
              "duct_insulation_ft2": 528,
              "cost": 679.17
            },
            {
              "ThermalZone": "Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.884,
              "num_diff": 8,
              "ducting_lbs": 795,
              "duct_insulation_ft2": 528,
              "cost": 679.17
            },
            {
              "ThermalZone": "Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.884,
              "num_diff": 8,
              "ducting_lbs": 795,
              "duct_insulation_ft2": 528,
              "cost": 679.17
            },
            {
              "ThermalZone": "Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.899,
              "num_diff": 8,
              "ducting_lbs": 795,
              "duct_insulation_ft2": 528,
              "cost": 679.17
            },
            {
              "ThermalZone": "Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.899,
              "num_diff": 8,
              "ducting_lbs": 795,
              "duct_insulation_ft2": 528,
              "cost": 679.17
            },
            {
              "ThermalZone": "Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.9,
              "num_diff": 8,
              "ducting_lbs": 795,
              "duct_insulation_ft2": 528,
              "cost": 679.17
            },
            {
              "ThermalZone": "Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.9,
              "num_diff": 8,
              "ducting_lbs": 795,
              "duct_insulation_ft2": 528,
              "cost": 679.17
            },
            {
              "ThermalZone": "Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.887,
              "num_diff": 8,
              "ducting_lbs": 795,
              "duct_insulation_ft2": 528,
              "cost": 679.17
            },
            {
              "ThermalZone": "Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.887,
              "num_diff": 8,
              "ducting_lbs": 795,
              "duct_insulation_ft2": 528,
              "cost": 679.17
            },
            {
              "ThermalZone": "Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.903,
              "num_diff": 8,
              "ducting_lbs": 795,
              "duct_insulation_ft2": 528,
              "cost": 679.17
            },
            {
              "ThermalZone": "Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.903,
              "num_diff": 8,
              "ducting_lbs": 795,
              "duct_insulation_ft2": 528,
              "cost": 679.17
            },
            {
              "ThermalZone": "Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.229,
              "num_diff": 10,
              "ducting_lbs": 400,
              "duct_insulation_ft2": 250,
              "cost": 1359.16
            },
            {
              "ThermalZone": "Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 1.229,
              "num_diff": 10,
              "ducting_lbs": 400,
              "duct_insulation_ft2": 250,
              "cost": 1359.16
            }
          ]
        }
      ]
    ],
    "hrv_return_ducting": [
      {
        "floor": "Building Story 1",
        "air_systems": [

        ]
      }
    ]
  },
  "totals": {
    "envelope": 370537.45,
    "lighting": 226993.05,
    "heating_and_cooling": 89271.15,
    "shw": 6832.94,
    "ventilation": 715458.21,
    "grand_total": 1409092.8
  }
}