{
  "rs_means_city": "WHITEHORSE",
  "rs_means_prov": "YUKON",
  "envelope": {
    "exterior_wall_cost": 72446.14,
    "exterior_wall_area_m2": 1308.25,
    "exterior_wall_cost_per_m2": 55.38,
    "exterior_roof_cost": 72109.89,
    "exterior_roof_area_m2": 953.21,
    "exterior_roof_cost_per_m2": 75.65,
    "exterior_floor_cost": 0.0,
    "exterior_floor_area_m2": 0.0,
    "exterior_floor_cost_per_m2": 0.0,
    "exterior_fixed_window_cost": 17217.89,
    "exterior_fixed_window_area_m2": 386.42,
    "exterior_fixed_window_cost_per_m2": 44.56,
    "exterior_operable_window_cost": 0.0,
    "exterior_operable_window_area_m2": 0.0,
    "exterior_operable_window_cost_per_m2": 0.0,
    "exterior_skylight_cost": 2809.91,
    "exterior_skylight_area_m2": 50.15,
    "exterior_skylight_cost_per_m2": 56.03,
    "exterior_tubular_daylight_diffuser_cost": 0.0,
    "exterior_tubular_daylight_diffuser_area_m2": 0.0,
    "exterior_tubular_daylight_diffuser_cost_per_m2": 0.0,
    "exterior_tubular_daylight_dome_cost": 0.0,
    "exterior_tubular_daylight_dome_area_m2": 0.0,
    "exterior_tubular_daylight_dome_cost_per_m2": 0.0,
    "exterior_door_cost": 0.0,
    "exterior_door_area_m2": 0.0,
    "exterior_door_cost_per_m2": 0.0,
    "exterior_glass_door_cost": 0.0,
    "exterior_glass_door_area_m2": 0.0,
    "exterior_glass_door_cost_per_m2": 0.0,
    "exterior_overhead_door_cost": 0.0,
    "exterior_overhead_door_area_m2": 0.0,
    "exterior_overhead_door_cost_per_m2": 0.0,
    "ground_contact_wall_cost": 0.0,
    "ground_contact_wall_area_m2": 0.0,
    "ground_contact_wall_cost_per_m2": 0.0,
    "ground_contact_roof_cost": 0.0,
    "ground_contact_roof_area_m2": 0.0,
    "ground_contact_roof_cost_per_m2": 0.0,
    "ground_contact_floor_cost": 60144.68,
    "ground_contact_floor_area_m2": 1003.4,
    "ground_contact_floor_cost_per_m2": 59.94,
    "construction_costs": [
      {
        "name": "BTAP-ExteriorWall-Mass-2",
        "conductance": 0.21,
        "area": 1019.33,
        "cost": 56646.09,
        "cost_per_area": 55.57,
        "note": "Surf #1: OK / 2: OK / 3: OK / 4: OK / 1: OK / 2: OK / 3: OK / 1: OK / 2: OK / 3: OK / 1: OK / 2: OK / 3: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-4",
        "conductance": 2.2,
        "area": 238.63,
        "cost": 7412.09,
        "cost_per_area": 31.06,
        "note": "Surf #1: OK / 2: OK / 3: OK / 4: OK / 1: OK / 2: OK / 3: OK / 1: OK / 2: OK / 3: OK / 1: OK / 2: OK / 3: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-GroundContactFloor-Unheated-1",
        "conductance": 0.757,
        "area": 1003.4,
        "cost": 60144.68,
        "cost_per_area": 59.94,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorRoof-IEAD-4",
        "conductance": 0.162,
        "area": 953.21,
        "cost": 72109.89,
        "cost_per_area": 75.65,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-Skylight-2",
        "conductance": 2.2,
        "area": 48.52,
        "cost": 2711.09,
        "cost_per_area": 55.88,
        "note": "Surf #1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-2",
        "conductance": 2.2,
        "area": 3.03,
        "cost": 152.97,
        "cost_per_area": 50.5,
        "note": "Surf #1: OK"
      },
      {
        "name": "BTAP-ExteriorWall-Mass-4",
        "conductance": 0.21,
        "area": 97.83,
        "cost": 8084.67,
        "cost_per_area": 82.64,
        "note": "Surf #1: OK / 2: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-1",
        "conductance": 2.2,
        "area": 41.02,
        "cost": 1929.04,
        "cost_per_area": 47.03,
        "note": "Surf #1: OK / 2: OK / 1: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWall-WoodFramed-5",
        "conductance": 0.21,
        "area": 51.28,
        "cost": 2302.52,
        "cost_per_area": 44.9,
        "note": "Surf #1: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWindow-FixedWindow-6",
        "conductance": 2.2,
        "area": 103.74,
        "cost": 7723.79,
        "cost_per_area": 74.45,
        "note": "Surf #1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK"
      },
      {
        "name": "BTAP-ExteriorWall-Metal-1",
        "conductance": 0.21,
        "area": 139.81,
        "cost": 5412.86,
        "cost_per_area": 38.72,
        "note": "Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK / 1: OK / 2: OK"
      },
      {
        "name": "BTAP-Skylight-1",
        "conductance": 2.2,
        "area": 1.63,
        "cost": 98.82,
        "cost_per_area": 60.63,
        "note": "Surf #1: OK / 1: OK"
      }
    ],
    "total_envelope_cost": 224728.61
  },
  "lighting": {
    "fixture_report": [
      {
        "fixture_type": "7",
        "fixture_description": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "floor_area_ft2": 15931.0,
        "cost": 85253.17,
        "cost_per_ft2": 5.35,
        "spaces": [
          "CorridorFlr1",
          "CorridorFlr2",
          "CorridorFlr3",
          "CorridorFlr4",
          "ElevatorCoreFlr1",
          "ElevatorCoreFlr2",
          "ElevatorCoreFlr3",
          "ElevatorCoreFlr4",
          "EmployeeLoungeFlr1",
          "ExerciseCenterFlr1",
          "FrontLoungeFlr1",
          "FrontOfficeFlr1",
          "FrontStairsFlr1",
          "FrontStairsFlr2",
          "FrontStairsFlr3",
          "FrontStairsFlr4",
          "FrontStorageFlr1",
          "FrontStorageFlr2",
          "FrontStorageFlr3",
          "FrontStorageFlr4",
          "LaundryRoomFlr1",
          "MechanicalRoomFlr1",
          "MeetingRoomFlr1",
          "RearStairsFlr1",
          "RearStairsFlr2",
          "RearStairsFlr3",
          "RearStairsFlr4",
          "RearStorageFlr1",
          "RearStorageFlr2",
          "RearStorageFlr3",
          "RearStorageFlr4",
          "RestroomFlr1"
        ],
        "number_of_spaces": 32
      },
      {
        "fixture_type": "6",
        "fixture_description": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "floor_area_ft2": 27270.9,
        "cost": 46265.22,
        "cost_per_ft2": 1.7,
        "spaces": [
          "GuestRoom101",
          "GuestRoom102",
          "GuestRoom103",
          "GuestRoom104",
          "GuestRoom105",
          "GuestRoom201",
          "GuestRoom202_205",
          "GuestRoom206_208",
          "GuestRoom209_212",
          "GuestRoom213",
          "GuestRoom214",
          "GuestRoom215_218",
          "GuestRoom219",
          "GuestRoom220_223",
          "GuestRoom224",
          "GuestRoom301",
          "GuestRoom302_305",
          "GuestRoom306_308",
          "GuestRoom309_312",
          "GuestRoom313",
          "GuestRoom314",
          "GuestRoom315_318",
          "GuestRoom319",
          "GuestRoom320_323",
          "GuestRoom324",
          "GuestRoom401",
          "GuestRoom402_405",
          "GuestRoom406_408",
          "GuestRoom409_412",
          "GuestRoom413",
          "GuestRoom414",
          "GuestRoom415_418",
          "GuestRoom419",
          "GuestRoom420_423",
          "GuestRoom424"
        ],
        "number_of_spaces": 35
      }
    ],
    "space_report": [
      {
        "space": "CorridorFlr1",
        "zone": "Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 1620.0,
        "cost": 8669.55,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "CorridorFlr2",
        "zone": "Sp-CorridorFlr2 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1350.0,
        "cost": 7224.55,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "CorridorFlr3",
        "zone": "Sp-CorridorFlr3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1350.0,
        "cost": 7224.55,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "CorridorFlr4",
        "zone": "Sp-CorridorFlr4 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1350.0,
        "cost": 7224.55,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "ElevatorCoreFlr1",
        "zone": "Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 162.0,
        "cost": 866.94,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "ElevatorCoreFlr2",
        "zone": "Sp-ElevatorCoreFlr2 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 162.0,
        "cost": 866.94,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "ElevatorCoreFlr3",
        "zone": "Sp-ElevatorCoreFlr3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 162.0,
        "cost": 866.94,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "ElevatorCoreFlr4",
        "zone": "Sp-ElevatorCoreFlr4 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Corridor/Transition area other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 162.0,
        "cost": 866.94,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "EmployeeLoungeFlr1",
        "zone": "Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Lounge/Break room - other",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 1878.37,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "ExerciseCenterFlr1",
        "zone": "Sp-ExerciseCenterFlr1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Gymnasium/Fitness centre exercise area",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 1878.37,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "FrontLoungeFlr1",
        "zone": "Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Lobby - hotel",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 1755.1,
        "cost": 9392.5,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "FrontOfficeFlr1",
        "zone": "Sp-FrontOfficeFlr1 Sys-6 Flr-1 Sch-A HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Office enclosed <= 25 m2",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 1404.0,
        "cost": 7513.47,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "FrontStairsFlr1",
        "zone": "Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Stairway/Stairwell-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 216.0,
        "cost": 1155.92,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "FrontStairsFlr2",
        "zone": "Sp-FrontStairsFlr2 Sys-1 Flr-2 Sch-F HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Stairway/Stairwell-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.0,
        "cost": 1155.92,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "FrontStairsFlr3",
        "zone": "Sp-FrontStairsFlr3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Stairway/Stairwell-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.0,
        "cost": 1155.92,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "FrontStairsFlr4",
        "zone": "Sp-FrontStairsFlr4 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Stairway/Stairwell-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.0,
        "cost": 1155.92,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "FrontStorageFlr1",
        "zone": "Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 135.0,
        "cost": 722.45,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "FrontStorageFlr2",
        "zone": "Sp-FrontStorageFlr2 Sys-1 Flr-2 Sch-A HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 135.0,
        "cost": 722.45,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "FrontStorageFlr3",
        "zone": "Sp-FrontStorageFlr3 Sys-1 Flr-3 Sch-A HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 135.0,
        "cost": 722.45,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "FrontStorageFlr4",
        "zone": "Sp-FrontStorageFlr4 Sys-1 Flr-4 Sch-A HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 135.0,
        "cost": 722.45,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "GuestRoom101",
        "zone": "Sp-GuestRoom101 Sys-1 Flr-1 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 595.51,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom102",
        "zone": "Sp-GuestRoom102 Sys-1 Flr-1 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 595.51,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom103",
        "zone": "Sp-GuestRoom103 Sys-1 Flr-1 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 595.51,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom104",
        "zone": "Sp-GuestRoom104 Sys-1 Flr-1 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 595.47,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom105",
        "zone": "Sp-GuestRoom105 Sys-1 Flr-1 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 595.47,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom201",
        "zone": "Sp-GuestRoom201 Sys-1 Flr-2 Sch-F HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 595.51,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom202_205",
        "zone": "Sp-GuestRoom202_205 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.1,
        "cost": 2382.05,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom206_208",
        "zone": "Sp-GuestRoom206_208 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1134.1,
        "cost": 1923.96,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom209_212",
        "zone": "Sp-GuestRoom209_212 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.1,
        "cost": 2382.05,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom213",
        "zone": "Sp-GuestRoom213 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 595.51,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom214",
        "zone": "Sp-GuestRoom214 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 595.47,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom215_218",
        "zone": "Sp-GuestRoom215_218 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.0,
        "cost": 2381.88,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom219",
        "zone": "Sp-GuestRoom219 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 595.47,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom220_223",
        "zone": "Sp-GuestRoom220_223 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.0,
        "cost": 2381.88,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom224",
        "zone": "Sp-GuestRoom224 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 595.47,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom301",
        "zone": "Sp-GuestRoom301 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 595.51,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom302_305",
        "zone": "Sp-GuestRoom302_305 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.1,
        "cost": 2382.05,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom306_308",
        "zone": "Sp-GuestRoom306_308 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1134.1,
        "cost": 1923.96,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom309_312",
        "zone": "Sp-GuestRoom309_312 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.1,
        "cost": 2382.05,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom313",
        "zone": "Sp-GuestRoom313 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 595.51,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom314",
        "zone": "Sp-GuestRoom314 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 595.47,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom315_318",
        "zone": "Sp-GuestRoom315_318 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.0,
        "cost": 2381.88,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom319",
        "zone": "Sp-GuestRoom319 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 595.47,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom320_323",
        "zone": "Sp-GuestRoom320_323 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.0,
        "cost": 2381.88,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom324",
        "zone": "Sp-GuestRoom324 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 595.47,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom401",
        "zone": "Sp-GuestRoom401 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 595.51,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom402_405",
        "zone": "Sp-GuestRoom402_405 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.1,
        "cost": 2382.05,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom406_408",
        "zone": "Sp-GuestRoom406_408 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1134.1,
        "cost": 1923.96,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom409_412",
        "zone": "Sp-GuestRoom409_412 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.1,
        "cost": 2382.05,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom413",
        "zone": "Sp-GuestRoom413 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 595.51,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom414",
        "zone": "Sp-GuestRoom414 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 595.47,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom415_418",
        "zone": "Sp-GuestRoom415_418 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.0,
        "cost": 2381.88,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom419",
        "zone": "Sp-GuestRoom419 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 595.47,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom420_423",
        "zone": "Sp-GuestRoom420_423 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 1404.0,
        "cost": 2381.88,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "GuestRoom424",
        "zone": "Sp-GuestRoom424 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Guest room",
        "zone_multiplier": 1,
        "fixture_type": "6",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 351.0,
        "cost": 595.47,
        "cost_per_ft2": 1.7,
        "note": ""
      },
      {
        "space": "LaundryRoomFlr1",
        "zone": "Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 1053.0,
        "cost": 5635.1,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "MechanicalRoomFlr1",
        "zone": "Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Electrical/Mechanical room-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 1878.5,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "MeetingRoomFlr1",
        "zone": "Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Conference/Meeting/Multi-purpose room",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 864.1,
        "cost": 4624.0,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "RearStairsFlr1",
        "zone": "Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Stairway/Stairwell-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 216.1,
        "cost": 1156.2,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "RearStairsFlr2",
        "zone": "Sp-RearStairsFlr2 Sys-1 Flr-2 Sch-F HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Stairway/Stairwell-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.1,
        "cost": 1156.2,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "RearStairsFlr3",
        "zone": "Sp-RearStairsFlr3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Stairway/Stairwell-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.1,
        "cost": 1156.2,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "RearStairsFlr4",
        "zone": "Sp-RearStairsFlr4 Sys-1 Flr-4 Sch-F HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Stairway/Stairwell-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.1,
        "cost": 1156.2,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "RearStorageFlr1",
        "zone": "Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 216.1,
        "cost": 1156.28,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "RearStorageFlr2",
        "zone": "Sp-RearStorageFlr2 Sys-1 Flr-2 Sch-A HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.1,
        "cost": 1156.28,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "RearStorageFlr3",
        "zone": "Sp-RearStorageFlr3 Sys-1 Flr-3 Sch-A HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.1,
        "cost": 1156.28,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "RearStorageFlr4",
        "zone": "Sp-RearStorageFlr4 Sys-1 Flr-4 Sch-A HPlcmt-east ZN",
        "building_type": "Space Function",
        "space_type": "Storage room < 5 m2-sch-A",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 9.0,
        "floor_area_ft2": 216.1,
        "cost": 1156.28,
        "cost_per_ft2": 5.35,
        "note": ""
      },
      {
        "space": "RestroomFlr1",
        "zone": "Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN",
        "building_type": "Space Function",
        "space_type": "Washroom - other-sch-F",
        "zone_multiplier": 1,
        "fixture_type": "7",
        "fixture_desciption": "High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2",
        "height_avg_ft": 11.0,
        "floor_area_ft2": 351.0,
        "cost": 1878.5,
        "cost_per_ft2": 5.35,
        "note": ""
      }
    ],
    "total_lighting_cost": 131518.4
  },
  "heating_and_cooling": {
    "plant_equipment": [
      {
        "type": "boilers",
        "nom_flr2flr_hght_ft": 9.5,
        "ht_roof_ft": 38.0,
        "longest_distance_to_ext_ft": 131.0,
        "wiring_and_gas_connections_distance_ft": 131.0,
        "equipment_cost": 23815.9,
        "flue_cost": 2201.68,
        "wiring_and_gas_connections_cost": 10375.25,
        "pump_cost": 10898.8,
        "piping_to_pump_cost": 1622.09,
        "header_distribution_cost": 15786.22,
        "total_cost": 64699.94
      },
      {
        "type": "chillers",
        "nom_flr2flr_hght_ft": 9.5,
        "ht_roof_ft": 38.0,
        "longest_distance_to_ext_ft": 131.0,
        "wiring_and_gas_connections_distance_ft": 131.0,
        "equipment_cost": 12450.5,
        "flue_cost": 0.0,
        "wiring_and_gas_connections_cost": 1279.55,
        "pump_cost": 9681.08,
        "piping_to_pump_cost": 1622.09,
        "header_distribution_cost": 6940.13,
        "total_cost": 31973.35
      },
      {
        "type": "cooling_towers",
        "nom_flr2flr_hght_ft": 9.5,
        "ht_roof_ft": 38.0,
        "longest_distance_to_ext_ft": 131.0,
        "wiring_and_gas_connections_distance_ft": 131.0,
        "equipment_cost": 261.84,
        "wiring_and_gas_connections_cost": 566.39,
        "pump_cost": 4840.54,
        "piping_cost": 6677.29,
        "total_cost": 12346.06
      }
    ],
    "zonal_systems": [
      {
        "systype": "HW",
        "zone_number": 1,
        "zone_name": "Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1283.02,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 722.21,
        "wiring_cost": 0.0,
        "num_units": 2,
        "cummultive_zonal_cost": 2005.23
      },
      {
        "systype": "PTAC",
        "zone_number": 2,
        "zone_name": "Sp-CorridorFlr2 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.8,
        "cool_capacity(kW)": 2.0,
        "heat_cost": 0.0,
        "cool_cost": 1631.87,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 207.93,
        "num_units": 1.0,
        "cummultive_zonal_cost": 3845.03
      },
      {
        "systype": "HW",
        "zone_number": 2,
        "zone_name": "Sp-CorridorFlr2 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 688.61,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 406.24,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 4939.89
      },
      {
        "systype": "PTAC",
        "zone_number": 3,
        "zone_name": "Sp-CorridorFlr3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.4,
        "cool_capacity(kW)": 2.4,
        "heat_cost": 0.0,
        "cool_cost": 1631.87,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 207.93,
        "num_units": 1.0,
        "cummultive_zonal_cost": 6779.69
      },
      {
        "systype": "HW",
        "zone_number": 3,
        "zone_name": "Sp-CorridorFlr3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.4,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 782.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 406.24,
        "wiring_cost": 0.0,
        "num_units": 1.0,
        "cummultive_zonal_cost": 7968.75
      },
      {
        "systype": "PTAC",
        "zone_number": 4,
        "zone_name": "Sp-CorridorFlr4 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 6.5,
        "cool_capacity(kW)": 5.9,
        "heat_cost": 0.0,
        "cool_cost": 3118.18,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 207.93,
        "num_units": 1.0,
        "cummultive_zonal_cost": 11294.86
      },
      {
        "systype": "HW",
        "zone_number": 4,
        "zone_name": "Sp-CorridorFlr4 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 6.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1518.53,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 406.24,
        "wiring_cost": 0.0,
        "num_units": 2,
        "cummultive_zonal_cost": 13219.63
      },
      {
        "systype": "HW",
        "zone_number": 5,
        "zone_name": "Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 453.1,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 135.41,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 13808.15
      },
      {
        "systype": "PTAC",
        "zone_number": 6,
        "zone_name": "Sp-ElevatorCoreFlr2 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.5,
        "cool_capacity(kW)": 0.4,
        "heat_cost": 0.0,
        "cool_cost": 1136.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 56.71,
        "num_units": 1.0,
        "cummultive_zonal_cost": 15001.19
      },
      {
        "systype": "HW",
        "zone_number": 6,
        "zone_name": "Sp-ElevatorCoreFlr2 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 453.1,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 110.79,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 15565.09
      },
      {
        "systype": "PTAC",
        "zone_number": 7,
        "zone_name": "Sp-ElevatorCoreFlr3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.5,
        "cool_capacity(kW)": 0.5,
        "heat_cost": 0.0,
        "cool_cost": 1136.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 56.71,
        "num_units": 1.0,
        "cummultive_zonal_cost": 16758.13
      },
      {
        "systype": "HW",
        "zone_number": 7,
        "zone_name": "Sp-ElevatorCoreFlr3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 453.1,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 110.79,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 17322.03
      },
      {
        "systype": "PTAC",
        "zone_number": 8,
        "zone_name": "Sp-ElevatorCoreFlr4 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.9,
        "cool_capacity(kW)": 0.9,
        "heat_cost": 0.0,
        "cool_cost": 1136.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 56.71,
        "num_units": 1.0,
        "cummultive_zonal_cost": 18515.07
      },
      {
        "systype": "HW",
        "zone_number": 8,
        "zone_name": "Sp-ElevatorCoreFlr4 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 500.21,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 110.79,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 19126.07
      },
      {
        "systype": "HW",
        "zone_number": 9,
        "zone_name": "Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 500.21,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 293.4,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 19919.67
      },
      {
        "systype": "HW",
        "zone_number": 10,
        "zone_name": "Sp-ExerciseCenterFlr1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 500.21,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 293.4,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 20713.27
      },
      {
        "systype": "HW",
        "zone_number": 11,
        "zone_name": "Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 594.41,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 2076.4,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 23384.08
      },
      {
        "systype": "HW",
        "zone_number": 12,
        "zone_name": "Sp-FrontOfficeFlr1 Sys-6 Flr-1 Sch-A HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 782.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 1173.59,
        "wiring_cost": 0.0,
        "num_units": 1.0,
        "cummultive_zonal_cost": 25340.49
      },
      {
        "systype": "HW",
        "zone_number": 13,
        "zone_name": "Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 594.41,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 789.92,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 26724.82
      },
      {
        "systype": "PTAC",
        "zone_number": 14,
        "zone_name": "Sp-FrontStairsFlr2 Sys-1 Flr-2 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.6,
        "cool_capacity(kW)": 1.8,
        "heat_cost": 0.0,
        "cool_cost": 1631.87,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 330.79,
        "num_units": 1.0,
        "cummultive_zonal_cost": 28687.48
      },
      {
        "systype": "HW",
        "zone_number": 14,
        "zone_name": "Sp-FrontStairsFlr2 Sys-1 Flr-2 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 594.41,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 646.3,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 29928.19
      },
      {
        "systype": "PTAC",
        "zone_number": 15,
        "zone_name": "Sp-FrontStairsFlr3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.7,
        "cool_capacity(kW)": 1.9,
        "heat_cost": 0.0,
        "cool_cost": 1631.87,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 330.79,
        "num_units": 1.0,
        "cummultive_zonal_cost": 31890.85
      },
      {
        "systype": "HW",
        "zone_number": 15,
        "zone_name": "Sp-FrontStairsFlr3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 594.41,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 646.3,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 33131.56
      },
      {
        "systype": "PTAC",
        "zone_number": 16,
        "zone_name": "Sp-FrontStairsFlr4 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 2.4,
        "heat_cost": 0.0,
        "cool_cost": 1631.87,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 330.79,
        "num_units": 1.0,
        "cummultive_zonal_cost": 35094.22
      },
      {
        "systype": "HW",
        "zone_number": 16,
        "zone_name": "Sp-FrontStairsFlr4 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 646.3,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 36382.03
      },
      {
        "systype": "HW",
        "zone_number": 17,
        "zone_name": "Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 500.21,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 112.85,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 36995.08
      },
      {
        "systype": "PTAC",
        "zone_number": 18,
        "zone_name": "Sp-FrontStorageFlr2 Sys-1 Flr-2 Sch-A HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.7,
        "cool_capacity(kW)": 0.7,
        "heat_cost": 0.0,
        "cool_cost": 1136.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 47.26,
        "num_units": 1.0,
        "cummultive_zonal_cost": 38178.67
      },
      {
        "systype": "HW",
        "zone_number": 18,
        "zone_name": "Sp-FrontStorageFlr2 Sys-1 Flr-2 Sch-A HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 500.21,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 92.33,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 38771.2
      },
      {
        "systype": "PTAC",
        "zone_number": 19,
        "zone_name": "Sp-FrontStorageFlr3 Sys-1 Flr-3 Sch-A HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.7,
        "cool_capacity(kW)": 0.7,
        "heat_cost": 0.0,
        "cool_cost": 1136.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 47.26,
        "num_units": 1.0,
        "cummultive_zonal_cost": 39954.79
      },
      {
        "systype": "HW",
        "zone_number": 19,
        "zone_name": "Sp-FrontStorageFlr3 Sys-1 Flr-3 Sch-A HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 500.21,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 92.33,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 40547.32
      },
      {
        "systype": "PTAC",
        "zone_number": 20,
        "zone_name": "Sp-FrontStorageFlr4 Sys-1 Flr-4 Sch-A HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.1,
        "cool_capacity(kW)": 1.1,
        "heat_cost": 0.0,
        "cool_cost": 1136.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 47.26,
        "num_units": 1.0,
        "cummultive_zonal_cost": 41730.91
      },
      {
        "systype": "HW",
        "zone_number": 20,
        "zone_name": "Sp-FrontStorageFlr4 Sys-1 Flr-4 Sch-A HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 547.31,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 92.33,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 42370.55
      },
      {
        "systype": "PTAC",
        "zone_number": 21,
        "zone_name": "Sp-GuestRoom101 Sys-1 Flr-1 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.0,
        "cool_capacity(kW)": 0.7,
        "heat_cost": 0.0,
        "cool_cost": 1136.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 150.17,
        "num_units": 1.0,
        "cummultive_zonal_cost": 43657.05
      },
      {
        "systype": "HW",
        "zone_number": 21,
        "zone_name": "Sp-GuestRoom101 Sys-1 Flr-1 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 500.21,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 293.4,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 44450.65
      },
      {
        "systype": "PTAC",
        "zone_number": 22,
        "zone_name": "Sp-GuestRoom102 Sys-1 Flr-1 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.0,
        "cool_capacity(kW)": 0.7,
        "heat_cost": 0.0,
        "cool_cost": 1136.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 150.17,
        "num_units": 1.0,
        "cummultive_zonal_cost": 45737.15
      },
      {
        "systype": "HW",
        "zone_number": 22,
        "zone_name": "Sp-GuestRoom102 Sys-1 Flr-1 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 500.21,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 293.4,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 46530.76
      },
      {
        "systype": "PTAC",
        "zone_number": 23,
        "zone_name": "Sp-GuestRoom103 Sys-1 Flr-1 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.2,
        "cool_capacity(kW)": 0.8,
        "heat_cost": 0.0,
        "cool_cost": 1136.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 150.17,
        "num_units": 1.0,
        "cummultive_zonal_cost": 47817.26
      },
      {
        "systype": "HW",
        "zone_number": 23,
        "zone_name": "Sp-GuestRoom103 Sys-1 Flr-1 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 547.31,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 293.4,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 48657.96
      },
      {
        "systype": "PTAC",
        "zone_number": 24,
        "zone_name": "Sp-GuestRoom104 Sys-1 Flr-1 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.2,
        "cool_capacity(kW)": 1.2,
        "heat_cost": 0.0,
        "cool_cost": 1136.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 150.17,
        "num_units": 1.0,
        "cummultive_zonal_cost": 49944.47
      },
      {
        "systype": "HW",
        "zone_number": 24,
        "zone_name": "Sp-GuestRoom104 Sys-1 Flr-1 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 547.31,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 293.4,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 50785.17
      },
      {
        "systype": "PTAC",
        "zone_number": 25,
        "zone_name": "Sp-GuestRoom105 Sys-1 Flr-1 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.0,
        "cool_capacity(kW)": 1.1,
        "heat_cost": 0.0,
        "cool_cost": 1136.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 150.17,
        "num_units": 1.0,
        "cummultive_zonal_cost": 52071.67
      },
      {
        "systype": "HW",
        "zone_number": 25,
        "zone_name": "Sp-GuestRoom105 Sys-1 Flr-1 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 500.21,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 293.4,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 52865.28
      },
      {
        "systype": "PTAC",
        "zone_number": 26,
        "zone_name": "Sp-GuestRoom201 Sys-1 Flr-2 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 1.8,
        "heat_cost": 0.0,
        "cool_cost": 1631.87,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 378.07,
        "num_units": 1.0,
        "cummultive_zonal_cost": 54875.21
      },
      {
        "systype": "HW",
        "zone_number": 26,
        "zone_name": "Sp-GuestRoom201 Sys-1 Flr-2 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 594.41,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 738.66,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 56208.28
      },
      {
        "systype": "PTAC",
        "zone_number": 27,
        "zone_name": "Sp-GuestRoom202_205 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.6,
        "cool_capacity(kW)": 1.9,
        "heat_cost": 0.0,
        "cool_cost": 1631.87,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 491.46,
        "num_units": 1.0,
        "cummultive_zonal_cost": 58331.62
      },
      {
        "systype": "HW",
        "zone_number": 27,
        "zone_name": "Sp-GuestRoom202_205 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 688.61,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 960.21,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 59980.44
      },
      {
        "systype": "PTAC",
        "zone_number": 28,
        "zone_name": "Sp-GuestRoom206_208 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.2,
        "cool_capacity(kW)": 1.6,
        "heat_cost": 0.0,
        "cool_cost": 1136.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 396.95,
        "num_units": 1.0,
        "cummultive_zonal_cost": 61513.72
      },
      {
        "systype": "HW",
        "zone_number": 28,
        "zone_name": "Sp-GuestRoom206_208 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 775.55,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 62930.79
      },
      {
        "systype": "PTAC",
        "zone_number": 29,
        "zone_name": "Sp-GuestRoom209_212 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.8,
        "cool_capacity(kW)": 1.9,
        "heat_cost": 0.0,
        "cool_cost": 1631.87,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 491.46,
        "num_units": 1.0,
        "cummultive_zonal_cost": 65054.13
      },
      {
        "systype": "HW",
        "zone_number": 29,
        "zone_name": "Sp-GuestRoom209_212 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 735.72,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 960.21,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 66750.05
      },
      {
        "systype": "PTAC",
        "zone_number": 30,
        "zone_name": "Sp-GuestRoom213 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.0,
        "cool_capacity(kW)": 0.7,
        "heat_cost": 0.0,
        "cool_cost": 1136.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 122.87,
        "num_units": 1.0,
        "cummultive_zonal_cost": 68009.25
      },
      {
        "systype": "HW",
        "zone_number": 30,
        "zone_name": "Sp-GuestRoom213 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 500.21,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 240.05,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 68749.51
      },
      {
        "systype": "PTAC",
        "zone_number": 31,
        "zone_name": "Sp-GuestRoom214 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.0,
        "cool_capacity(kW)": 0.9,
        "heat_cost": 0.0,
        "cool_cost": 1136.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 122.87,
        "num_units": 1.0,
        "cummultive_zonal_cost": 70008.71
      },
      {
        "systype": "HW",
        "zone_number": 31,
        "zone_name": "Sp-GuestRoom214 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 500.21,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 240.05,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 70748.97
      },
      {
        "systype": "PTAC",
        "zone_number": 32,
        "zone_name": "Sp-GuestRoom215_218 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.7,
        "cool_capacity(kW)": 3.1,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 491.46,
        "num_units": 1.0,
        "cummultive_zonal_cost": 73016.46
      },
      {
        "systype": "HW",
        "zone_number": 32,
        "zone_name": "Sp-GuestRoom215_218 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 688.61,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 960.21,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 74665.29
      },
      {
        "systype": "PTAC",
        "zone_number": 33,
        "zone_name": "Sp-GuestRoom219 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.8,
        "cool_capacity(kW)": 0.9,
        "heat_cost": 0.0,
        "cool_cost": 1136.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 122.87,
        "num_units": 1.0,
        "cummultive_zonal_cost": 75924.48
      },
      {
        "systype": "HW",
        "zone_number": 33,
        "zone_name": "Sp-GuestRoom219 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 500.21,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 240.05,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 76664.74
      },
      {
        "systype": "PTAC",
        "zone_number": 34,
        "zone_name": "Sp-GuestRoom220_223 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.7,
        "cool_capacity(kW)": 3.1,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 491.46,
        "num_units": 1.0,
        "cummultive_zonal_cost": 78932.24
      },
      {
        "systype": "HW",
        "zone_number": 34,
        "zone_name": "Sp-GuestRoom220_223 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 688.61,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 960.21,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 80581.06
      },
      {
        "systype": "PTAC",
        "zone_number": 35,
        "zone_name": "Sp-GuestRoom224 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.8,
        "cool_capacity(kW)": 1.0,
        "heat_cost": 0.0,
        "cool_cost": 1136.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 122.87,
        "num_units": 1.0,
        "cummultive_zonal_cost": 81840.26
      },
      {
        "systype": "HW",
        "zone_number": 35,
        "zone_name": "Sp-GuestRoom224 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 500.21,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 240.05,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 82580.52
      },
      {
        "systype": "PTAC",
        "zone_number": 36,
        "zone_name": "Sp-GuestRoom301 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 1.8,
        "heat_cost": 0.0,
        "cool_cost": 1631.87,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 378.07,
        "num_units": 1.0,
        "cummultive_zonal_cost": 84590.46
      },
      {
        "systype": "HW",
        "zone_number": 36,
        "zone_name": "Sp-GuestRoom301 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 738.66,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 85970.63
      },
      {
        "systype": "PTAC",
        "zone_number": 37,
        "zone_name": "Sp-GuestRoom302_305 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.3,
        "cool_capacity(kW)": 2.3,
        "heat_cost": 0.0,
        "cool_cost": 1631.87,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 491.46,
        "num_units": 1.0,
        "cummultive_zonal_cost": 88093.96
      },
      {
        "systype": "HW",
        "zone_number": 37,
        "zone_name": "Sp-GuestRoom302_305 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 782.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 960.21,
        "wiring_cost": 0.0,
        "num_units": 1.0,
        "cummultive_zonal_cost": 89836.99
      },
      {
        "systype": "PTAC",
        "zone_number": 38,
        "zone_name": "Sp-GuestRoom306_308 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.7,
        "cool_capacity(kW)": 1.8,
        "heat_cost": 0.0,
        "cool_cost": 1631.87,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 396.95,
        "num_units": 1.0,
        "cummultive_zonal_cost": 91865.81
      },
      {
        "systype": "HW",
        "zone_number": 38,
        "zone_name": "Sp-GuestRoom306_308 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 688.61,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 775.55,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 93329.98
      },
      {
        "systype": "PTAC",
        "zone_number": 39,
        "zone_name": "Sp-GuestRoom309_312 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.3,
        "cool_capacity(kW)": 2.3,
        "heat_cost": 0.0,
        "cool_cost": 1631.87,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 491.46,
        "num_units": 1.0,
        "cummultive_zonal_cost": 95453.32
      },
      {
        "systype": "HW",
        "zone_number": 39,
        "zone_name": "Sp-GuestRoom309_312 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.3,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 782.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 960.21,
        "wiring_cost": 0.0,
        "num_units": 1.0,
        "cummultive_zonal_cost": 97196.35
      },
      {
        "systype": "PTAC",
        "zone_number": 40,
        "zone_name": "Sp-GuestRoom313 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.1,
        "cool_capacity(kW)": 0.7,
        "heat_cost": 0.0,
        "cool_cost": 1136.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 122.87,
        "num_units": 1.0,
        "cummultive_zonal_cost": 98455.54
      },
      {
        "systype": "HW",
        "zone_number": 40,
        "zone_name": "Sp-GuestRoom313 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 547.31,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 240.05,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 99242.9
      },
      {
        "systype": "PTAC",
        "zone_number": 41,
        "zone_name": "Sp-GuestRoom314 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.1,
        "cool_capacity(kW)": 1.0,
        "heat_cost": 0.0,
        "cool_cost": 1136.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 122.87,
        "num_units": 1.0,
        "cummultive_zonal_cost": 100502.1
      },
      {
        "systype": "HW",
        "zone_number": 41,
        "zone_name": "Sp-GuestRoom314 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 547.31,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 240.05,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 101289.46
      },
      {
        "systype": "PTAC",
        "zone_number": 42,
        "zone_name": "Sp-GuestRoom315_318 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 3.4,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 491.46,
        "num_units": 1.0,
        "cummultive_zonal_cost": 103556.96
      },
      {
        "systype": "HW",
        "zone_number": 42,
        "zone_name": "Sp-GuestRoom315_318 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 782.82,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 960.21,
        "wiring_cost": 0.0,
        "num_units": 1.0,
        "cummultive_zonal_cost": 105299.99
      },
      {
        "systype": "PTAC",
        "zone_number": 43,
        "zone_name": "Sp-GuestRoom319 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.9,
        "cool_capacity(kW)": 0.9,
        "heat_cost": 0.0,
        "cool_cost": 1136.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 122.87,
        "num_units": 1.0,
        "cummultive_zonal_cost": 106559.18
      },
      {
        "systype": "HW",
        "zone_number": 43,
        "zone_name": "Sp-GuestRoom319 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 500.21,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 240.05,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 107299.44
      },
      {
        "systype": "PTAC",
        "zone_number": 44,
        "zone_name": "Sp-GuestRoom320_323 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 3.4,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 491.46,
        "num_units": 1.0,
        "cummultive_zonal_cost": 109566.94
      },
      {
        "systype": "HW",
        "zone_number": 44,
        "zone_name": "Sp-GuestRoom320_323 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 735.72,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 960.21,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 111262.86
      },
      {
        "systype": "PTAC",
        "zone_number": 45,
        "zone_name": "Sp-GuestRoom324 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.9,
        "cool_capacity(kW)": 1.0,
        "heat_cost": 0.0,
        "cool_cost": 1136.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 122.87,
        "num_units": 1.0,
        "cummultive_zonal_cost": 112522.06
      },
      {
        "systype": "HW",
        "zone_number": 45,
        "zone_name": "Sp-GuestRoom324 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 500.21,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 240.05,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 113262.32
      },
      {
        "systype": "PTAC",
        "zone_number": 46,
        "zone_name": "Sp-GuestRoom401 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.6,
        "cool_capacity(kW)": 2.6,
        "heat_cost": 0.0,
        "cool_cost": 1631.87,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 378.07,
        "num_units": 1.0,
        "cummultive_zonal_cost": 115272.26
      },
      {
        "systype": "HW",
        "zone_number": 46,
        "zone_name": "Sp-GuestRoom401 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 688.61,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 738.66,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 116699.53
      },
      {
        "systype": "PTAC",
        "zone_number": 47,
        "zone_name": "Sp-GuestRoom402_405 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.6,
        "cool_capacity(kW)": 4.2,
        "heat_cost": 0.0,
        "cool_cost": 2103.13,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 491.46,
        "num_units": 1.0,
        "cummultive_zonal_cost": 119294.13
      },
      {
        "systype": "HW",
        "zone_number": 47,
        "zone_name": "Sp-GuestRoom402_405 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1424.33,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 960.21,
        "wiring_cost": 0.0,
        "num_units": 2,
        "cummultive_zonal_cost": 121678.67
      },
      {
        "systype": "PTAC",
        "zone_number": 48,
        "zone_name": "Sp-GuestRoom406_408 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 3.4,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 396.95,
        "num_units": 1.0,
        "cummultive_zonal_cost": 123851.65
      },
      {
        "systype": "HW",
        "zone_number": 48,
        "zone_name": "Sp-GuestRoom406_408 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 4.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1330.13,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 775.55,
        "wiring_cost": 0.0,
        "num_units": 2,
        "cummultive_zonal_cost": 125957.33
      },
      {
        "systype": "PTAC",
        "zone_number": 49,
        "zone_name": "Sp-GuestRoom409_412 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.5,
        "cool_capacity(kW)": 4.1,
        "heat_cost": 0.0,
        "cool_cost": 2103.13,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 491.46,
        "num_units": 1.0,
        "cummultive_zonal_cost": 128551.92
      },
      {
        "systype": "HW",
        "zone_number": 49,
        "zone_name": "Sp-GuestRoom409_412 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.5,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1424.33,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 960.21,
        "wiring_cost": 0.0,
        "num_units": 2,
        "cummultive_zonal_cost": 130936.47
      },
      {
        "systype": "PTAC",
        "zone_number": 50,
        "zone_name": "Sp-GuestRoom413 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.7,
        "cool_capacity(kW)": 1.2,
        "heat_cost": 0.0,
        "cool_cost": 1136.33,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 122.87,
        "num_units": 1.0,
        "cummultive_zonal_cost": 132195.66
      },
      {
        "systype": "HW",
        "zone_number": 50,
        "zone_name": "Sp-GuestRoom413 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 594.41,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 240.05,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 133030.13
      },
      {
        "systype": "PTAC",
        "zone_number": 51,
        "zone_name": "Sp-GuestRoom414 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.7,
        "cool_capacity(kW)": 2.0,
        "heat_cost": 0.0,
        "cool_cost": 1631.87,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 122.87,
        "num_units": 1.0,
        "cummultive_zonal_cost": 134784.86
      },
      {
        "systype": "HW",
        "zone_number": 51,
        "zone_name": "Sp-GuestRoom414 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 594.41,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 240.05,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 135619.33
      },
      {
        "systype": "PTAC",
        "zone_number": 52,
        "zone_name": "Sp-GuestRoom415_418 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.4,
        "cool_capacity(kW)": 7.1,
        "heat_cost": 0.0,
        "cool_cost": 3526.68,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 491.46,
        "num_units": 1.0,
        "cummultive_zonal_cost": 139637.47
      },
      {
        "systype": "HW",
        "zone_number": 52,
        "zone_name": "Sp-GuestRoom415_418 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.4,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1424.33,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 960.21,
        "wiring_cost": 0.0,
        "num_units": 2,
        "cummultive_zonal_cost": 142022.01
      },
      {
        "systype": "PTAC",
        "zone_number": 53,
        "zone_name": "Sp-GuestRoom419 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.6,
        "cool_capacity(kW)": 1.9,
        "heat_cost": 0.0,
        "cool_cost": 1631.87,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 122.87,
        "num_units": 1.0,
        "cummultive_zonal_cost": 143776.75
      },
      {
        "systype": "HW",
        "zone_number": 53,
        "zone_name": "Sp-GuestRoom419 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 594.41,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 240.05,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 144611.21
      },
      {
        "systype": "PTAC",
        "zone_number": 54,
        "zone_name": "Sp-GuestRoom420_423 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.4,
        "cool_capacity(kW)": 7.1,
        "heat_cost": 0.0,
        "cool_cost": 3526.68,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 491.46,
        "num_units": 1.0,
        "cummultive_zonal_cost": 148629.36
      },
      {
        "systype": "HW",
        "zone_number": 54,
        "zone_name": "Sp-GuestRoom420_423 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 5.4,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 1424.33,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 960.21,
        "wiring_cost": 0.0,
        "num_units": 2,
        "cummultive_zonal_cost": 151013.9
      },
      {
        "systype": "PTAC",
        "zone_number": 55,
        "zone_name": "Sp-GuestRoom424 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.6,
        "cool_capacity(kW)": 1.9,
        "heat_cost": 0.0,
        "cool_cost": 1631.87,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 122.87,
        "num_units": 1.0,
        "cummultive_zonal_cost": 152768.64
      },
      {
        "systype": "HW",
        "zone_number": 55,
        "zone_name": "Sp-GuestRoom424 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.6,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 594.41,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 240.05,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 153603.1
      },
      {
        "systype": "HW",
        "zone_number": 56,
        "zone_name": "Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 3.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 735.72,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 880.19,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 155219.01
      },
      {
        "systype": "HW",
        "zone_number": 57,
        "zone_name": "Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 547.31,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 293.4,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 156059.71
      },
      {
        "systype": "HW",
        "zone_number": 58,
        "zone_name": "Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.0,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 722.21,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 157423.43
      },
      {
        "systype": "HW",
        "zone_number": 59,
        "zone_name": "Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 789.96,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 158854.91
      },
      {
        "systype": "PTAC",
        "zone_number": 60,
        "zone_name": "Sp-RearStairsFlr2 Sys-1 Flr-2 Sch-F HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.7,
        "cool_capacity(kW)": 2.1,
        "heat_cost": 0.0,
        "cool_cost": 1631.87,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 330.81,
        "num_units": 1.0,
        "cummultive_zonal_cost": 160817.59
      },
      {
        "systype": "HW",
        "zone_number": 60,
        "zone_name": "Sp-RearStairsFlr2 Sys-1 Flr-2 Sch-F HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 594.41,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 646.33,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 162058.33
      },
      {
        "systype": "PTAC",
        "zone_number": 61,
        "zone_name": "Sp-RearStairsFlr3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.7,
        "cool_capacity(kW)": 2.2,
        "heat_cost": 0.0,
        "cool_cost": 1631.87,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 330.81,
        "num_units": 1.0,
        "cummultive_zonal_cost": 164021.01
      },
      {
        "systype": "HW",
        "zone_number": 61,
        "zone_name": "Sp-RearStairsFlr3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.7,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 594.41,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 646.33,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 165261.75
      },
      {
        "systype": "PTAC",
        "zone_number": 62,
        "zone_name": "Sp-RearStairsFlr4 Sys-1 Flr-4 Sch-F HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 2.6,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 330.81,
        "num_units": 1.0,
        "cummultive_zonal_cost": 167368.6
      },
      {
        "systype": "HW",
        "zone_number": 62,
        "zone_name": "Sp-RearStairsFlr4 Sys-1 Flr-4 Sch-F HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 646.33,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 168656.44
      },
      {
        "systype": "HW",
        "zone_number": 63,
        "zone_name": "Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.1,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 790.0,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 170087.95
      },
      {
        "systype": "PTAC",
        "zone_number": 64,
        "zone_name": "Sp-RearStorageFlr2 Sys-1 Flr-2 Sch-A HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 2.2,
        "heat_cost": 0.0,
        "cool_cost": 1631.87,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 330.83,
        "num_units": 1.0,
        "cummultive_zonal_cost": 172050.66
      },
      {
        "systype": "HW",
        "zone_number": 64,
        "zone_name": "Sp-RearStorageFlr2 Sys-1 Flr-2 Sch-A HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.8,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 594.41,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 646.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 173291.43
      },
      {
        "systype": "PTAC",
        "zone_number": 65,
        "zone_name": "Sp-RearStorageFlr3 Sys-1 Flr-3 Sch-A HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 2.2,
        "heat_cost": 0.0,
        "cool_cost": 1631.87,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 330.83,
        "num_units": 1.0,
        "cummultive_zonal_cost": 175254.13
      },
      {
        "systype": "HW",
        "zone_number": 65,
        "zone_name": "Sp-RearStorageFlr3 Sys-1 Flr-3 Sch-A HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 1.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 594.41,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 646.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 176494.91
      },
      {
        "systype": "PTAC",
        "zone_number": 66,
        "zone_name": "Sp-RearStorageFlr4 Sys-1 Flr-4 Sch-A HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.2,
        "cool_capacity(kW)": 2.8,
        "heat_cost": 0.0,
        "cool_cost": 1776.03,
        "heatcool_cost": 0.0,
        "piping_cost": 0.0,
        "wiring_cost": 330.83,
        "num_units": 1.0,
        "cummultive_zonal_cost": 178601.77
      },
      {
        "systype": "HW",
        "zone_number": 66,
        "zone_name": "Sp-RearStorageFlr4 Sys-1 Flr-4 Sch-A HPlcmt-east ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 2.2,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 641.51,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 646.37,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 179889.65
      },
      {
        "systype": "HW",
        "zone_number": 67,
        "zone_name": "Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN",
        "zone_multiple": 1,
        "heat_capacity(kW)": 0.9,
        "cool_capacity(kW)": 0.0,
        "heat_cost": 500.21,
        "cool_cost": 0.0,
        "heatcool_cost": 0.0,
        "piping_cost": 293.4,
        "wiring_cost": 0.0,
        "num_units": 1,
        "cummultive_zonal_cost": 180683.25
      }
    ]
  },
  "shw": {
    "nom_flr2flr_hght_ft": 9.5,
    "ht_roof": 38.0,
    "shw_longest_distance_to_ext_ft": 131.0,
    "shw_utility_distance_ft": 131.0,
    "shwtanks": 0.0,
    "shw_flues": 0.0,
    "shw_utilties": 1279.55,
    "shw_pumps": 4840.54,
    "shw_piping": 405.52,
    "shw_total": 6525.61
  },
  "ventilation": {
    "system_1": [
      {
        "sys_type": 1,
        "name": "Sys_1_Make-up air unit",
        "airloop_flow_m3_per_s": 1.616,
        "num_rooftop_units": 1,
        "base_ahu_cost": 12781.43,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 26.746,
            "cost": 13533.71
          },
          {
            "eq_category": "Coil_Heating_Water",
            "heating_fuel": "HW",
            "cooling_type": "none",
            "capacity_kw": 148.612,
            "cost": 33531.5
          }
        ],
        "reheat_recool": [

        ]
      }
    ],
    "system_2": [

    ],
    "system_3": [
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 0.172,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 2.853,
            "cost": 4773.47
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 7.201,
            "cost": 3030.08
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 0.036,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 0.595,
            "cost": 4773.47
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 1.159,
            "cost": 2571.69
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 0.095,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 1.578,
            "cost": 4773.47
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 4.344,
            "cost": 2837.37
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN",
        "airloop_flow_m3_per_s": 0.296,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 4.898,
            "cost": 5150.01
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 23.013,
            "cost": 4668.85
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN",
        "airloop_flow_m3_per_s": 0.115,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 1.896,
            "cost": 4773.47
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 3.105,
            "cost": 2759.22
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 0.052,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 0.854,
            "cost": 4773.47
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 1.518,
            "cost": 2571.69
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN",
        "airloop_flow_m3_per_s": 0.232,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 3.843,
            "cost": 5150.01
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 7.852,
            "cost": 3030.08
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN",
        "airloop_flow_m3_per_s": 0.045,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 0.75,
            "cost": 4773.47
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 1.748,
            "cost": 2571.69
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN",
        "airloop_flow_m3_per_s": 0.143,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 2.364,
            "cost": 4773.47
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 12.015,
            "cost": 3753.26
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN",
        "airloop_flow_m3_per_s": 0.168,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 2.777,
            "cost": 4773.47
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 4.352,
            "cost": 2837.37
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN",
        "airloop_flow_m3_per_s": 0.171,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 2.837,
            "cost": 4773.47
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 4.508,
            "cost": 2837.37
          }
        ],
        "reheat_recool": [

        ]
      },
      {
        "sys_type": 3,
        "name": "Sys_3_PSZ Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN",
        "airloop_flow_m3_per_s": 0.037,
        "num_rooftop_units": 1,
        "base_ahu_cost": 28040.48,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_DX_SingleSpeed",
            "heating_fuel": "none",
            "cooling_type": "DX",
            "capacity_kw": 0.617,
            "cost": 4773.47
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 1.558,
            "cost": 2571.69
          }
        ],
        "reheat_recool": [

        ]
      }
    ],
    "system_4": [

    ],
    "system_5": [

    ],
    "system_6": [
      {
        "sys_type": 6,
        "name": "Sys_6_VAV with Reheat",
        "airloop_flow_m3_per_s": 0.527,
        "num_rooftop_units": 1,
        "base_ahu_cost": 18717.98,
        "hrv": {
        },
        "equipment_info": [
          {
            "eq_category": "Coil_Cooling_Water",
            "heating_fuel": "none",
            "cooling_type": "CHW",
            "capacity_kw": 8.144,
            "cost": 2561.9
          },
          {
            "eq_category": "Coil_Heating_Electric",
            "heating_fuel": "elec",
            "cooling_type": "none",
            "capacity_kw": 9.284,
            "cost": 3664.9
          }
        ],
        "reheat_recool": [
          {
            "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
            "zone_mult": 1.0,
            "box_type": "VAVFanMixingBoxesHtg",
            "box_name": "Air Terminal Single Duct VAV Reheat 1",
            "unit_info": {
              "size_kw": 0.0,
              "air_flow_m3_per_s": 0.142,
              "pipe_dist_m": 10.7,
              "elect_dist_m": 10.7,
              "num_units": 1
            },
            "cost": 3622.01
          },
          {
            "terminal": "AirTerminal_SingleDuct_VAV_Reheat",
            "zone_mult": 1.0,
            "box_type": "VAVFanMixingBoxesHtg",
            "box_name": "Air Terminal Single Duct VAV Reheat 2",
            "unit_info": {
              "size_kw": 0.0,
              "air_flow_m3_per_s": 0.385,
              "pipe_dist_m": 20.6,
              "elect_dist_m": 20.6,
              "num_units": 1
            },
            "cost": 4905.83
          }
        ]
      }
    ],
    "system_7": [

    ],
    "mech_to_roof": {
      "Gas_Line_m": 0.0,
      "HW_Line_m": 247.6,
      "CHW_Line_m": 247.6,
      "Elec_Line_m": 550.3,
      "Total_cost": 32587.34
    },
    "trunk_duct": [
      {
        "DuctSize_in": 20.0,
        "DuctLength_m": 8.2,
        "NumberRuns": 2,
        "DuctCost": 1886.64
      }
    ],
    "floor_trunk_ducts": [
      [
        {
          "Floor": "BuildingStory2",
          "Predominant_space_type": "Guest room",
          "SupplyDuctSize_in": 11.88,
          "SupplyDuctLength_m": 55.8,
          "ReturnDuctSize_in": 0,
          "ReturnDuctLength_m": 0,
          "TotalDuctCost": 3395.55,
          "Multiplier": 1.0
        },
        {
          "Floor": "BuildingStory3",
          "Predominant_space_type": "Guest room",
          "SupplyDuctSize_in": 11.88,
          "SupplyDuctLength_m": 55.8,
          "ReturnDuctSize_in": 0,
          "ReturnDuctLength_m": 0,
          "TotalDuctCost": 3395.55,
          "Multiplier": 1.0
        },
        {
          "Floor": "BuildingStory4",
          "Predominant_space_type": "Guest room",
          "SupplyDuctSize_in": 11.88,
          "SupplyDuctLength_m": 55.8,
          "ReturnDuctSize_in": 0,
          "ReturnDuctLength_m": 0,
          "TotalDuctCost": 3395.55,
          "Multiplier": 1.0
        },
        {
          "Floor": "BuildingStory1",
          "Predominant_space_type": "Lobby - hotel",
          "SupplyDuctSize_in": 24.6,
          "SupplyDuctLength_m": 55.8,
          "ReturnDuctSize_in": 24.08,
          "ReturnDuctLength_m": 55.8,
          "TotalDuctCost": 22658.32,
          "Multiplier": 1.0
        }
      ]
    ],
    "tz_distribution": [
      [
        {
          "Story": "BuildingStory2",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-CorridorFlr2 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.038,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-ElevatorCoreFlr2 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.005,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-FrontStairsFlr2 Sys-1 Flr-2 Sch-F HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.006,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-FrontStorageFlr2 Sys-1 Flr-2 Sch-A HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.004,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom201 Sys-1 Flr-2 Sch-F HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom202_205 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.073,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom206_208 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.059,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom209_212 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.073,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom213 Sys-1 Flr-2 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom214 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom215_218 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.073,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom219 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom220_223 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.073,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom224 Sys-1 Flr-2 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-RearStairsFlr2 Sys-1 Flr-2 Sch-F HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.006,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-RearStorageFlr2 Sys-1 Flr-2 Sch-A HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.007,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            }
          ]
        },
        {
          "Story": "BuildingStory3",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-CorridorFlr3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.038,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-ElevatorCoreFlr3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.005,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-FrontStairsFlr3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.006,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-FrontStorageFlr3 Sys-1 Flr-3 Sch-A HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.004,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom301 Sys-1 Flr-3 Sch-F HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom302_305 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.073,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom306_308 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.059,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom309_312 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.073,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom313 Sys-1 Flr-3 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom314 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom315_318 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.073,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom319 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom320_323 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.073,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom324 Sys-1 Flr-3 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-RearStairsFlr3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.006,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-RearStorageFlr3 Sys-1 Flr-3 Sch-A HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.007,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            }
          ]
        },
        {
          "Story": "BuildingStory4",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-CorridorFlr4 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.038,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-ElevatorCoreFlr4 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.005,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-FrontStairsFlr4 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.006,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-FrontStorageFlr4 Sys-1 Flr-4 Sch-A HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.004,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom401 Sys-1 Flr-4 Sch-F HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom402_405 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.073,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom406_408 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.059,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom409_412 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.073,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom413 Sys-1 Flr-4 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom414 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom415_418 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.073,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom419 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom420_423 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.073,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom424 Sys-1 Flr-4 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-RearStairsFlr4 Sys-1 Flr-4 Sch-F HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.006,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-RearStorageFlr4 Sys-1 Flr-4 Sch-A HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.007,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            }
          ]
        },
        {
          "Story": "BuildingStory1",
          "thermal_zones": [
            {
              "ThermalZone": "Sp-GuestRoom101 Sys-1 Flr-1 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom102 Sys-1 Flr-1 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom103 Sys-1 Flr-1 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom104 Sys-1 Flr-1 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-GuestRoom105 Sys-1 Flr-1 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.018,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.172,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 155.15
            },
            {
              "ThermalZone": "Sp-CorridorFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.172,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 155.15
            },
            {
              "ThermalZone": "Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.036,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-ElevatorCoreFlr1 Sys-3 Flr-1 Sch-F HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.036,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.095,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 130.3
            },
            {
              "ThermalZone": "Sp-EmployeeLoungeFlr1 Sys-3 Flr-1 Sch-B HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.095,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 130.3
            },
            {
              "ThermalZone": "Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.296,
              "num_diff": 4,
              "ducting_lbs": 225,
              "duct_insulation_ft2": 196,
              "cost": 206.86
            },
            {
              "ThermalZone": "Sp-FrontLoungeFlr1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.296,
              "num_diff": 4,
              "ducting_lbs": 225,
              "duct_insulation_ft2": 196,
              "cost": 206.86
            },
            {
              "ThermalZone": "Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.115,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 155.15
            },
            {
              "ThermalZone": "Sp-FrontStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-west ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.115,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 155.15
            },
            {
              "ThermalZone": "Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.052,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-FrontStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.052,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.232,
              "num_diff": 4,
              "ducting_lbs": 190,
              "duct_insulation_ft2": 144,
              "cost": 206.86
            },
            {
              "ThermalZone": "Sp-LaundryRoomFlr1 Sys-3 Flr-1 Sch-A HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.232,
              "num_diff": 4,
              "ducting_lbs": 190,
              "duct_insulation_ft2": 144,
              "cost": 206.86
            },
            {
              "ThermalZone": "Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.045,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-MechanicalRoomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.045,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.143,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 155.15
            },
            {
              "ThermalZone": "Sp-MeetingRoomFlr1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.143,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 155.15
            },
            {
              "ThermalZone": "Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.168,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 155.15
            },
            {
              "ThermalZone": "Sp-RearStairsFlr1 Sys-3 Flr-1 Sch-F HPlcmt-east ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.168,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 155.15
            },
            {
              "ThermalZone": "Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.171,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 155.15
            },
            {
              "ThermalZone": "Sp-RearStorageFlr1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.171,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 155.15
            },
            {
              "ThermalZone": "Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.037,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-RestroomFlr1 Sys-3 Flr-1 Sch-F HPlcmt-south ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.037,
              "num_diff": 2,
              "ducting_lbs": 55,
              "duct_insulation_ft2": 40,
              "cost": 86.87
            },
            {
              "ThermalZone": "Sp-ExerciseCenterFlr1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.142,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 155.15
            },
            {
              "ThermalZone": "Sp-ExerciseCenterFlr1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.142,
              "num_diff": 3,
              "ducting_lbs": 125,
              "duct_insulation_ft2": 96,
              "cost": 155.15
            },
            {
              "ThermalZone": "Sp-FrontOfficeFlr1 Sys-6 Flr-1 Sch-A HPlcmt-north ZN",
              "ducting_direction": "Supply",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.385,
              "num_diff": 5,
              "ducting_lbs": 290,
              "duct_insulation_ft2": 224,
              "cost": 258.58
            },
            {
              "ThermalZone": "Sp-FrontOfficeFlr1 Sys-6 Flr-1 Sch-A HPlcmt-north ZN",
              "ducting_direction": "Return",
              "tz_mult": 1.0,
              "airflow_m3ps": 0.385,
              "num_diff": 5,
              "ducting_lbs": 290,
              "duct_insulation_ft2": 224,
              "cost": 258.58
            }
          ]
        }
      ]
    ],
    "hrv_return_ducting": [
      {
        "floor": "BuildingStory2",
        "air_systems": [

        ]
      },
      {
        "floor": "BuildingStory3",
        "air_systems": [

        ]
      },
      {
        "floor": "BuildingStory4",
        "air_systems": [

        ]
      },
      {
        "floor": "BuildingStory1",
        "air_systems": [

        ]
      }
    ]
  },
  "totals": {
    "envelope": 224728.61,
    "lighting": 131518.4,
    "heating_and_cooling": 289702.6,
    "shw": 6525.61,
    "ventilation": 669925.64,
    "grand_total": 1322400.86
  }
}