{
  "sql_data": [
    {
      "report_name": "AnnualBuildingUtilityPerformanceSummary",
      "report_for_string": "Entire Facility",
      "table_name": "End Uses",
      "table": [
        {
          "name": "Heating",
          "electricity_GJ": 660.65
        },
        {
          "name": "Cooling",
          "electricity_GJ": 388.83
        },
        {
          "name": "Interior Lighting",
          "electricity_GJ": 274.23
        },
        {
          "name": "Interior Equipment",
          "electricity_GJ": 346.98
        },
        {
          "name": "Fans",
          "electricity_GJ": 425.96
        },
        {
          "name": "Pumps",
          "electricity_GJ": 37.03
        },
        {
          "name": "Water Systems",
          "electricity_GJ": 939.35,
          "water_m3": 8177.42
        },
        {
          "name": "Total End Uses",
          "electricity_GJ": 3073.03,
          "water_m3": 8177.42
        }
      ]
    },
    {
      "report_name": "AnnualBuildingUtilityPerformanceSummary",
      "report_for_string": "Entire Facility",
      "table_name": "Site and Source Energy",
      "table": [
        {
          "name": "Total Site Energy",
          "total_energy_GJ": 3073.03,
          "energy_per_total_building_area_MJ/m2": 156.85,
          "energy_per_conditioned_building_area_MJ/m2": 156.85
        },
        {
          "name": "Net Site Energy",
          "total_energy_GJ": 3073.03,
          "energy_per_total_building_area_MJ/m2": 156.85,
          "energy_per_conditioned_building_area_MJ/m2": 156.85
        },
        {
          "name": "Total Source Energy",
          "total_energy_GJ": 9732.29,
          "energy_per_total_building_area_MJ/m2": 496.75,
          "energy_per_conditioned_building_area_MJ/m2": 496.75
        },
        {
          "name": "Net Source Energy",
          "total_energy_GJ": 9732.29,
          "energy_per_total_building_area_MJ/m2": 496.75,
          "energy_per_conditioned_building_area_MJ/m2": 496.75
        }
      ]
    }
  ],
  "os_standards_revision": "8b002a8",
  "os_standards_version": "0.2.3",
  "openstudio_version": "2.6.0.8c81faf8bc",
  "energyplus_version": "8.9.0",
  "date": "2019-08-07 22:11:34 +0000",
  "building": {
    "name": "SecondarySchool-CAN_BC_Victoria.Intl.AP.717990_CWEC2016.epw created: 2019-08-07 21:14:20 +0000",
    "conditioned_floor_area_m2": 19592.0,
    "exterior_area_m2": 17870.0,
    "volume": 95216.0,
    "number_of_stories": 2,
    "standards_number_of_stories": 2,
    "standards_number_of_above_ground_stories": 2,
    "standards_number_of_living_units": null,
    "nominal_floor_to_ceiling_height": null,
    "nominal_floor_to_floor_height": null
  },
  "geography": {
    "hdd": 2850.0,
    "cdd": 27.0,
    "climate_zone": "4",
    "city": "Victoria Intl AP",
    "state_province_region": "BC",
    "country": "CAN",
    "latitude": 48.647,
    "longitude": -123.426
  },
  "spacetype_area_breakdown": {
    "space_function_audience_seating_area_permanent_-_auditorium": 988.0,
    "space_function_classroom/lecture_hall/training_room_other": 6912.0,
    "space_function_conference/meeting/multi-purpose_room": 624.0,
    "space_function_corridor/transition_area_other-sch-d": 4200.0,
    "space_function_electrical/mechanical_room-sch-d": 684.0,
    "space_function_food_preparation_area": 216.0,
    "space_function_gymnasium/fitness_centre_playing_area": 3224.0,
    "space_function_library_reading_area": 840.0,
    "space_function_lobby_-_other": 420.0,
    "space_function_office_enclosed_<=_25_m2": 1064.0,
    "space_function_washroom_-_other-sch-d": 420.0
  },
  "economics": {
    "total_neb_cost": 67668.12060000001,
    "total_neb_cost_per_m2": 3.453864873417722,
    "Electricity_neb_cost": 67668.12060000001,
    "Electricity_neb_cost_per_m2": 3.453864873417722,
    "Natural Gas_neb_cost": 0.0,
    "Natural Gas_neb_cost_per_m2": 0.0,
    "Oil_neb_cost": 0.0,
    "Oil_neb_cost_per_m2": 0.0,
    "electricity_cost": 0.0,
    "electricity_cost_per_m2": 0.0,
    "natural_gas_cost": 0.0,
    "natural_gas_cost_per_m2": 0.0,
    "additional_cost": 0.0,
    "additional_cost_per_m2": 0.0,
    "total_cost": 0.0,
    "total_cost_per_m2": 0.0
  },
  "end_uses": {
    "heating_gj": 660.65,
    "cooling_gj": 388.83,
    "interior_lighting_gj": 274.23,
    "exterior_lighting_gj": 0,
    "interior_equipment_gj": 346.98,
    "exterior_equipment_gj": 0,
    "fans_gj": 425.96,
    "pumps_gj": 37.03,
    "heat_rejection_gj": 0,
    "humidification_gj": 0,
    "heat_recovery_gj": 0,
    "water_systems_gj": 939.35,
    "water_systems_water_m3": 8177.42,
    "refrigeration_gj": 0,
    "generators_gj": 0,
    "total_end_uses_gj": 3073.03,
    "total_end_uses_water_m3": 8177.42
  },
  "end_uses_eui": {
    "heating_gj_per_m2": 0.03372039608003267,
    "cooling_gj_per_m2": 0.019846365863617803,
    "interior_lighting_gj_per_m2": 0.013997039608003267,
    "exterior_lighting_gj_per_m2": 0,
    "interior_equipment_gj_per_m2": 0.017710289914250714,
    "exterior_equipment_gj_per_m2": 0,
    "fans_gj_per_m2": 0.02174152715394038,
    "pumps_gj_per_m2": 0.001890057166190282,
    "heat_rejection_gj_per_m2": 0,
    "humidification_gj_per_m2": 0,
    "heat_recovery_gj_per_m2": 0,
    "water_systems_gj_per_m2": 0.0479455900367497,
    "water_systems_water_m3_per_m2": 0.4173856676194365,
    "refrigeration_gj_per_m2": 0,
    "generators_gj_per_m2": 0,
    "total_end_uses_gj_per_m2": 0.15685126582278483,
    "total_end_uses_water_m3_per_m2": 0.4173856676194365
  },
  "meter_peaks": {
    "electric_w": 459588.06,
    "natural_gas_w": "NA"
  },
  "unmet_hours": {
    "cooling": 60.0,
    "heating": 1.0
  },
  "service_water_heating": {
    "total_nominal_occupancy": 3977.9110650242437,
    "electricity_per_year": 939.35,
    "electricity_per_day": 2.5700410396716826,
    "electricity_per_day_per_occupant": 0.0006460780539486544,
    "natural_gas_per_year": 0.0,
    "additional_fuel_per_year": 0.0,
    "water_m3_per_year": 8177.42,
    "water_m3_per_day": 22.373242134062927,
    "water_m3_per_day_per_occupant": 0.005624369617204243
  },
  "envelope": {
    "outdoor_walls_area_m2": 5072.8,
    "outdoor_roofs_area_m2": 11902.0,
    "outdoor_floors_area_m2": 0,
    "ground_walls_area_m2": 0,
    "ground_roofs_area_m2": 0,
    "ground_floors_area_m2": 11902.0,
    "interior_floors_area_m2": 7690.0,
    "windows_area_m2": 895.1999999999994,
    "skylights_area_m2": 0,
    "doors_area_m2": 0,
    "overhead_doors_area_m2": 0,
    "total_exterior_area_m2": 29772.0,
    "total_ground_area_m2": 11902.0,
    "total_outdoor_area_m2": 17870.0,
    "outdoor_walls_average_conductance_w_per_m2_k": 0.06,
    "outdoor_roofs_average_conductance_w_per_m2_k": 0.0568,
    "ground_floors_average_conductance_w_per_m2_k": 0.757,
    "windows_average_conductance_w_per_m2_k": 0.7,
    "building_outdoor_average_conductance_w_per_m2_k": 0.0899295803021824,
    "building_ground_average_conductance_w_per_m2_k": 0.757,
    "building_average_conductance_w_per_m2_k": 0.3566053876125218,
    "fdwr": 15.0,
    "srr": 0.0,
    "constructions": {
      "exterior_fenestration": [
        {
          "name": "BTAP-Ext-DaylightDiffuser:U=0.210 SHGC=0.600-:{ \"cond\"=>0.7}",
          "net_area_m2": 895.2,
          "thermal_conductance_m2_w_per_k": 0.7,
          "solar_transmittance": 0.6,
          "visible_tranmittance": 0.21
        }
      ],
      "exterior_opaque": [
        {
          "name": "BTAP-Ext-Roof-Metal:U-0.193-:{ \"cond\"=>0.057}",
          "net_area_m2": 11902.0,
          "thermal_conductance_m2_w_per_k": 0.057,
          "solar_absorptance": 0.7
        },
        {
          "name": "BTAP-Ext-Wall-Mass:U-0.315-:{ \"cond\"=>0.06}",
          "net_area_m2": 5072.8,
          "thermal_conductance_m2_w_per_k": 0.06,
          "solar_absorptance": 0.92
        }
      ],
      "ground": [
        {
          "name": "BTAP-Grnd-Floor-Mass:U-0.757",
          "net_area_m2": 11902.0,
          "thermal_conductance_m2_w_per_k": 0.757,
          "solar_absorptance": 0.7
        }
      ]
    },
    "average_thermal_conductance_m2_w_per_k": [
      {
        "name": "Auditorium_ZN_1_FLR_1",
        "multiplier": 1,
        "volume": 7904.0,
        "exterior_wall_area": 304.0,
        "space_type_name": "Space Function Audience seating area permanent - auditorium",
        "thermal_zone": "ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C",
        "breathing_zone_outdoor_airflow_vbz": 4.0654,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-C-Occupancy",
        "occ_per_m2": 0.2,
        "lighting_w_per_m2": 0.975,
        "electric_w_per_m2": 1.25,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 3.14849867320224e-05,
            "peak_flow_rate_per_area": 3.186739547775547e-08,
            "shw_watts_per_person": -5.928482785099717
          }
        ]
      },
      {
        "name": "Aux_Gym_ZN_1_FLR_1",
        "multiplier": 1,
        "volume": 9984.0,
        "exterior_wall_area": 608.0,
        "space_type_name": "Space Function Gymnasium/Fitness centre playing area",
        "thermal_zone": "ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1",
        "breathing_zone_outdoor_airflow_vbz": 1.902,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-B-Occupancy",
        "occ_per_m2": 0.2,
        "lighting_w_per_m2": 1.38,
        "electric_w_per_m2": 0.75,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 0.000119311542793939,
            "peak_flow_rate_per_area": 9.560219775155368e-08,
            "shw_watts_per_person": -17.78545046090804
          }
        ]
      },
      {
        "name": "Bathrooms_ZN_1_FLR_1",
        "multiplier": 1,
        "volume": 840.0,
        "exterior_wall_area": 72.0,
        "space_type_name": "Space Function Washroom - other-sch-D",
        "thermal_zone": "WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD",
        "breathing_zone_outdoor_airflow_vbz": 0.064,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.033,
        "lighting_w_per_m2": 1.02,
        "electric_w_per_m2": 0.5,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "Bathrooms_ZN_1_FLR_2",
        "multiplier": 1,
        "volume": 840.0,
        "exterior_wall_area": 72.0,
        "space_type_name": "Space Function Washroom - other-sch-D",
        "thermal_zone": "WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD",
        "breathing_zone_outdoor_airflow_vbz": 0.064,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.033,
        "lighting_w_per_m2": 1.02,
        "electric_w_per_m2": 0.5,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "Cafeteria_ZN_1_FLR_1",
        "multiplier": 1,
        "volume": 2496.0,
        "exterior_wall_area": 200.0,
        "space_type_name": "Space Function Conference/Meeting/Multi-purpose room",
        "thermal_zone": "ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C",
        "breathing_zone_outdoor_airflow_vbz": 0.9827,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-C-Occupancy",
        "occ_per_m2": 0.2,
        "lighting_w_per_m2": 1.575,
        "electric_w_per_m2": 0.5,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 2.98278856984847e-05,
            "peak_flow_rate_per_area": 4.780109887577676e-08,
            "shw_watts_per_person": -8.892725230454005
          }
        ]
      },
      {
        "name": "Corner_Class_1_Pod_1_ZN_1_FLR_1",
        "multiplier": 1,
        "volume": 396.0,
        "exterior_wall_area": 80.0,
        "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
        "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D",
        "breathing_zone_outdoor_airflow_vbz": 0.8268,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.133,
        "lighting_w_per_m2": 1.14,
        "electric_w_per_m2": 2.501,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.55703854932829e-06,
            "peak_flow_rate_per_area": 4.603069241745748e-08,
            "shw_watts_per_person": -8.563365894574119
          }
        ]
      },
      {
        "name": "Corner_Class_1_Pod_1_ZN_1_FLR_2",
        "multiplier": 1,
        "volume": 396.0,
        "exterior_wall_area": 80.0,
        "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
        "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3",
        "breathing_zone_outdoor_airflow_vbz": 0.8268,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.133,
        "lighting_w_per_m2": 1.14,
        "electric_w_per_m2": 2.501,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.55703854932829e-06,
            "peak_flow_rate_per_area": 4.603069241745748e-08,
            "shw_watts_per_person": -8.563365894574119
          }
        ]
      },
      {
        "name": "Corner_Class_1_Pod_2_ZN_1_FLR_1",
        "multiplier": 1,
        "volume": 396.0,
        "exterior_wall_area": 80.0,
        "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
        "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D",
        "breathing_zone_outdoor_airflow_vbz": 0.8268,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.133,
        "lighting_w_per_m2": 1.14,
        "electric_w_per_m2": 2.501,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.55703854932829e-06,
            "peak_flow_rate_per_area": 4.603069241745748e-08,
            "shw_watts_per_person": -8.563365894574119
          }
        ]
      },
      {
        "name": "Corner_Class_1_Pod_2_ZN_1_FLR_2",
        "multiplier": 1,
        "volume": 396.0,
        "exterior_wall_area": 80.0,
        "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
        "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3",
        "breathing_zone_outdoor_airflow_vbz": 0.8268,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.133,
        "lighting_w_per_m2": 1.14,
        "electric_w_per_m2": 2.501,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.55703854932829e-06,
            "peak_flow_rate_per_area": 4.603069241745748e-08,
            "shw_watts_per_person": -8.563365894574119
          }
        ]
      },
      {
        "name": "Corner_Class_1_Pod_3_ZN_1_FLR_1",
        "multiplier": 1,
        "volume": 396.0,
        "exterior_wall_area": 80.0,
        "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
        "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D",
        "breathing_zone_outdoor_airflow_vbz": 0.8268,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.133,
        "lighting_w_per_m2": 1.14,
        "electric_w_per_m2": 2.501,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.55703854932829e-06,
            "peak_flow_rate_per_area": 4.603069241745748e-08,
            "shw_watts_per_person": -8.563365894574119
          }
        ]
      },
      {
        "name": "Corner_Class_1_Pod_3_ZN_1_FLR_2",
        "multiplier": 1,
        "volume": 396.0,
        "exterior_wall_area": 80.0,
        "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
        "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3",
        "breathing_zone_outdoor_airflow_vbz": 0.8268,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.133,
        "lighting_w_per_m2": 1.14,
        "electric_w_per_m2": 2.501,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.55703854932829e-06,
            "peak_flow_rate_per_area": 4.603069241745748e-08,
            "shw_watts_per_person": -8.563365894574119
          }
        ]
      },
      {
        "name": "Corner_Class_2_Pod_1_ZN_1_FLR_1",
        "multiplier": 1,
        "volume": 396.0,
        "exterior_wall_area": 80.0,
        "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
        "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3",
        "breathing_zone_outdoor_airflow_vbz": 0.8268,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.133,
        "lighting_w_per_m2": 1.14,
        "electric_w_per_m2": 2.501,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.55703854932829e-06,
            "peak_flow_rate_per_area": 4.603069241745748e-08,
            "shw_watts_per_person": -8.563365894574119
          }
        ]
      },
      {
        "name": "Corner_Class_2_Pod_1_ZN_1_FLR_2",
        "multiplier": 1,
        "volume": 396.0,
        "exterior_wall_area": 80.0,
        "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
        "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D",
        "breathing_zone_outdoor_airflow_vbz": 0.8268,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.133,
        "lighting_w_per_m2": 1.14,
        "electric_w_per_m2": 2.501,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.55703854932829e-06,
            "peak_flow_rate_per_area": 4.603069241745748e-08,
            "shw_watts_per_person": -8.563365894574119
          }
        ]
      },
      {
        "name": "Corner_Class_2_Pod_2_ZN_1_FLR_1",
        "multiplier": 1,
        "volume": 396.0,
        "exterior_wall_area": 80.0,
        "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
        "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3",
        "breathing_zone_outdoor_airflow_vbz": 0.8268,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.133,
        "lighting_w_per_m2": 1.14,
        "electric_w_per_m2": 2.501,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.55703854932829e-06,
            "peak_flow_rate_per_area": 4.603069241745748e-08,
            "shw_watts_per_person": -8.563365894574119
          }
        ]
      },
      {
        "name": "Corner_Class_2_Pod_2_ZN_1_FLR_2",
        "multiplier": 1,
        "volume": 396.0,
        "exterior_wall_area": 80.0,
        "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
        "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D",
        "breathing_zone_outdoor_airflow_vbz": 0.8268,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.133,
        "lighting_w_per_m2": 1.14,
        "electric_w_per_m2": 2.501,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.55703854932829e-06,
            "peak_flow_rate_per_area": 4.603069241745748e-08,
            "shw_watts_per_person": -8.563365894574119
          }
        ]
      },
      {
        "name": "Corner_Class_2_Pod_3_ZN_1_FLR_1",
        "multiplier": 1,
        "volume": 396.0,
        "exterior_wall_area": 80.0,
        "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
        "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3",
        "breathing_zone_outdoor_airflow_vbz": 0.8268,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.133,
        "lighting_w_per_m2": 1.14,
        "electric_w_per_m2": 2.501,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.55703854932829e-06,
            "peak_flow_rate_per_area": 4.603069241745748e-08,
            "shw_watts_per_person": -8.563365894574119
          }
        ]
      },
      {
        "name": "Corner_Class_2_Pod_3_ZN_1_FLR_2",
        "multiplier": 1,
        "volume": 396.0,
        "exterior_wall_area": 80.0,
        "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
        "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D",
        "breathing_zone_outdoor_airflow_vbz": 0.8268,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.133,
        "lighting_w_per_m2": 1.14,
        "electric_w_per_m2": 2.501,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.55703854932829e-06,
            "peak_flow_rate_per_area": 4.603069241745748e-08,
            "shw_watts_per_person": -8.563365894574119
          }
        ]
      },
      {
        "name": "Corridor_Pod_1_ZN_1_FLR_1",
        "multiplier": 1,
        "volume": 1280.0,
        "exterior_wall_area": 20.0,
        "space_type_name": "Space Function Corridor/Transition area other-sch-D",
        "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1",
        "breathing_zone_outdoor_airflow_vbz": 0.2926,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.01,
        "lighting_w_per_m2": 0.66,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "Corridor_Pod_1_ZN_1_FLR_2",
        "multiplier": 1,
        "volume": 1280.0,
        "exterior_wall_area": 20.0,
        "space_type_name": "Space Function Corridor/Transition area other-sch-D",
        "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1",
        "breathing_zone_outdoor_airflow_vbz": 0.2926,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.01,
        "lighting_w_per_m2": 0.66,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "Corridor_Pod_2_ZN_1_FLR_1",
        "multiplier": 1,
        "volume": 1280.0,
        "exterior_wall_area": 20.0,
        "space_type_name": "Space Function Corridor/Transition area other-sch-D",
        "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1",
        "breathing_zone_outdoor_airflow_vbz": 0.2926,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.01,
        "lighting_w_per_m2": 0.66,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "Corridor_Pod_2_ZN_1_FLR_2",
        "multiplier": 1,
        "volume": 1280.0,
        "exterior_wall_area": 20.0,
        "space_type_name": "Space Function Corridor/Transition area other-sch-D",
        "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1",
        "breathing_zone_outdoor_airflow_vbz": 0.2926,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.01,
        "lighting_w_per_m2": 0.66,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "Corridor_Pod_3_ZN_1_FLR_1",
        "multiplier": 1,
        "volume": 1280.0,
        "exterior_wall_area": 20.0,
        "space_type_name": "Space Function Corridor/Transition area other-sch-D",
        "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1",
        "breathing_zone_outdoor_airflow_vbz": 0.2926,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.01,
        "lighting_w_per_m2": 0.66,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "Corridor_Pod_3_ZN_1_FLR_2",
        "multiplier": 1,
        "volume": 1280.0,
        "exterior_wall_area": 20.0,
        "space_type_name": "Space Function Corridor/Transition area other-sch-D",
        "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1",
        "breathing_zone_outdoor_airflow_vbz": 0.2926,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.01,
        "lighting_w_per_m2": 0.66,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "Gym_ZN_1_FLR_1",
        "multiplier": 1,
        "volume": 15808.0,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Gymnasium/Fitness centre playing area",
        "thermal_zone": "ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B",
        "breathing_zone_outdoor_airflow_vbz": 3.0114,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-B-Occupancy",
        "occ_per_m2": 0.2,
        "lighting_w_per_m2": 1.38,
        "electric_w_per_m2": 0.75,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 0.00018890994275707,
            "peak_flow_rate_per_area": 9.560219775155364e-08,
            "shw_watts_per_person": -17.78545046090803
          }
        ]
      },
      {
        "name": "Kitchen_ZN_1_FLR_1",
        "multiplier": 1,
        "volume": 864.0,
        "exterior_wall_area": 36.0,
        "space_type_name": "Space Function Food preparation area",
        "thermal_zone": "ALL_ST=Food preparation area_FL=Building Story 1_SCH=B",
        "breathing_zone_outdoor_airflow_vbz": 0.2963,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-B-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 1.755,
        "electric_w_per_m2": 5.002,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 6.88335742319518e-06,
            "peak_flow_rate_per_area": 3.186739547775547e-08,
            "shw_watts_per_person": -5.928482785099717
          }
        ]
      },
      {
        "name": "LIBRARY_MEDIA_CENTER_ZN_1_FLR_2",
        "multiplier": 1,
        "volume": 3360.0,
        "exterior_wall_area": 236.0,
        "space_type_name": "Space Function Library reading area",
        "thermal_zone": "ALL_ST=Library reading area_FL=Building Story 2_SCH=C",
        "breathing_zone_outdoor_airflow_vbz": 0.7254,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-C-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 1.545,
        "electric_w_per_m2": 0.5,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 2.00764662815068e-05,
            "peak_flow_rate_per_area": 2.3900555097031903e-08,
            "shw_watts_per_person": -4.446363668031427
          }
        ]
      },
      {
        "name": "Lobby_ZN_1_FLR_1",
        "multiplier": 1,
        "volume": 840.0,
        "exterior_wall_area": 60.0,
        "space_type_name": "Space Function Lobby - other",
        "thermal_zone": "ALL_ST=Lobby - other_FL=Building Story 1_SCH=C",
        "breathing_zone_outdoor_airflow_vbz": 0.8641,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-C-Occupancy",
        "occ_per_m2": 0.1,
        "lighting_w_per_m2": 1.35,
        "electric_w_per_m2": 0.5,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "Lobby_ZN_1_FLR_2",
        "multiplier": 1,
        "volume": 840.0,
        "exterior_wall_area": 60.0,
        "space_type_name": "Space Function Lobby - other",
        "thermal_zone": "ALL_ST=Lobby - other_FL=Building Story 2_SCH=C",
        "breathing_zone_outdoor_airflow_vbz": 0.8641,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-C-Occupancy",
        "occ_per_m2": 0.1,
        "lighting_w_per_m2": 1.35,
        "electric_w_per_m2": 0.5,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "Main_Corridor_ZN_1_FLR_1",
        "multiplier": 1,
        "volume": 4560.0,
        "exterior_wall_area": 140.0,
        "space_type_name": "Space Function Corridor/Transition area other-sch-D",
        "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D",
        "breathing_zone_outdoor_airflow_vbz": 0.3475,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.01,
        "lighting_w_per_m2": 0.66,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "Main_Corridor_ZN_1_FLR_2",
        "multiplier": 1,
        "volume": 4560.0,
        "exterior_wall_area": 140.0,
        "space_type_name": "Space Function Corridor/Transition area other-sch-D",
        "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D",
        "breathing_zone_outdoor_airflow_vbz": 0.3475,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.01,
        "lighting_w_per_m2": 0.66,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "Mech_ZN_1_FLR_1",
        "multiplier": 1,
        "volume": 1368.0,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Electrical/Mechanical room-sch-D",
        "thermal_zone": "WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D",
        "breathing_zone_outdoor_airflow_vbz": 0.1042,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.005,
        "lighting_w_per_m2": 0.69,
        "electric_w_per_m2": 0.5,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "Mech_ZN_1_FLR_2",
        "multiplier": 1,
        "volume": 1368.0,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Electrical/Mechanical room-sch-D",
        "thermal_zone": "WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D",
        "breathing_zone_outdoor_airflow_vbz": 0.1042,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.005,
        "lighting_w_per_m2": 0.69,
        "electric_w_per_m2": 0.5,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "Mult_Class_1_Pod_1_ZN_1_FLR_1",
        "multiplier": 1,
        "volume": 1908.0,
        "exterior_wall_area": 212.0,
        "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
        "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2",
        "breathing_zone_outdoor_airflow_vbz": 3.9837,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.133,
        "lighting_w_per_m2": 1.14,
        "electric_w_per_m2": 2.501,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 2.19566402831272e-05,
            "peak_flow_rate_per_area": 4.603069241745744e-08,
            "shw_watts_per_person": -8.563365894574112
          }
        ]
      },
      {
        "name": "Mult_Class_1_Pod_1_ZN_1_FLR_2",
        "multiplier": 1,
        "volume": 1908.0,
        "exterior_wall_area": 212.0,
        "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
        "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1",
        "breathing_zone_outdoor_airflow_vbz": 3.9837,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.133,
        "lighting_w_per_m2": 1.14,
        "electric_w_per_m2": 2.501,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 2.19566402831272e-05,
            "peak_flow_rate_per_area": 4.603069241745744e-08,
            "shw_watts_per_person": -8.563365894574112
          }
        ]
      },
      {
        "name": "Mult_Class_1_Pod_2_ZN_1_FLR_1",
        "multiplier": 1,
        "volume": 1908.0,
        "exterior_wall_area": 212.0,
        "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
        "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2",
        "breathing_zone_outdoor_airflow_vbz": 3.9837,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.133,
        "lighting_w_per_m2": 1.14,
        "electric_w_per_m2": 2.501,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 2.19566402831272e-05,
            "peak_flow_rate_per_area": 4.603069241745744e-08,
            "shw_watts_per_person": -8.563365894574112
          }
        ]
      },
      {
        "name": "Mult_Class_1_Pod_2_ZN_1_FLR_2",
        "multiplier": 1,
        "volume": 1908.0,
        "exterior_wall_area": 212.0,
        "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
        "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1",
        "breathing_zone_outdoor_airflow_vbz": 3.9837,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.133,
        "lighting_w_per_m2": 1.14,
        "electric_w_per_m2": 2.501,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 2.19566402831272e-05,
            "peak_flow_rate_per_area": 4.603069241745744e-08,
            "shw_watts_per_person": -8.563365894574112
          }
        ]
      },
      {
        "name": "Mult_Class_1_Pod_3_ZN_1_FLR_1",
        "multiplier": 1,
        "volume": 1908.0,
        "exterior_wall_area": 212.0,
        "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
        "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2",
        "breathing_zone_outdoor_airflow_vbz": 3.9837,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.133,
        "lighting_w_per_m2": 1.14,
        "electric_w_per_m2": 2.501,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 2.19566402831272e-05,
            "peak_flow_rate_per_area": 4.603069241745744e-08,
            "shw_watts_per_person": -8.563365894574112
          }
        ]
      },
      {
        "name": "Mult_Class_1_Pod_3_ZN_1_FLR_2",
        "multiplier": 1,
        "volume": 1908.0,
        "exterior_wall_area": 212.0,
        "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
        "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1",
        "breathing_zone_outdoor_airflow_vbz": 3.9837,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.133,
        "lighting_w_per_m2": 1.14,
        "electric_w_per_m2": 2.501,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 2.19566402831272e-05,
            "peak_flow_rate_per_area": 4.603069241745744e-08,
            "shw_watts_per_person": -8.563365894574112
          }
        ]
      },
      {
        "name": "Mult_Class_2_Pod_1_ZN_1_FLR_1",
        "multiplier": 1,
        "volume": 1908.0,
        "exterior_wall_area": 212.0,
        "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
        "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1",
        "breathing_zone_outdoor_airflow_vbz": 3.9837,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.133,
        "lighting_w_per_m2": 1.14,
        "electric_w_per_m2": 2.501,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 2.19566402831272e-05,
            "peak_flow_rate_per_area": 4.603069241745744e-08,
            "shw_watts_per_person": -8.563365894574112
          }
        ]
      },
      {
        "name": "Mult_Class_2_Pod_1_ZN_1_FLR_2",
        "multiplier": 1,
        "volume": 1908.0,
        "exterior_wall_area": 212.0,
        "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
        "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2",
        "breathing_zone_outdoor_airflow_vbz": 3.9837,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.133,
        "lighting_w_per_m2": 1.14,
        "electric_w_per_m2": 2.501,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 2.19566402831272e-05,
            "peak_flow_rate_per_area": 4.603069241745744e-08,
            "shw_watts_per_person": -8.563365894574112
          }
        ]
      },
      {
        "name": "Mult_Class_2_Pod_2_ZN_1_FLR_1",
        "multiplier": 1,
        "volume": 1908.0,
        "exterior_wall_area": 212.0,
        "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
        "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1",
        "breathing_zone_outdoor_airflow_vbz": 3.9837,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.133,
        "lighting_w_per_m2": 1.14,
        "electric_w_per_m2": 2.501,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 2.19566402831272e-05,
            "peak_flow_rate_per_area": 4.603069241745744e-08,
            "shw_watts_per_person": -8.563365894574112
          }
        ]
      },
      {
        "name": "Mult_Class_2_Pod_2_ZN_1_FLR_2",
        "multiplier": 1,
        "volume": 1908.0,
        "exterior_wall_area": 212.0,
        "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
        "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2",
        "breathing_zone_outdoor_airflow_vbz": 3.9837,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.133,
        "lighting_w_per_m2": 1.14,
        "electric_w_per_m2": 2.501,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 2.19566402831272e-05,
            "peak_flow_rate_per_area": 4.603069241745744e-08,
            "shw_watts_per_person": -8.563365894574112
          }
        ]
      },
      {
        "name": "Mult_Class_2_Pod_3_ZN_1_FLR_1",
        "multiplier": 1,
        "volume": 1908.0,
        "exterior_wall_area": 212.0,
        "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
        "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1",
        "breathing_zone_outdoor_airflow_vbz": 3.9837,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.133,
        "lighting_w_per_m2": 1.14,
        "electric_w_per_m2": 2.501,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 2.19566402831272e-05,
            "peak_flow_rate_per_area": 4.603069241745744e-08,
            "shw_watts_per_person": -8.563365894574112
          }
        ]
      },
      {
        "name": "Mult_Class_2_Pod_3_ZN_1_FLR_2",
        "multiplier": 1,
        "volume": 1908.0,
        "exterior_wall_area": 212.0,
        "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
        "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2",
        "breathing_zone_outdoor_airflow_vbz": 3.9837,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-D-Occupancy",
        "occ_per_m2": 0.133,
        "lighting_w_per_m2": 1.14,
        "electric_w_per_m2": 2.501,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 2.19566402831272e-05,
            "peak_flow_rate_per_area": 4.603069241745744e-08,
            "shw_watts_per_person": -8.563365894574112
          }
        ]
      },
      {
        "name": "Offices_ZN_1_FLR_1",
        "multiplier": 1,
        "volume": 2128.0,
        "exterior_wall_area": 208.0,
        "space_type_name": "Space Function Office enclosed <= 25 m2",
        "thermal_zone": "ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 0.2243,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 1.2,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 1.2715095311621e-05,
            "peak_flow_rate_per_area": 2.3900555097031956e-08,
            "shw_watts_per_person": -4.446363668031437
          }
        ]
      },
      {
        "name": "Offices_ZN_1_FLR_2",
        "multiplier": 1,
        "volume": 2128.0,
        "exterior_wall_area": 208.0,
        "space_type_name": "Space Function Office enclosed <= 25 m2",
        "thermal_zone": "ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 0.2243,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 3.0e-05,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 1.2,
        "electric_w_per_m2": 3.751,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 1.2715095311621e-05,
            "peak_flow_rate_per_area": 2.3900555097031956e-08,
            "shw_watts_per_person": -4.446363668031437
          }
        ]
      }
    ]
  },
  "spaces": [
    {
      "name": "Auditorium_ZN_1_FLR_1",
      "multiplier": 1,
      "volume": 7904.0,
      "exterior_wall_area": 304.0,
      "space_type_name": "Space Function Audience seating area permanent - auditorium",
      "thermal_zone": "ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C",
      "breathing_zone_outdoor_airflow_vbz": 4.0654,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-C-Occupancy",
      "occ_per_m2": 0.2,
      "lighting_w_per_m2": 0.975,
      "electric_w_per_m2": 1.25,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 3.14849867320224e-05,
          "peak_flow_rate_per_area": 3.186739547775547e-08,
          "shw_watts_per_person": -5.928482785099717
        }
      ]
    },
    {
      "name": "Aux_Gym_ZN_1_FLR_1",
      "multiplier": 1,
      "volume": 9984.0,
      "exterior_wall_area": 608.0,
      "space_type_name": "Space Function Gymnasium/Fitness centre playing area",
      "thermal_zone": "ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1",
      "breathing_zone_outdoor_airflow_vbz": 1.902,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-B-Occupancy",
      "occ_per_m2": 0.2,
      "lighting_w_per_m2": 1.38,
      "electric_w_per_m2": 0.75,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 0.000119311542793939,
          "peak_flow_rate_per_area": 9.560219775155368e-08,
          "shw_watts_per_person": -17.78545046090804
        }
      ]
    },
    {
      "name": "Bathrooms_ZN_1_FLR_1",
      "multiplier": 1,
      "volume": 840.0,
      "exterior_wall_area": 72.0,
      "space_type_name": "Space Function Washroom - other-sch-D",
      "thermal_zone": "WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD",
      "breathing_zone_outdoor_airflow_vbz": 0.064,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.033,
      "lighting_w_per_m2": 1.02,
      "electric_w_per_m2": 0.5,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "Bathrooms_ZN_1_FLR_2",
      "multiplier": 1,
      "volume": 840.0,
      "exterior_wall_area": 72.0,
      "space_type_name": "Space Function Washroom - other-sch-D",
      "thermal_zone": "WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD",
      "breathing_zone_outdoor_airflow_vbz": 0.064,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.033,
      "lighting_w_per_m2": 1.02,
      "electric_w_per_m2": 0.5,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "Cafeteria_ZN_1_FLR_1",
      "multiplier": 1,
      "volume": 2496.0,
      "exterior_wall_area": 200.0,
      "space_type_name": "Space Function Conference/Meeting/Multi-purpose room",
      "thermal_zone": "ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C",
      "breathing_zone_outdoor_airflow_vbz": 0.9827,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-C-Occupancy",
      "occ_per_m2": 0.2,
      "lighting_w_per_m2": 1.575,
      "electric_w_per_m2": 0.5,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 2.98278856984847e-05,
          "peak_flow_rate_per_area": 4.780109887577676e-08,
          "shw_watts_per_person": -8.892725230454005
        }
      ]
    },
    {
      "name": "Corner_Class_1_Pod_1_ZN_1_FLR_1",
      "multiplier": 1,
      "volume": 396.0,
      "exterior_wall_area": 80.0,
      "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
      "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D",
      "breathing_zone_outdoor_airflow_vbz": 0.8268,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.133,
      "lighting_w_per_m2": 1.14,
      "electric_w_per_m2": 2.501,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.55703854932829e-06,
          "peak_flow_rate_per_area": 4.603069241745748e-08,
          "shw_watts_per_person": -8.563365894574119
        }
      ]
    },
    {
      "name": "Corner_Class_1_Pod_1_ZN_1_FLR_2",
      "multiplier": 1,
      "volume": 396.0,
      "exterior_wall_area": 80.0,
      "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
      "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3",
      "breathing_zone_outdoor_airflow_vbz": 0.8268,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.133,
      "lighting_w_per_m2": 1.14,
      "electric_w_per_m2": 2.501,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.55703854932829e-06,
          "peak_flow_rate_per_area": 4.603069241745748e-08,
          "shw_watts_per_person": -8.563365894574119
        }
      ]
    },
    {
      "name": "Corner_Class_1_Pod_2_ZN_1_FLR_1",
      "multiplier": 1,
      "volume": 396.0,
      "exterior_wall_area": 80.0,
      "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
      "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D",
      "breathing_zone_outdoor_airflow_vbz": 0.8268,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.133,
      "lighting_w_per_m2": 1.14,
      "electric_w_per_m2": 2.501,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.55703854932829e-06,
          "peak_flow_rate_per_area": 4.603069241745748e-08,
          "shw_watts_per_person": -8.563365894574119
        }
      ]
    },
    {
      "name": "Corner_Class_1_Pod_2_ZN_1_FLR_2",
      "multiplier": 1,
      "volume": 396.0,
      "exterior_wall_area": 80.0,
      "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
      "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3",
      "breathing_zone_outdoor_airflow_vbz": 0.8268,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.133,
      "lighting_w_per_m2": 1.14,
      "electric_w_per_m2": 2.501,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.55703854932829e-06,
          "peak_flow_rate_per_area": 4.603069241745748e-08,
          "shw_watts_per_person": -8.563365894574119
        }
      ]
    },
    {
      "name": "Corner_Class_1_Pod_3_ZN_1_FLR_1",
      "multiplier": 1,
      "volume": 396.0,
      "exterior_wall_area": 80.0,
      "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
      "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D",
      "breathing_zone_outdoor_airflow_vbz": 0.8268,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.133,
      "lighting_w_per_m2": 1.14,
      "electric_w_per_m2": 2.501,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.55703854932829e-06,
          "peak_flow_rate_per_area": 4.603069241745748e-08,
          "shw_watts_per_person": -8.563365894574119
        }
      ]
    },
    {
      "name": "Corner_Class_1_Pod_3_ZN_1_FLR_2",
      "multiplier": 1,
      "volume": 396.0,
      "exterior_wall_area": 80.0,
      "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
      "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3",
      "breathing_zone_outdoor_airflow_vbz": 0.8268,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.133,
      "lighting_w_per_m2": 1.14,
      "electric_w_per_m2": 2.501,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.55703854932829e-06,
          "peak_flow_rate_per_area": 4.603069241745748e-08,
          "shw_watts_per_person": -8.563365894574119
        }
      ]
    },
    {
      "name": "Corner_Class_2_Pod_1_ZN_1_FLR_1",
      "multiplier": 1,
      "volume": 396.0,
      "exterior_wall_area": 80.0,
      "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
      "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3",
      "breathing_zone_outdoor_airflow_vbz": 0.8268,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.133,
      "lighting_w_per_m2": 1.14,
      "electric_w_per_m2": 2.501,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.55703854932829e-06,
          "peak_flow_rate_per_area": 4.603069241745748e-08,
          "shw_watts_per_person": -8.563365894574119
        }
      ]
    },
    {
      "name": "Corner_Class_2_Pod_1_ZN_1_FLR_2",
      "multiplier": 1,
      "volume": 396.0,
      "exterior_wall_area": 80.0,
      "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
      "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D",
      "breathing_zone_outdoor_airflow_vbz": 0.8268,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.133,
      "lighting_w_per_m2": 1.14,
      "electric_w_per_m2": 2.501,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.55703854932829e-06,
          "peak_flow_rate_per_area": 4.603069241745748e-08,
          "shw_watts_per_person": -8.563365894574119
        }
      ]
    },
    {
      "name": "Corner_Class_2_Pod_2_ZN_1_FLR_1",
      "multiplier": 1,
      "volume": 396.0,
      "exterior_wall_area": 80.0,
      "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
      "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3",
      "breathing_zone_outdoor_airflow_vbz": 0.8268,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.133,
      "lighting_w_per_m2": 1.14,
      "electric_w_per_m2": 2.501,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.55703854932829e-06,
          "peak_flow_rate_per_area": 4.603069241745748e-08,
          "shw_watts_per_person": -8.563365894574119
        }
      ]
    },
    {
      "name": "Corner_Class_2_Pod_2_ZN_1_FLR_2",
      "multiplier": 1,
      "volume": 396.0,
      "exterior_wall_area": 80.0,
      "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
      "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D",
      "breathing_zone_outdoor_airflow_vbz": 0.8268,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.133,
      "lighting_w_per_m2": 1.14,
      "electric_w_per_m2": 2.501,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.55703854932829e-06,
          "peak_flow_rate_per_area": 4.603069241745748e-08,
          "shw_watts_per_person": -8.563365894574119
        }
      ]
    },
    {
      "name": "Corner_Class_2_Pod_3_ZN_1_FLR_1",
      "multiplier": 1,
      "volume": 396.0,
      "exterior_wall_area": 80.0,
      "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
      "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3",
      "breathing_zone_outdoor_airflow_vbz": 0.8268,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.133,
      "lighting_w_per_m2": 1.14,
      "electric_w_per_m2": 2.501,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.55703854932829e-06,
          "peak_flow_rate_per_area": 4.603069241745748e-08,
          "shw_watts_per_person": -8.563365894574119
        }
      ]
    },
    {
      "name": "Corner_Class_2_Pod_3_ZN_1_FLR_2",
      "multiplier": 1,
      "volume": 396.0,
      "exterior_wall_area": 80.0,
      "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
      "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D",
      "breathing_zone_outdoor_airflow_vbz": 0.8268,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.133,
      "lighting_w_per_m2": 1.14,
      "electric_w_per_m2": 2.501,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.55703854932829e-06,
          "peak_flow_rate_per_area": 4.603069241745748e-08,
          "shw_watts_per_person": -8.563365894574119
        }
      ]
    },
    {
      "name": "Corridor_Pod_1_ZN_1_FLR_1",
      "multiplier": 1,
      "volume": 1280.0,
      "exterior_wall_area": 20.0,
      "space_type_name": "Space Function Corridor/Transition area other-sch-D",
      "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1",
      "breathing_zone_outdoor_airflow_vbz": 0.2926,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.01,
      "lighting_w_per_m2": 0.66,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "Corridor_Pod_1_ZN_1_FLR_2",
      "multiplier": 1,
      "volume": 1280.0,
      "exterior_wall_area": 20.0,
      "space_type_name": "Space Function Corridor/Transition area other-sch-D",
      "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1",
      "breathing_zone_outdoor_airflow_vbz": 0.2926,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.01,
      "lighting_w_per_m2": 0.66,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "Corridor_Pod_2_ZN_1_FLR_1",
      "multiplier": 1,
      "volume": 1280.0,
      "exterior_wall_area": 20.0,
      "space_type_name": "Space Function Corridor/Transition area other-sch-D",
      "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1",
      "breathing_zone_outdoor_airflow_vbz": 0.2926,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.01,
      "lighting_w_per_m2": 0.66,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "Corridor_Pod_2_ZN_1_FLR_2",
      "multiplier": 1,
      "volume": 1280.0,
      "exterior_wall_area": 20.0,
      "space_type_name": "Space Function Corridor/Transition area other-sch-D",
      "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1",
      "breathing_zone_outdoor_airflow_vbz": 0.2926,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.01,
      "lighting_w_per_m2": 0.66,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "Corridor_Pod_3_ZN_1_FLR_1",
      "multiplier": 1,
      "volume": 1280.0,
      "exterior_wall_area": 20.0,
      "space_type_name": "Space Function Corridor/Transition area other-sch-D",
      "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1",
      "breathing_zone_outdoor_airflow_vbz": 0.2926,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.01,
      "lighting_w_per_m2": 0.66,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "Corridor_Pod_3_ZN_1_FLR_2",
      "multiplier": 1,
      "volume": 1280.0,
      "exterior_wall_area": 20.0,
      "space_type_name": "Space Function Corridor/Transition area other-sch-D",
      "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1",
      "breathing_zone_outdoor_airflow_vbz": 0.2926,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.01,
      "lighting_w_per_m2": 0.66,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "Gym_ZN_1_FLR_1",
      "multiplier": 1,
      "volume": 15808.0,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Gymnasium/Fitness centre playing area",
      "thermal_zone": "ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B",
      "breathing_zone_outdoor_airflow_vbz": 3.0114,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-B-Occupancy",
      "occ_per_m2": 0.2,
      "lighting_w_per_m2": 1.38,
      "electric_w_per_m2": 0.75,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 0.00018890994275707,
          "peak_flow_rate_per_area": 9.560219775155364e-08,
          "shw_watts_per_person": -17.78545046090803
        }
      ]
    },
    {
      "name": "Kitchen_ZN_1_FLR_1",
      "multiplier": 1,
      "volume": 864.0,
      "exterior_wall_area": 36.0,
      "space_type_name": "Space Function Food preparation area",
      "thermal_zone": "ALL_ST=Food preparation area_FL=Building Story 1_SCH=B",
      "breathing_zone_outdoor_airflow_vbz": 0.2963,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-B-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 1.755,
      "electric_w_per_m2": 5.002,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 6.88335742319518e-06,
          "peak_flow_rate_per_area": 3.186739547775547e-08,
          "shw_watts_per_person": -5.928482785099717
        }
      ]
    },
    {
      "name": "LIBRARY_MEDIA_CENTER_ZN_1_FLR_2",
      "multiplier": 1,
      "volume": 3360.0,
      "exterior_wall_area": 236.0,
      "space_type_name": "Space Function Library reading area",
      "thermal_zone": "ALL_ST=Library reading area_FL=Building Story 2_SCH=C",
      "breathing_zone_outdoor_airflow_vbz": 0.7254,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-C-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 1.545,
      "electric_w_per_m2": 0.5,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 2.00764662815068e-05,
          "peak_flow_rate_per_area": 2.3900555097031903e-08,
          "shw_watts_per_person": -4.446363668031427
        }
      ]
    },
    {
      "name": "Lobby_ZN_1_FLR_1",
      "multiplier": 1,
      "volume": 840.0,
      "exterior_wall_area": 60.0,
      "space_type_name": "Space Function Lobby - other",
      "thermal_zone": "ALL_ST=Lobby - other_FL=Building Story 1_SCH=C",
      "breathing_zone_outdoor_airflow_vbz": 0.8641,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-C-Occupancy",
      "occ_per_m2": 0.1,
      "lighting_w_per_m2": 1.35,
      "electric_w_per_m2": 0.5,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "Lobby_ZN_1_FLR_2",
      "multiplier": 1,
      "volume": 840.0,
      "exterior_wall_area": 60.0,
      "space_type_name": "Space Function Lobby - other",
      "thermal_zone": "ALL_ST=Lobby - other_FL=Building Story 2_SCH=C",
      "breathing_zone_outdoor_airflow_vbz": 0.8641,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-C-Occupancy",
      "occ_per_m2": 0.1,
      "lighting_w_per_m2": 1.35,
      "electric_w_per_m2": 0.5,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "Main_Corridor_ZN_1_FLR_1",
      "multiplier": 1,
      "volume": 4560.0,
      "exterior_wall_area": 140.0,
      "space_type_name": "Space Function Corridor/Transition area other-sch-D",
      "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D",
      "breathing_zone_outdoor_airflow_vbz": 0.3475,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.01,
      "lighting_w_per_m2": 0.66,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "Main_Corridor_ZN_1_FLR_2",
      "multiplier": 1,
      "volume": 4560.0,
      "exterior_wall_area": 140.0,
      "space_type_name": "Space Function Corridor/Transition area other-sch-D",
      "thermal_zone": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D",
      "breathing_zone_outdoor_airflow_vbz": 0.3475,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.01,
      "lighting_w_per_m2": 0.66,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "Mech_ZN_1_FLR_1",
      "multiplier": 1,
      "volume": 1368.0,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Electrical/Mechanical room-sch-D",
      "thermal_zone": "WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D",
      "breathing_zone_outdoor_airflow_vbz": 0.1042,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.005,
      "lighting_w_per_m2": 0.69,
      "electric_w_per_m2": 0.5,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "Mech_ZN_1_FLR_2",
      "multiplier": 1,
      "volume": 1368.0,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Electrical/Mechanical room-sch-D",
      "thermal_zone": "WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D",
      "breathing_zone_outdoor_airflow_vbz": 0.1042,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.005,
      "lighting_w_per_m2": 0.69,
      "electric_w_per_m2": 0.5,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "Mult_Class_1_Pod_1_ZN_1_FLR_1",
      "multiplier": 1,
      "volume": 1908.0,
      "exterior_wall_area": 212.0,
      "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
      "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2",
      "breathing_zone_outdoor_airflow_vbz": 3.9837,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.133,
      "lighting_w_per_m2": 1.14,
      "electric_w_per_m2": 2.501,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 2.19566402831272e-05,
          "peak_flow_rate_per_area": 4.603069241745744e-08,
          "shw_watts_per_person": -8.563365894574112
        }
      ]
    },
    {
      "name": "Mult_Class_1_Pod_1_ZN_1_FLR_2",
      "multiplier": 1,
      "volume": 1908.0,
      "exterior_wall_area": 212.0,
      "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
      "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1",
      "breathing_zone_outdoor_airflow_vbz": 3.9837,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.133,
      "lighting_w_per_m2": 1.14,
      "electric_w_per_m2": 2.501,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 2.19566402831272e-05,
          "peak_flow_rate_per_area": 4.603069241745744e-08,
          "shw_watts_per_person": -8.563365894574112
        }
      ]
    },
    {
      "name": "Mult_Class_1_Pod_2_ZN_1_FLR_1",
      "multiplier": 1,
      "volume": 1908.0,
      "exterior_wall_area": 212.0,
      "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
      "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2",
      "breathing_zone_outdoor_airflow_vbz": 3.9837,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.133,
      "lighting_w_per_m2": 1.14,
      "electric_w_per_m2": 2.501,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 2.19566402831272e-05,
          "peak_flow_rate_per_area": 4.603069241745744e-08,
          "shw_watts_per_person": -8.563365894574112
        }
      ]
    },
    {
      "name": "Mult_Class_1_Pod_2_ZN_1_FLR_2",
      "multiplier": 1,
      "volume": 1908.0,
      "exterior_wall_area": 212.0,
      "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
      "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1",
      "breathing_zone_outdoor_airflow_vbz": 3.9837,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.133,
      "lighting_w_per_m2": 1.14,
      "electric_w_per_m2": 2.501,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 2.19566402831272e-05,
          "peak_flow_rate_per_area": 4.603069241745744e-08,
          "shw_watts_per_person": -8.563365894574112
        }
      ]
    },
    {
      "name": "Mult_Class_1_Pod_3_ZN_1_FLR_1",
      "multiplier": 1,
      "volume": 1908.0,
      "exterior_wall_area": 212.0,
      "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
      "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2",
      "breathing_zone_outdoor_airflow_vbz": 3.9837,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.133,
      "lighting_w_per_m2": 1.14,
      "electric_w_per_m2": 2.501,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 2.19566402831272e-05,
          "peak_flow_rate_per_area": 4.603069241745744e-08,
          "shw_watts_per_person": -8.563365894574112
        }
      ]
    },
    {
      "name": "Mult_Class_1_Pod_3_ZN_1_FLR_2",
      "multiplier": 1,
      "volume": 1908.0,
      "exterior_wall_area": 212.0,
      "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
      "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1",
      "breathing_zone_outdoor_airflow_vbz": 3.9837,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.133,
      "lighting_w_per_m2": 1.14,
      "electric_w_per_m2": 2.501,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 2.19566402831272e-05,
          "peak_flow_rate_per_area": 4.603069241745744e-08,
          "shw_watts_per_person": -8.563365894574112
        }
      ]
    },
    {
      "name": "Mult_Class_2_Pod_1_ZN_1_FLR_1",
      "multiplier": 1,
      "volume": 1908.0,
      "exterior_wall_area": 212.0,
      "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
      "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1",
      "breathing_zone_outdoor_airflow_vbz": 3.9837,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.133,
      "lighting_w_per_m2": 1.14,
      "electric_w_per_m2": 2.501,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 2.19566402831272e-05,
          "peak_flow_rate_per_area": 4.603069241745744e-08,
          "shw_watts_per_person": -8.563365894574112
        }
      ]
    },
    {
      "name": "Mult_Class_2_Pod_1_ZN_1_FLR_2",
      "multiplier": 1,
      "volume": 1908.0,
      "exterior_wall_area": 212.0,
      "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
      "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2",
      "breathing_zone_outdoor_airflow_vbz": 3.9837,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.133,
      "lighting_w_per_m2": 1.14,
      "electric_w_per_m2": 2.501,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 2.19566402831272e-05,
          "peak_flow_rate_per_area": 4.603069241745744e-08,
          "shw_watts_per_person": -8.563365894574112
        }
      ]
    },
    {
      "name": "Mult_Class_2_Pod_2_ZN_1_FLR_1",
      "multiplier": 1,
      "volume": 1908.0,
      "exterior_wall_area": 212.0,
      "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
      "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1",
      "breathing_zone_outdoor_airflow_vbz": 3.9837,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.133,
      "lighting_w_per_m2": 1.14,
      "electric_w_per_m2": 2.501,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 2.19566402831272e-05,
          "peak_flow_rate_per_area": 4.603069241745744e-08,
          "shw_watts_per_person": -8.563365894574112
        }
      ]
    },
    {
      "name": "Mult_Class_2_Pod_2_ZN_1_FLR_2",
      "multiplier": 1,
      "volume": 1908.0,
      "exterior_wall_area": 212.0,
      "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
      "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2",
      "breathing_zone_outdoor_airflow_vbz": 3.9837,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.133,
      "lighting_w_per_m2": 1.14,
      "electric_w_per_m2": 2.501,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 2.19566402831272e-05,
          "peak_flow_rate_per_area": 4.603069241745744e-08,
          "shw_watts_per_person": -8.563365894574112
        }
      ]
    },
    {
      "name": "Mult_Class_2_Pod_3_ZN_1_FLR_1",
      "multiplier": 1,
      "volume": 1908.0,
      "exterior_wall_area": 212.0,
      "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
      "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1",
      "breathing_zone_outdoor_airflow_vbz": 3.9837,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.133,
      "lighting_w_per_m2": 1.14,
      "electric_w_per_m2": 2.501,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 2.19566402831272e-05,
          "peak_flow_rate_per_area": 4.603069241745744e-08,
          "shw_watts_per_person": -8.563365894574112
        }
      ]
    },
    {
      "name": "Mult_Class_2_Pod_3_ZN_1_FLR_2",
      "multiplier": 1,
      "volume": 1908.0,
      "exterior_wall_area": 212.0,
      "space_type_name": "Space Function Classroom/Lecture hall/Training room other",
      "thermal_zone": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2",
      "breathing_zone_outdoor_airflow_vbz": 3.9837,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-D-Occupancy",
      "occ_per_m2": 0.133,
      "lighting_w_per_m2": 1.14,
      "electric_w_per_m2": 2.501,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 2.19566402831272e-05,
          "peak_flow_rate_per_area": 4.603069241745744e-08,
          "shw_watts_per_person": -8.563365894574112
        }
      ]
    },
    {
      "name": "Offices_ZN_1_FLR_1",
      "multiplier": 1,
      "volume": 2128.0,
      "exterior_wall_area": 208.0,
      "space_type_name": "Space Function Office enclosed <= 25 m2",
      "thermal_zone": "ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 0.2243,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 1.2,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 1.2715095311621e-05,
          "peak_flow_rate_per_area": 2.3900555097031956e-08,
          "shw_watts_per_person": -4.446363668031437
        }
      ]
    },
    {
      "name": "Offices_ZN_1_FLR_2",
      "multiplier": 1,
      "volume": 2128.0,
      "exterior_wall_area": 208.0,
      "space_type_name": "Space Function Office enclosed <= 25 m2",
      "thermal_zone": "ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 0.2243,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 3.0e-05,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 1.2,
      "electric_w_per_m2": 3.751,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 1.2715095311621e-05,
          "peak_flow_rate_per_area": 2.3900555097031956e-08,
          "shw_watts_per_person": -4.446363668031437
        }
      ]
    }
  ],
  "thermal_zones": [
    {
      "name": "ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C",
      "floor_area": 988.0,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Auditorium_ZN_1_FLR_1",
          "type": "Space Function Audience seating area permanent - auditorium"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 18",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D",
      "floor_area": 297.0,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Corner_Class_1_Pod_1_ZN_1_FLR_1",
          "type": "Space Function Classroom/Lecture hall/Training room other"
        },
        {
          "name": "Corner_Class_1_Pod_2_ZN_1_FLR_1",
          "type": "Space Function Classroom/Lecture hall/Training room other"
        },
        {
          "name": "Corner_Class_1_Pod_3_ZN_1_FLR_1",
          "type": "Space Function Classroom/Lecture hall/Training room other"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 11",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1",
      "floor_area": 1431.0,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Mult_Class_2_Pod_1_ZN_1_FLR_1",
          "type": "Space Function Classroom/Lecture hall/Training room other"
        },
        {
          "name": "Mult_Class_2_Pod_2_ZN_1_FLR_1",
          "type": "Space Function Classroom/Lecture hall/Training room other"
        },
        {
          "name": "Mult_Class_2_Pod_3_ZN_1_FLR_1",
          "type": "Space Function Classroom/Lecture hall/Training room other"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 15",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2",
      "floor_area": 1431.0,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Mult_Class_1_Pod_1_ZN_1_FLR_1",
          "type": "Space Function Classroom/Lecture hall/Training room other"
        },
        {
          "name": "Mult_Class_1_Pod_2_ZN_1_FLR_1",
          "type": "Space Function Classroom/Lecture hall/Training room other"
        },
        {
          "name": "Mult_Class_1_Pod_3_ZN_1_FLR_1",
          "type": "Space Function Classroom/Lecture hall/Training room other"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 16",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3",
      "floor_area": 297.0,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Corner_Class_2_Pod_1_ZN_1_FLR_1",
          "type": "Space Function Classroom/Lecture hall/Training room other"
        },
        {
          "name": "Corner_Class_2_Pod_2_ZN_1_FLR_1",
          "type": "Space Function Classroom/Lecture hall/Training room other"
        },
        {
          "name": "Corner_Class_2_Pod_3_ZN_1_FLR_1",
          "type": "Space Function Classroom/Lecture hall/Training room other"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 22",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D",
      "floor_area": 297.0,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Corner_Class_2_Pod_1_ZN_1_FLR_2",
          "type": "Space Function Classroom/Lecture hall/Training room other"
        },
        {
          "name": "Corner_Class_2_Pod_2_ZN_1_FLR_2",
          "type": "Space Function Classroom/Lecture hall/Training room other"
        },
        {
          "name": "Corner_Class_2_Pod_3_ZN_1_FLR_2",
          "type": "Space Function Classroom/Lecture hall/Training room other"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 12",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1",
      "floor_area": 1431.0,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Mult_Class_1_Pod_1_ZN_1_FLR_2",
          "type": "Space Function Classroom/Lecture hall/Training room other"
        },
        {
          "name": "Mult_Class_1_Pod_2_ZN_1_FLR_2",
          "type": "Space Function Classroom/Lecture hall/Training room other"
        },
        {
          "name": "Mult_Class_1_Pod_3_ZN_1_FLR_2",
          "type": "Space Function Classroom/Lecture hall/Training room other"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 13",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2",
      "floor_area": 1431.0,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Mult_Class_2_Pod_1_ZN_1_FLR_2",
          "type": "Space Function Classroom/Lecture hall/Training room other"
        },
        {
          "name": "Mult_Class_2_Pod_2_ZN_1_FLR_2",
          "type": "Space Function Classroom/Lecture hall/Training room other"
        },
        {
          "name": "Mult_Class_2_Pod_3_ZN_1_FLR_2",
          "type": "Space Function Classroom/Lecture hall/Training room other"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 14",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3",
      "floor_area": 297.0,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Corner_Class_1_Pod_1_ZN_1_FLR_2",
          "type": "Space Function Classroom/Lecture hall/Training room other"
        },
        {
          "name": "Corner_Class_1_Pod_2_ZN_1_FLR_2",
          "type": "Space Function Classroom/Lecture hall/Training room other"
        },
        {
          "name": "Corner_Class_1_Pod_3_ZN_1_FLR_2",
          "type": "Space Function Classroom/Lecture hall/Training room other"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 17",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C",
      "floor_area": 624.0,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Cafeteria_ZN_1_FLR_1",
          "type": "Space Function Conference/Meeting/Multi-purpose room"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 26",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Food preparation area_FL=Building Story 1_SCH=B",
      "floor_area": 216.0,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Kitchen_ZN_1_FLR_1",
          "type": "Space Function Food preparation area"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Food preparation area_FL=Building Story 1_SCH=B erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 24",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Food preparation area_FL=Building Story 1_SCH=B vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B",
      "floor_area": 1976.0,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Gym_ZN_1_FLR_1",
          "type": "Space Function Gymnasium/Fitness centre playing area"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 21",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1",
      "floor_area": 1248.0,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Aux_Gym_ZN_1_FLR_1",
          "type": "Space Function Gymnasium/Fitness centre playing area"
        }
      ],
      "equipment": [
        {
          "name": "536gal Electricity Water Heater - 1515kBtu/hr 1.0 Therm Eff ASHPWH",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 23",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Library reading area_FL=Building Story 2_SCH=C",
      "floor_area": 840.0,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "LIBRARY_MEDIA_CENTER_ZN_1_FLR_2",
          "type": "Space Function Library reading area"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Library reading area_FL=Building Story 2_SCH=C erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 19",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Library reading area_FL=Building Story 2_SCH=C vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Lobby - other_FL=Building Story 1_SCH=C",
      "floor_area": 210.0,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Lobby_ZN_1_FLR_1",
          "type": "Space Function Lobby - other"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Lobby - other_FL=Building Story 1_SCH=C erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 9",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Lobby - other_FL=Building Story 1_SCH=C vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Lobby - other_FL=Building Story 2_SCH=C",
      "floor_area": 210.0,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Lobby_ZN_1_FLR_2",
          "type": "Space Function Lobby - other"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Lobby - other_FL=Building Story 2_SCH=C erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 10",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Lobby - other_FL=Building Story 2_SCH=C vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A",
      "floor_area": 532.0,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Offices_ZN_1_FLR_1",
          "type": "Space Function Office enclosed <= 25 m2"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 20",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A",
      "floor_area": 532.0,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Offices_ZN_1_FLR_2",
          "type": "Space Function Office enclosed <= 25 m2"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 25",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD",
      "floor_area": 210.0,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Bathrooms_ZN_1_FLR_1",
          "type": "Space Function Washroom - other-sch-D"
        }
      ],
      "equipment": [
        {
          "name": "WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 1",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD",
      "floor_area": 210.0,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Bathrooms_ZN_1_FLR_2",
          "type": "Space Function Washroom - other-sch-D"
        }
      ],
      "equipment": [
        {
          "name": "WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 2",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D",
      "floor_area": 1140.0,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Main_Corridor_ZN_1_FLR_1",
          "type": "Space Function Corridor/Transition area other-sch-D"
        }
      ],
      "equipment": [
        {
          "name": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 4",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1",
      "floor_area": 960.0,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Corridor_Pod_1_ZN_1_FLR_1",
          "type": "Space Function Corridor/Transition area other-sch-D"
        },
        {
          "name": "Corridor_Pod_2_ZN_1_FLR_1",
          "type": "Space Function Corridor/Transition area other-sch-D"
        },
        {
          "name": "Corridor_Pod_3_ZN_1_FLR_1",
          "type": "Space Function Corridor/Transition area other-sch-D"
        }
      ],
      "equipment": [
        {
          "name": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 5",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1 vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D",
      "floor_area": 1140.0,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Main_Corridor_ZN_1_FLR_2",
          "type": "Space Function Corridor/Transition area other-sch-D"
        }
      ],
      "equipment": [
        {
          "name": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 3",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1",
      "floor_area": 960.0,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Corridor_Pod_1_ZN_1_FLR_2",
          "type": "Space Function Corridor/Transition area other-sch-D"
        },
        {
          "name": "Corridor_Pod_2_ZN_1_FLR_2",
          "type": "Space Function Corridor/Transition area other-sch-D"
        },
        {
          "name": "Corridor_Pod_3_ZN_1_FLR_2",
          "type": "Space Function Corridor/Transition area other-sch-D"
        }
      ],
      "equipment": [
        {
          "name": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 6",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1 vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D",
      "floor_area": 342.0,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Mech_ZN_1_FLR_1",
          "type": "Space Function Electrical/Mechanical room-sch-D"
        }
      ],
      "equipment": [
        {
          "name": "WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 7",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D vav terminal",
          "type": "StraightComponent"
        }
      ]
    },
    {
      "name": "WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D",
      "floor_area": 342.0,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Mech_ZN_1_FLR_2",
          "type": "Space Function Electrical/Mechanical room-sch-D"
        }
      ],
      "equipment": [
        {
          "name": "WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Electric 8",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D vav terminal",
          "type": "StraightComponent"
        }
      ]
    }
  ],
  "air_loops": [
    {
      "name": "Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C",
      "thermal_zones": [
        "ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C"
      ],
      "total_floor_area_served": 988.0,
      "total_breathing_zone_outdoor_airflow_vbz": 4.0654,
      "area_outdoor_air_rate_m3_per_s_m2": 0.004115,
      "outdoor_air_L_per_s": 4065.62,
      "supply_fan": {
        "type": "VV",
        "name": "Fan Variable Volume 8",
        "fan_efficiency": 0.7,
        "motor_efficiency": 0.9,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 4.07,
        "rated_electric_power_w": 3716.96
      },
      "economizer": {
        "name": "Controller Outdoor Air 12",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 12 238kBtu/hr 9.26EER",
            "cop": 3.30237990285084,
            "nominal_total_capacity_w": 67409.27
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 12",
            "type": "Electric",
            "nominal_capacity": 230697.05
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D",
      "thermal_zones": [
        "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D"
      ],
      "total_floor_area_served": 297.0,
      "total_breathing_zone_outdoor_airflow_vbz": 0.8268,
      "area_outdoor_air_rate_m3_per_s_m2": 0.002784,
      "outdoor_air_L_per_s": 826.8480000000001,
      "supply_fan": {
        "type": "VV",
        "name": "Fan Variable Volume 10",
        "fan_efficiency": 0.7,
        "motor_efficiency": 0.9,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 0.83,
        "rated_electric_power_w": 755.93
      },
      "economizer": {
        "name": "Controller Outdoor Air 5",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 5 87kBtu/hr 9.44EER",
            "cop": 3.25547222272894,
            "nominal_total_capacity_w": 14197.74
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 5",
            "type": "Electric",
            "nominal_capacity": 46917.74
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1",
      "thermal_zones": [
        "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1"
      ],
      "total_floor_area_served": 1431.0,
      "total_breathing_zone_outdoor_airflow_vbz": 3.9837,
      "area_outdoor_air_rate_m3_per_s_m2": 0.002784,
      "outdoor_air_L_per_s": 3983.904,
      "supply_fan": {
        "type": "VV",
        "name": "Fan Variable Volume 16",
        "fan_efficiency": 0.7,
        "motor_efficiency": 0.9,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 3.98,
        "rated_electric_power_w": 3642.22
      },
      "economizer": {
        "name": "Controller Outdoor Air 9",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 9 229kBtu/hr 9.26EER",
            "cop": 3.29601572988524,
            "nominal_total_capacity_w": 66495.74
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 9",
            "type": "Electric",
            "nominal_capacity": 226058.2
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2",
      "thermal_zones": [
        "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2"
      ],
      "total_floor_area_served": 1431.0,
      "total_breathing_zone_outdoor_airflow_vbz": 3.9837,
      "area_outdoor_air_rate_m3_per_s_m2": 0.002784,
      "outdoor_air_L_per_s": 3983.904,
      "supply_fan": {
        "type": "VV",
        "name": "Fan Variable Volume 20",
        "fan_efficiency": 0.7,
        "motor_efficiency": 0.9,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 3.98,
        "rated_electric_power_w": 3642.22
      },
      "economizer": {
        "name": "Controller Outdoor Air 10",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 10 264kBtu/hr 8.39EER",
            "cop": 3.00979030243054,
            "nominal_total_capacity_w": 67084.5
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 10",
            "type": "Electric",
            "nominal_capacity": 226058.2
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3",
      "thermal_zones": [
        "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3"
      ],
      "total_floor_area_served": 297.0,
      "total_breathing_zone_outdoor_airflow_vbz": 0.8268,
      "area_outdoor_air_rate_m3_per_s_m2": 0.002784,
      "outdoor_air_L_per_s": 826.8480000000001,
      "supply_fan": {
        "type": "VV",
        "name": "Fan Variable Volume 14",
        "fan_efficiency": 0.7,
        "motor_efficiency": 0.9,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 0.83,
        "rated_electric_power_w": 755.93
      },
      "economizer": {
        "name": "Controller Outdoor Air 16",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 16 79kBtu/hr 9.44EER",
            "cop": 3.2489997228673,
            "nominal_total_capacity_w": 14197.74
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 16",
            "type": "Electric",
            "nominal_capacity": 46917.74
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D",
      "thermal_zones": [
        "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D"
      ],
      "total_floor_area_served": 297.0,
      "total_breathing_zone_outdoor_airflow_vbz": 0.8268,
      "area_outdoor_air_rate_m3_per_s_m2": 0.002784,
      "outdoor_air_L_per_s": 826.8480000000001,
      "supply_fan": {
        "type": "VV",
        "name": "Fan Variable Volume 11",
        "fan_efficiency": 0.7,
        "motor_efficiency": 0.9,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 0.83,
        "rated_electric_power_w": 755.93
      },
      "economizer": {
        "name": "Controller Outdoor Air 6",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 6 98kBtu/hr 9.44EER",
            "cop": 3.26327418499389,
            "nominal_total_capacity_w": 14319.56
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 6",
            "type": "Electric",
            "nominal_capacity": 46917.74
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1",
      "thermal_zones": [
        "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1"
      ],
      "total_floor_area_served": 1431.0,
      "total_breathing_zone_outdoor_airflow_vbz": 3.9837,
      "area_outdoor_air_rate_m3_per_s_m2": 0.002784,
      "outdoor_air_L_per_s": 3983.904,
      "supply_fan": {
        "type": "VV",
        "name": "Fan Variable Volume 13",
        "fan_efficiency": 0.7,
        "motor_efficiency": 0.9,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 3.98,
        "rated_electric_power_w": 3642.22
      },
      "economizer": {
        "name": "Controller Outdoor Air 7",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 7 377kBtu/hr 8.39EER",
            "cop": 3.08363137784375,
            "nominal_total_capacity_w": 67672.75
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 7",
            "type": "Electric",
            "nominal_capacity": 226058.2
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2",
      "thermal_zones": [
        "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2"
      ],
      "total_floor_area_served": 1431.0,
      "total_breathing_zone_outdoor_airflow_vbz": 3.9837,
      "area_outdoor_air_rate_m3_per_s_m2": 0.002784,
      "outdoor_air_L_per_s": 3983.904,
      "supply_fan": {
        "type": "VV",
        "name": "Fan Variable Volume 18",
        "fan_efficiency": 0.7,
        "motor_efficiency": 0.9,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 3.98,
        "rated_electric_power_w": 3642.22
      },
      "economizer": {
        "name": "Controller Outdoor Air 8",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 8 260kBtu/hr 8.39EER",
            "cop": 3.00664756221429,
            "nominal_total_capacity_w": 66495.74
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 8",
            "type": "Electric",
            "nominal_capacity": 226058.2
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3",
      "thermal_zones": [
        "ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3"
      ],
      "total_floor_area_served": 297.0,
      "total_breathing_zone_outdoor_airflow_vbz": 0.8268,
      "area_outdoor_air_rate_m3_per_s_m2": 0.002784,
      "outdoor_air_L_per_s": 826.8480000000001,
      "supply_fan": {
        "type": "VV",
        "name": "Fan Variable Volume 6",
        "fan_efficiency": 0.7,
        "motor_efficiency": 0.9,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 0.83,
        "rated_electric_power_w": 755.93
      },
      "economizer": {
        "name": "Controller Outdoor Air 11",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 11 107kBtu/hr 9.44EER",
            "cop": 3.27011112865338,
            "nominal_total_capacity_w": 14319.56
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 11",
            "type": "Electric",
            "nominal_capacity": 46917.74
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C",
      "thermal_zones": [
        "ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C"
      ],
      "total_floor_area_served": 624.0,
      "total_breathing_zone_outdoor_airflow_vbz": 0.9827,
      "area_outdoor_air_rate_m3_per_s_m2": 0.001575,
      "outdoor_air_L_per_s": 982.8,
      "supply_fan": {
        "type": "VV",
        "name": "Fan Variable Volume 1",
        "fan_efficiency": 0.7,
        "motor_efficiency": 0.9,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 0.98,
        "rated_electric_power_w": 898.45
      },
      "economizer": {
        "name": "Controller Outdoor Air 20",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 20 78kBtu/hr 9.44EER",
            "cop": 3.24819880004973,
            "nominal_total_capacity_w": 16293.86
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 20",
            "type": "Electric",
            "nominal_capacity": 55763.03
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B",
      "thermal_zones": [
        "ALL_ST=Food preparation area_FL=Building Story 1_SCH=B"
      ],
      "total_floor_area_served": 216.0,
      "total_breathing_zone_outdoor_airflow_vbz": 0.2963,
      "area_outdoor_air_rate_m3_per_s_m2": 0.001372,
      "outdoor_air_L_per_s": 296.35200000000003,
      "supply_fan": {
        "type": "VV",
        "name": "Fan Variable Volume 19",
        "fan_efficiency": 0.7,
        "motor_efficiency": 0.9,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 0.3,
        "rated_electric_power_w": 270.87
      },
      "economizer": {
        "name": "Controller Outdoor Air 18",
        "control_type": "NoEconomizer"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 18 38kBtu/hr 14.0SEER",
            "cop": 3.8248,
            "nominal_total_capacity_w": 4904.25
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 18",
            "type": "Electric",
            "nominal_capacity": 16811.93
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B",
      "thermal_zones": [
        "ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B"
      ],
      "total_floor_area_served": 1976.0,
      "total_breathing_zone_outdoor_airflow_vbz": 3.0114,
      "area_outdoor_air_rate_m3_per_s_m2": 0.001524,
      "outdoor_air_L_per_s": 3011.424,
      "supply_fan": {
        "type": "VV",
        "name": "Fan Variable Volume 4",
        "fan_efficiency": 0.7,
        "motor_efficiency": 0.9,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 3.01,
        "rated_electric_power_w": 2753.3
      },
      "economizer": {
        "name": "Controller Outdoor Air 15",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 15 319kBtu/hr 8.39EER",
            "cop": 3.0458985779189,
            "nominal_total_capacity_w": 52931.15
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 15",
            "type": "Electric",
            "nominal_capacity": 170886.7
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1",
      "thermal_zones": [
        "ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1"
      ],
      "total_floor_area_served": 1248.0,
      "total_breathing_zone_outdoor_airflow_vbz": 1.902,
      "area_outdoor_air_rate_m3_per_s_m2": 0.001524,
      "outdoor_air_L_per_s": 1901.9519999999998,
      "supply_fan": {
        "type": "VV",
        "name": "Fan Variable Volume 3",
        "fan_efficiency": 0.7,
        "motor_efficiency": 0.9,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 3.74,
        "rated_electric_power_w": 3416.51
      },
      "economizer": {
        "name": "Controller Outdoor Air 17",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 17 512kBtu/hr 8.39EER",
            "cop": 3.17286450387097,
            "nominal_total_capacity_w": 61857.5
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 17",
            "type": "Electric",
            "nominal_capacity": 154557.69
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C",
      "thermal_zones": [
        "ALL_ST=Library reading area_FL=Building Story 2_SCH=C"
      ],
      "total_floor_area_served": 840.0,
      "total_breathing_zone_outdoor_airflow_vbz": 0.7254,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000864,
      "outdoor_air_L_per_s": 725.76,
      "supply_fan": {
        "type": "VV",
        "name": "Fan Variable Volume 5",
        "fan_efficiency": 0.7,
        "motor_efficiency": 0.9,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 0.85,
        "rated_electric_power_w": 774.19
      },
      "economizer": {
        "name": "Controller Outdoor Air 13",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 13 130kBtu/hr 9.44EER",
            "cop": 3.28724879158148,
            "nominal_total_capacity_w": 14017.01
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 13",
            "type": "Electric",
            "nominal_capacity": 44247.38
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C",
      "thermal_zones": [
        "ALL_ST=Lobby - other_FL=Building Story 1_SCH=C"
      ],
      "total_floor_area_served": 210.0,
      "total_breathing_zone_outdoor_airflow_vbz": 0.8641,
      "area_outdoor_air_rate_m3_per_s_m2": 0.004115,
      "outdoor_air_L_per_s": 864.15,
      "supply_fan": {
        "type": "VV",
        "name": "Fan Variable Volume 12",
        "fan_efficiency": 0.7,
        "motor_efficiency": 0.9,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 0.86,
        "rated_electric_power_w": 790.04
      },
      "economizer": {
        "name": "Controller Outdoor Air 3",
        "control_type": "NoEconomizer"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 3 51kBtu/hr 14.0SEER",
            "cop": 3.8248,
            "nominal_total_capacity_w": 14327.88
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 3",
            "type": "Electric",
            "nominal_capacity": 49034.8
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C",
      "thermal_zones": [
        "ALL_ST=Lobby - other_FL=Building Story 2_SCH=C"
      ],
      "total_floor_area_served": 210.0,
      "total_breathing_zone_outdoor_airflow_vbz": 0.8641,
      "area_outdoor_air_rate_m3_per_s_m2": 0.004115,
      "outdoor_air_L_per_s": 864.15,
      "supply_fan": {
        "type": "VV",
        "name": "Fan Variable Volume 15",
        "fan_efficiency": 0.7,
        "motor_efficiency": 0.9,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 0.86,
        "rated_electric_power_w": 790.04
      },
      "economizer": {
        "name": "Controller Outdoor Air 4",
        "control_type": "NoEconomizer"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 4 51kBtu/hr 14.0SEER",
            "cop": 3.8248,
            "nominal_total_capacity_w": 15426.28
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 4",
            "type": "Electric",
            "nominal_capacity": 49034.8
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A",
      "thermal_zones": [
        "ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A"
      ],
      "total_floor_area_served": 532.0,
      "total_breathing_zone_outdoor_airflow_vbz": 0.2243,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000422,
      "outdoor_air_L_per_s": 224.50400000000002,
      "supply_fan": {
        "type": "VV",
        "name": "Fan Variable Volume 7",
        "fan_efficiency": 0.7,
        "motor_efficiency": 0.9,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 0.39,
        "rated_electric_power_w": 360.34
      },
      "economizer": {
        "name": "Controller Outdoor Air 14",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 14 81kBtu/hr 9.44EER",
            "cop": 3.25058909536417,
            "nominal_total_capacity_w": 6524.13
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 14",
            "type": "Electric",
            "nominal_capacity": 17037.56
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A",
      "thermal_zones": [
        "ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A"
      ],
      "total_floor_area_served": 532.0,
      "total_breathing_zone_outdoor_airflow_vbz": 0.2243,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000422,
      "outdoor_air_L_per_s": 224.50400000000002,
      "supply_fan": {
        "type": "VV",
        "name": "Fan Variable Volume 2",
        "fan_efficiency": 0.7,
        "motor_efficiency": 0.9,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 0.54,
        "rated_electric_power_w": 489.18
      },
      "economizer": {
        "name": "Controller Outdoor Air 19",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 19 120kBtu/hr 9.44EER",
            "cop": 3.27946778990782,
            "nominal_total_capacity_w": 8856.87
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 19",
            "type": "Electric",
            "nominal_capacity": 20622.95
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD",
      "thermal_zones": [
        "WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD",
        "WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD"
      ],
      "total_floor_area_served": 420.0,
      "total_breathing_zone_outdoor_airflow_vbz": 0.128,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000305,
      "outdoor_air_L_per_s": 128.1,
      "supply_fan": {
        "type": "VV",
        "name": "Fan Variable Volume 17",
        "fan_efficiency": 0.7,
        "motor_efficiency": 0.9,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 0.2,
        "rated_electric_power_w": 180.47
      },
      "economizer": {
        "name": "Controller Outdoor Air 1",
        "control_type": "NoEconomizer"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 1 43kBtu/hr 14.0SEER",
            "cop": 3.8248,
            "nominal_total_capacity_w": 3487.18
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 1",
            "type": "Electric",
            "nominal_capacity": 9026.91
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D",
      "thermal_zones": [
        "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D",
        "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1",
        "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D",
        "WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1",
        "WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D",
        "WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D"
      ],
      "total_floor_area_served": 4884.0,
      "total_breathing_zone_outdoor_airflow_vbz": 1.4886000000000001,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000305,
      "outdoor_air_L_per_s": 1489.62,
      "supply_fan": {
        "type": "VV",
        "name": "Fan Variable Volume 9",
        "fan_efficiency": 0.7,
        "motor_efficiency": 0.9,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 2.11,
        "rated_electric_power_w": 1928.57
      },
      "economizer": {
        "name": "Controller Outdoor Air 2",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 2 494kBtu/hr 8.39EER",
            "cop": 3.16052174016027,
            "nominal_total_capacity_w": 34917.56
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 2",
            "type": "Electric",
            "nominal_capacity": 100238.31
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    }
  ],
  "plant_loops": [
    {
      "name": "Main Service Water Loop",
      "design_loop_exit_temperature": 60.0,
      "loop_design_temperature_difference": 5.0,
      "pumps": [
        {
          "name": "Service Water Loop Pump",
          "type": "Pump:ConstantSpeed",
          "head_pa": 1070524.0,
          "water_flow_m3_per_s": 0.00074,
          "electric_power_w": 1174.27,
          "motor_efficency": 0.865
        }
      ],
      "boilers": [

      ],
      "chiller_electric_eir": [

      ],
      "cooling_tower_single_speed": [

      ],
      "water_heater_mixed": [
        {
          "name": "536gal Electricity Water Heater - 1515kBtu/hr 1.0 Therm Eff",
          "type": "WaterHeater:Mixed",
          "heater_thermal_efficiency": 0.96,
          "heater_fuel_type": "Electricity"
        }
      ]
    }
  ],
  "eplusout_err": {
    "warnings": [
      "ProcessScheduleInput: Schedule:Day:Interval=\"ECONOMIZER MAX OA FRACTION 100 PCT DEFAULT\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 1\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 10\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 100\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 101\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 102\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 103\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 104\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 105\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 106\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 107\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 108\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 109\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 11\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 110\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 111\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 112\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 113\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 114\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 115\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 116\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 117\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 118\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 119\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 12\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 120\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 121\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 122\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 123\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 124\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 125\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 126\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 127\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 128\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 129\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 13\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 130\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 131\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 132\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 133\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 134\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 135\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 136\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 137\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 138\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 139\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 14\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 140\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 15\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 16\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 17\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 18\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 19\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 2\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 20\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 21\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 22\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 23\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 24\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 25\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 26\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 27\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 28\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 29\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 30\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 31\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 32\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 33\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 34\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 35\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 36\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 37\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 38\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 39\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 40\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 41\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 42\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 43\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 44\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 45\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 46\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 47\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 48\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 49\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 5\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 50\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 51\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 52\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 53\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 54\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 55\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 56\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 57\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 58\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 59\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 6\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 60\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 61\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 62\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 63\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 64\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 65\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 66\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 67\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 68\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 69\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 7\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 70\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 71\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 72\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 73\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 74\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 75\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 76\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 77\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 78\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 79\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 8\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 80\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 81\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 82\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 83\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 84\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 85\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 86\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 87\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 88\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 89\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 9\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 90\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 91\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 92\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 93\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 94\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 95\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 96\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 97\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 98\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 99\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"ECONOMIZER MAX OA FRACTION 100 PCT\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 10\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 11\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 12\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 13\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 14\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 15\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 16\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 17\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 18\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 19\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 20\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 21\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 22\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 23\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 24\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 25\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 26\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 27\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 28\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 29\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 3\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 30\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 31\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 32\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 33\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 34\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 35\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 36\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 37\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 38\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 39\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 4\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 40\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 41\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 42\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 43\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 44\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 45\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 46\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 47\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 48\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 49\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 5\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 50\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 51\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 52\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 53\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 54\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 55\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 56\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 57\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 58\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 59\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 6\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 60\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 61\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 62\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 63\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 64\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 65\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 66\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 67\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 68\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 69\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 7\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 70\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 71\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 72\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 73\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 74\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 75\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 76\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 77\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 78\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 79\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 8\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 80\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 81\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 82\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 83\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 84\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 85\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 86\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 87\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 88\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 89\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 9\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 90\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 91\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 92\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 93\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 94\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 95\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 96\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 97\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 98\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Constant=\"ALWAYS ON CONTINUOUS\", Blank Schedule Type Limits Name input -- will not be validated.",
      "CheckUsedConstructions: There are 18 nominally unused constructions in input.  For explicit details on each unused construction, use Output:Diagnostics,DisplayExtraWarnings;",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION AUDIENCE SEATING AREA PERMANENT - AUDITORIUM PEOPLE\".  ZoneList/Zone Name=\"ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C\".  Item length=[143] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [44] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C SPACE FUNCTION AUDIENCE SEATING AREA PERMANENT - AUDITORIUM PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER PEOPLE\".  ZoneList/Zone Name=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D\".  Item length=[139] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER PEOPLE\".  ZoneList/Zone Name=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1\".  Item length=[141] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1 SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER PEOPLE\".  ZoneList/Zone Name=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2\".  Item length=[141] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2 SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER PEOPLE\".  ZoneList/Zone Name=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3\".  Item length=[141] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3 SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER PEOPLE\".  ZoneList/Zone Name=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D\".  Item length=[139] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER PEOPLE\".  ZoneList/Zone Name=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1\".  Item length=[141] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1 SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER PEOPLE\".  ZoneList/Zone Name=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2\".  Item length=[141] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2 SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER PEOPLE\".  ZoneList/Zone Name=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3\".  Item length=[141] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [42] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3 SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CONFERENCE/MEETING/MULTI-PURPOSE ROOM PEOPLE\".  ZoneList/Zone Name=\"ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C\".  Item length=[129] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [30] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C SPACE FUNCTION CONFERENCE/MEETING/MULTI-PURPOSE ROOM PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-D PEOPLE\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [31] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-D PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-D PEOPLE\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1\".  Item length=[130] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [31] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1 SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-D PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-D PEOPLE\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D\".  Item length=[128] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [31] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-D PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-D PEOPLE\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1\".  Item length=[130] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [31] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1 SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-D PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-D PEOPLE\".  ZoneList/Zone Name=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D\".  Item length=[120] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [21] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-D PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-D PEOPLE\".  ZoneList/Zone Name=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D\".  Item length=[120] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [21] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-D PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION GYMNASIUM/FITNESS CENTRE PLAYING AREA PEOPLE\".  ZoneList/Zone Name=\"ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B\".  Item length=[129] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [32] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B SPACE FUNCTION GYMNASIUM/FITNESS CENTRE PLAYING AREA PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION GYMNASIUM/FITNESS CENTRE PLAYING AREA PEOPLE\".  ZoneList/Zone Name=\"ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1\".  Item length=[131] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [32] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1 SPACE FUNCTION GYMNASIUM/FITNESS CENTRE PLAYING AREA PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 PEOPLE\".  ZoneList/Zone Name=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A\".  Item length=[103] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [4] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 PEOPLE\".",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 PEOPLE\".  ZoneList/Zone Name=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A\".  Item length=[103] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [4] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 PEOPLE\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION AUDIENCE SEATING AREA PERMANENT - AUDITORIUM LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C\".  Item length=[166] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [67] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C SPACE FUNCTION AUDIENCE SEATING AREA PERMANENT - AUDITORIUM LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D\".  Item length=[162] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [65] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1\".  Item length=[164] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [65] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1 SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2\".  Item length=[164] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [65] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2 SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3\".  Item length=[164] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [65] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3 SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D\".  Item length=[162] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [65] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1\".  Item length=[164] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [65] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1 SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2\".  Item length=[164] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [65] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2 SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3\".  Item length=[164] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [65] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3 SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CONFERENCE/MEETING/MULTI-PURPOSE ROOM LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C\".  Item length=[152] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [53] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C SPACE FUNCTION CONFERENCE/MEETING/MULTI-PURPOSE ROOM LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-D LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D\".  Item length=[151] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [54] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-D LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-D LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1\".  Item length=[153] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [54] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1 SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-D LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-D LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D\".  Item length=[151] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [54] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-D LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-D LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1\".  Item length=[153] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [54] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1 SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-D LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-D LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D\".  Item length=[143] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [44] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-D LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-D LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D\".  Item length=[143] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [44] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-D LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION FOOD PREPARATION AREA LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B\".  Item length=[120] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [21] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B SPACE FUNCTION FOOD PREPARATION AREA LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION GYMNASIUM/FITNESS CENTRE PLAYING AREA LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B\".  Item length=[152] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [55] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B SPACE FUNCTION GYMNASIUM/FITNESS CENTRE PLAYING AREA LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION GYMNASIUM/FITNESS CENTRE PLAYING AREA LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1\".  Item length=[154] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [55] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1 SPACE FUNCTION GYMNASIUM/FITNESS CENTRE PLAYING AREA LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION LIBRARY READING AREA LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C\".  Item length=[118] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [19] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C SPACE FUNCTION LIBRARY READING AREA LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION LOBBY - OTHER LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C\".  Item length=[104] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [5] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C SPACE FUNCTION LOBBY - OTHER LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION LOBBY - OTHER LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C\".  Item length=[104] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [5] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C SPACE FUNCTION LOBBY - OTHER LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A\".  Item length=[126] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [27] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A\".  Item length=[126] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [27] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION WASHROOM - OTHER-SCH-D LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [22] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD SPACE FUNCTION WASHROOM - OTHER-SCH-D LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION WASHROOM - OTHER-SCH-D LIGHTS 85.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD\".  Item length=[121] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [22] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD SPACE FUNCTION WASHROOM - OTHER-SCH-D LIGHTS 85.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION AUDIENCE SEATING AREA PERMANENT - AUDITORIUM ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C\".  Item length=[170] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [71] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C SPACE FUNCTION AUDIENCE SEATING AREA PERMANENT - AUDITORIUM ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D\".  Item length=[166] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [69] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1\".  Item length=[168] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [69] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1 SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2\".  Item length=[168] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [69] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2 SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3\".  Item length=[168] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [69] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3 SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D\".  Item length=[166] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [69] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1\".  Item length=[168] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [69] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1 SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2\".  Item length=[168] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [69] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2 SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3\".  Item length=[168] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [69] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3 SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION CONFERENCE/MEETING/MULTI-PURPOSE ROOM ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C\".  Item length=[156] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [57] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C SPACE FUNCTION CONFERENCE/MEETING/MULTI-PURPOSE ROOM ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-D ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D\".  Item length=[147] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [48] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-D ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-D ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D\".  Item length=[147] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [48] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-D ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION FOOD PREPARATION AREA ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B\".  Item length=[124] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [25] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B SPACE FUNCTION FOOD PREPARATION AREA ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION GYMNASIUM/FITNESS CENTRE PLAYING AREA ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B\".  Item length=[156] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [59] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B SPACE FUNCTION GYMNASIUM/FITNESS CENTRE PLAYING AREA ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION GYMNASIUM/FITNESS CENTRE PLAYING AREA ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1\".  Item length=[158] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [59] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1 SPACE FUNCTION GYMNASIUM/FITNESS CENTRE PLAYING AREA ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION LIBRARY READING AREA ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C\".  Item length=[122] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [23] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C SPACE FUNCTION LIBRARY READING AREA ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION LOBBY - OTHER ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C\".  Item length=[108] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [9] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C SPACE FUNCTION LOBBY - OTHER ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION LOBBY - OTHER ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C\".  Item length=[108] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [9] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C SPACE FUNCTION LOBBY - OTHER ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A\".  Item length=[130] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [31] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A\".  Item length=[130] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [31] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION WASHROOM - OTHER-SCH-D ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD\".  Item length=[125] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [26] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD SPACE FUNCTION WASHROOM - OTHER-SCH-D ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION WASHROOM - OTHER-SCH-D ELEC EQUIP 50.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD\".  Item length=[125] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [26] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD SPACE FUNCTION WASHROOM - OTHER-SCH-D ELEC EQUIP 50.0 PERCENT REDUCTION\".",
      "GetDXCoils: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 12 238KBTU/HR 9.26EER\", invalid  ...Part Load Fraction Correlation Curve Name = DXCOOL-NECB2011-REF-COOLPLFFPLR has out of range value.  ...Curve maximum must be <= 1.0, curve max at PLR = 0.99 is 1.015  ...Setting curve maximum to 1.0 and simulation continues.",
      "WaterHeater:HeatPump:PumpedCondenser=\"536GAL ELECTRICITY WATER HEATER - 1515KBTU/HR 1.0 THERM EFF ASHPWH\": Adding outdoor air node=536GAL ELECTRICITY WATER HEATER - 1515KBTU/HR 1.0 THERM EFF ASHPWH OUTDOOR AIR",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 12 238KBTU/HR 9.26EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 5 87KBTU/HR 9.44EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 9 229KBTU/HR 9.26EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 10 264KBTU/HR 8.39EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 16 79KBTU/HR 9.44EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 6 98KBTU/HR 9.44EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 7 377KBTU/HR 8.39EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 8 260KBTU/HR 8.39EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 11 107KBTU/HR 9.44EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 20 78KBTU/HR 9.44EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 18 38KBTU/HR 14.0SEER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 15 319KBTU/HR 8.39EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 17 512KBTU/HR 8.39EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 13 130KBTU/HR 9.44EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 3 51KBTU/HR 14.0SEER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 4 51KBTU/HR 14.0SEER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 14 81KBTU/HR 9.44EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 19 120KBTU/HR 9.44EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 1 43KBTU/HR 14.0SEER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 2 494KBTU/HR 8.39EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "Output:Meter: invalid Key Name=\"GAS:FACILITY\" - not found.",
      "Output:Meter: invalid Key Name=\"DISTRICTCOOLING:FACILITY\" - not found.",
      "Output:Meter: invalid Key Name=\"DISTRICTHEATING:FACILITY\" - not found.",
      "Output:Meter:MeterFileOnly: invalid Key Name=\"GAS:FACILITY\" - not found.",
      "Output:Meter:MeterFileOnly requested for \"Electricity:Facility\" (TimeStep), already on \"Output:Meter\". Will report to both eplusout.eso and eplusout.mtr",
      "Processing Monthly Tabular Reports: Variable names not valid for this simulation  ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on individual variables.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 17 512KBTU/HR 8.39EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 3.106E-006 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=01/01 11:10 - 11:20  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "Enthalpy out of range (PsyTsatFnHPb)   Routine=CalcDoe2DXCoil, Environment=RUN PERIOD 1, at Simulation time=01/01 11:10 - 11:20   Enthalpy=-241581.58672 Pressure= 101983.33   Initial Resultant Temperature= -59.98",
      "Calculated Humidity Ratio invalid (PsyWFnTdbH)   Routine=CalcDoe2DXCoil, Environment=RUN PERIOD 1, at Simulation time=01/01 11:10 - 11:20   Dry-Bulb= -59.98 Enthalpy= -259445.286  Calculated Humidity Ratio= -8.3352E-002 ... Humidity Ratio set to .00001",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 17 512KBTU/HR 8.39EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -59.99 C.   ...Occurrence info = RUN PERIOD 1, 01/01 11:15 - 11:18  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 23.960 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 4 51KBTU/HR 14.0SEER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 2.830E-006 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=01/01 11:40 - 11:50  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 4 51KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -59.99 C.   ...Occurrence info = RUN PERIOD 1, 01/01 11:40 - 11:42  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 23.732 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 12 238KBTU/HR 9.26EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 3.055E-006 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=01/01 12:00 - 12:10  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 20 78KBTU/HR 9.44EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 3.082E-006 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=01/01 12:00 - 12:10  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 3 51KBTU/HR 14.0SEER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 3.048E-006 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=01/01 12:00 - 12:02  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 3 51KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -59.99 C.   ...Occurrence info = RUN PERIOD 1, 01/01 12:00 - 12:02  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 23.937 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 20 78KBTU/HR 9.44EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -59.99 C.   ...Occurrence info = RUN PERIOD 1, 01/01 12:02 - 12:04  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 23.954 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 15 319KBTU/HR 8.39EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 2.924E-006 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=01/01 12:10 - 12:20  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 15 319KBTU/HR 8.39EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -59.99 C.   ...Occurrence info = RUN PERIOD 1, 01/01 12:10 - 12:13  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 23.866 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 12 238KBTU/HR 9.26EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -59.99 C.   ...Occurrence info = RUN PERIOD 1, 01/01 12:30 - 12:32  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 23.868 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 13 130KBTU/HR 9.44EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 3.075E-006 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=01/01 12:46 - 12:48  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 13 130KBTU/HR 9.44EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -59.99 C.   ...Occurrence info = RUN PERIOD 1, 01/01 12:46 - 12:48  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 23.997 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 20 78KBTU/HR 9.44EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.15   ... Occurrence info = RUN PERIOD 1, 01/01 16:20 - 16:22  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 13 130KBTU/HR 9.44EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.15   ... Occurrence info = RUN PERIOD 1, 01/01 16:20 - 16:22  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 3 51KBTU/HR 14.0SEER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.15   ... Occurrence info = RUN PERIOD 1, 01/01 16:20 - 16:22  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 12 238KBTU/HR 9.26EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.15   ... Occurrence info = RUN PERIOD 1, 01/01 16:25 - 16:27  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 4 51KBTU/HR 14.0SEER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.15   ... Occurrence info = RUN PERIOD 1, 01/01 16:27 - 16:28  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 15 319KBTU/HR 8.39EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.47   ... Occurrence info = RUN PERIOD 1, 01/01 16:34 - 16:36  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 17 512KBTU/HR 8.39EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.47   ... Occurrence info = RUN PERIOD 1, 01/01 16:38 - 16:40  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 18 38KBTU/HR 14.0SEER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -2.08   ... Occurrence info = RUN PERIOD 1, 01/01 18:07 - 18:10  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 18 38KBTU/HR 14.0SEER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 3.062E-006 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=01/01 19:00 - 19:10  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 18 38KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -59.99 C.   ...Occurrence info = RUN PERIOD 1, 01/01 19:17 - 19:20  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 23.970 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 14 81KBTU/HR 9.44EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 3.107E-006 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=01/02 09:10 - 09:20  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 19 120KBTU/HR 9.44EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 3.071E-006 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=01/02 09:10 - 09:20  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 14 81KBTU/HR 9.44EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.90   ... Occurrence info = RUN PERIOD 1, 01/02 09:10 - 09:13  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 14 81KBTU/HR 9.44EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -59.99 C.   ...Occurrence info = RUN PERIOD 1, 01/02 09:10 - 09:13  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 23.873 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 19 120KBTU/HR 9.44EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.90   ... Occurrence info = RUN PERIOD 1, 01/02 09:13 - 09:17  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 19 120KBTU/HR 9.44EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -59.99 C.   ...Occurrence info = RUN PERIOD 1, 01/02 09:13 - 09:17  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 23.971 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 7 377KBTU/HR 8.39EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 3.010E-006 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=01/02 09:30 - 09:40  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 7 377KBTU/HR 8.39EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.20   ... Occurrence info = RUN PERIOD 1, 01/02 09:30 - 09:32  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 7 377KBTU/HR 8.39EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -59.99 C.   ...Occurrence info = RUN PERIOD 1, 01/02 09:30 - 09:32  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 23.756 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 11 107KBTU/HR 9.44EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 2.943E-006 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=01/02 09:40 - 09:50  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 11 107KBTU/HR 9.44EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.85   ... Occurrence info = RUN PERIOD 1, 01/02 09:40 - 09:43  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 11 107KBTU/HR 9.44EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -59.99 C.   ...Occurrence info = RUN PERIOD 1, 01/02 09:40 - 09:43  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 23.761 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 10 264KBTU/HR 8.39EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 3.027E-006 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=01/02 10:48 - 10:50  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 10 264KBTU/HR 8.39EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -59.99 C.   ...Occurrence info = RUN PERIOD 1, 01/02 10:48 - 10:50  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 23.984 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 5 87KBTU/HR 9.44EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 2.967E-006 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=01/02 10:50 - 10:52  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 5 87KBTU/HR 9.44EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -59.99 C.   ...Occurrence info = RUN PERIOD 1, 01/02 10:50 - 10:52  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 23.909 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 8 260KBTU/HR 8.39EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 3.048E-006 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=01/02 11:10 - 11:12  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 8 260KBTU/HR 8.39EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -59.99 C.   ...Occurrence info = RUN PERIOD 1, 01/02 11:10 - 11:12  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 23.947 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 6 98KBTU/HR 9.44EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 2.936E-006 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=01/02 12:40 - 12:50  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 6 98KBTU/HR 9.44EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -59.99 C.   ...Occurrence info = RUN PERIOD 1, 01/02 12:40 - 12:43  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 23.856 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 5 87KBTU/HR 9.44EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.20   ... Occurrence info = RUN PERIOD 1, 01/02 16:30 - 16:32  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 10 264KBTU/HR 8.39EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.20   ... Occurrence info = RUN PERIOD 1, 01/02 16:33 - 16:35  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 6 98KBTU/HR 9.44EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.20   ... Occurrence info = RUN PERIOD 1, 01/02 16:33 - 16:35  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 8 260KBTU/HR 8.39EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.80   ... Occurrence info = RUN PERIOD 1, 01/02 16:44 - 16:46  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 9 229KBTU/HR 9.26EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 3.045E-006 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=01/03 13:20 - 13:23  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 9 229KBTU/HR 9.26EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -59.99 C.   ...Occurrence info = RUN PERIOD 1, 01/03 13:20 - 13:23  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 23.885 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 16 79KBTU/HR 9.44EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 2.957E-006 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=01/03 14:00 - 14:10  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 2 494KBTU/HR 8.39EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 2.229E-005 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=01/03 14:10 - 14:20  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 2 494KBTU/HR 8.39EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 0.33 C.   ...Occurrence info = RUN PERIOD 1, 01/03 14:10 - 14:13  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 22.548 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 16 79KBTU/HR 9.44EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -59.99 C.   ...Occurrence info = RUN PERIOD 1, 01/03 14:25 - 14:28  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 23.986 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:WaterHeating:AirToWaterHeatPump:Pumped \"COIL WATER HEATING AIR TO WATER HEAT PUMP 1\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 0.99 C.   ...Occurrence info = RUN PERIOD 1, 01/03 14:50 - 14:52  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 5.100 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 16 79KBTU/HR 9.44EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.58   ... Occurrence info = RUN PERIOD 1, 01/03 16:42 - 16:44  ... Operation at low ambient temperatures may require special performance curves.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 9 229KBTU/HR 9.26EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.58   ... Occurrence info = RUN PERIOD 1, 01/03 16:48 - 16:50  ... Operation at low ambient temperatures may require special performance curves.",
      "Temperature out of range [-100. to 200.] (PsyPsatFnTemp)   Routine=PsyWFnTdbTwbPb, Environment=RUN PERIOD 1, at Simulation time=01/09 20:50 - 21:00   Input Temperature=-222.27",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/13 18:45 - 18:50  The solution for one or more of the Air Loop HVAC systems did not appear to converge  ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on each max iteration exceeded.",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/17 18:50 - 19:00",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/17 18:53 - 18:55  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/17 18:57 - 19:00  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/17 20:20 - 20:22  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/17 20:30 - 20:40  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/17 20:38 - 20:40  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/17 20:40 - 20:42  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/17 20:53 - 20:57  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/26 15:20 - 15:30  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 02/03 09:18 - 09:20  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 02/08 09:15 - 09:20  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 02/10 18:50 - 19:00  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 02/10 18:53 - 18:55  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 43KBTU/HR 14.0SEER\" - Air volume flow rate per watt of rated total cooling capacity is out of range at 2.364E-005 m3/s/W.   Environment=RUN PERIOD 1, at Simulation time=02/17 15:00 - 15:10  Expected range for VolumeFlowPerRatedTotalCapacity=[2.684E-005--6.713E-005]  Possible causes include inconsistent air flow rates in system components,  or variable air volume [VAV] system using incorrect coil type.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 1 43KBTU/HR 14.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 0.73 C.   ...Occurrence info = RUN PERIOD 1, 02/21 14:25 - 14:30  ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil     1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 22.961 C.     2) may have a low air flow rate per watt of cooling capacity. Check inputs.     3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-ELECTRICITY\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-DISTILLATE OIL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-RESIDUAL OIL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-NATURAL GAS\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-COAL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 17 512KBTU/HR 8.39EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "Enthalpy out of range (PsyTsatFnHPb)",
      "Calculated Humidity Ratio invalid (PsyWFnTdbH)",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 17 512KBTU/HR 8.39EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 4 51KBTU/HR 14.0SEER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 4 51KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 12 238KBTU/HR 9.26EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 20 78KBTU/HR 9.44EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 3 51KBTU/HR 14.0SEER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 3 51KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 20 78KBTU/HR 9.44EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 15 319KBTU/HR 8.39EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 15 319KBTU/HR 8.39EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 12 238KBTU/HR 9.26EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 13 130KBTU/HR 9.44EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 13 130KBTU/HR 9.44EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 20 78KBTU/HR 9.44EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 13 130KBTU/HR 9.44EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 3 51KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 12 238KBTU/HR 9.26EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 4 51KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 15 319KBTU/HR 8.39EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 17 512KBTU/HR 8.39EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 18 38KBTU/HR 14.0SEER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 18 38KBTU/HR 14.0SEER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 18 38KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 14 81KBTU/HR 9.44EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 19 120KBTU/HR 9.44EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 14 81KBTU/HR 9.44EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 14 81KBTU/HR 9.44EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 19 120KBTU/HR 9.44EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 19 120KBTU/HR 9.44EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 7 377KBTU/HR 8.39EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 7 377KBTU/HR 8.39EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 7 377KBTU/HR 8.39EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 11 107KBTU/HR 9.44EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 11 107KBTU/HR 9.44EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 11 107KBTU/HR 9.44EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 10 264KBTU/HR 8.39EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 10 264KBTU/HR 8.39EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 5 87KBTU/HR 9.44EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 5 87KBTU/HR 9.44EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 8 260KBTU/HR 8.39EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 8 260KBTU/HR 8.39EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 6 98KBTU/HR 9.44EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 6 98KBTU/HR 9.44EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 5 87KBTU/HR 9.44EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 10 264KBTU/HR 8.39EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 6 98KBTU/HR 9.44EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 8 260KBTU/HR 8.39EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 9 229KBTU/HR 9.26EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 9 229KBTU/HR 9.26EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 16 79KBTU/HR 9.44EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 2 494KBTU/HR 8.39EER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 2 494KBTU/HR 8.39EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 16 79KBTU/HR 9.44EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:WaterHeating:AirToWaterHeatPump:Pumped=\"COIL WATER HEATING AIR TO WATER HEAT PUMP 1\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 16 79KBTU/HR 9.44EER\" - Low condenser dry-bulb temperature error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 9 229KBTU/HR 9.26EER\" - Low condenser dry-bulb temperature error continues...",
      "Temperature out of range [-100. to 200.] (PsyPsatFnTemp)",
      "SimHVAC: Exceeding Maximum iterations for all HVAC loops, during RUN PERIOD 1 continues",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 43KBTU/HR 14.0SEER\" - Air volume flow rate per watt of rated total cooling capacity is out of range error continues...",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 43KBTU/HR 14.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:"
    ],
    "fatal": [

    ],
    "severe": [
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 1 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1760.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 2 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1760.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 3 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1760.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 4 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1760.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 1 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_FIXEDWINDOW is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1760.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 2 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_FIXEDWINDOW is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1760.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 3 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_FIXEDWINDOW is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1760.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 4 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_FIXEDWINDOW is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1760.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 1 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2 is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1760.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 2 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2 is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1760.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 3 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2 is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1364.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 4 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2 is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1364.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 1 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3 is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1364.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 2 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3 is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1364.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 3 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3 is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1364.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 4 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3 is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1364.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 1 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1364.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 2 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1364.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 3 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1760.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 4 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1760.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 1 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_FIXEDWINDOW is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1441.4346)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 2 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_FIXEDWINDOW is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1441.4346)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 3 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_FIXEDWINDOW is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1682.5654)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 4 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_FIXEDWINDOW is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1682.5654)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 1 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1364.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 2 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1760.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 3 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1760.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 4 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1364.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 1 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1760.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 2 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1364.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 3 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1364.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 4 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING is in front of receiving surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1760.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 1 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3564.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 2 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3564.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 3 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3564.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 4 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3564.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 1 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_FIXEDWINDOW is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3564.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 2 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_FIXEDWINDOW is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3564.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 3 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_FIXEDWINDOW is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3564.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 4 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_FIXEDWINDOW is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3564.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 1 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3564.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 2 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3564.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 3 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3168.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 4 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3168.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 1 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3168.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 2 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3168.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 3 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3168.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 4 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3168.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 1 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3168.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 2 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3168.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 3 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3564.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 4 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3564.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 1 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_FIXEDWINDOW is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3245.4346)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 2 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_FIXEDWINDOW is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3245.4346)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 3 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_FIXEDWINDOW is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3486.5654)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 4 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_FIXEDWINDOW is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3486.5654)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 1 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1804.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 2 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1804.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 3 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1804.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 4 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1804.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 1 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_FIXEDWINDOW is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1804.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 2 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_FIXEDWINDOW is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1804.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 3 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_FIXEDWINDOW is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1804.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 4 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_FIXEDWINDOW is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1804.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 1 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1804.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 2 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1804.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 3 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1408.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 4 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1408.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 1 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1408.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 2 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1408.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 3 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1408.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 4 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1408.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 1 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1408.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 2 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1408.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 3 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1804.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 4 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1804.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 1 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_FIXEDWINDOW is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1485.4346)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 2 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_FIXEDWINDOW is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1485.4346)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 3 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_FIXEDWINDOW is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1726.5654)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 4 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_FIXEDWINDOW is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1726.5654)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 1 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3168.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 2 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3564.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 3 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3564.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 4 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3168.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 1 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1408.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 2 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1804.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 3 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1804.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 4 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1408.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 1 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3564.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 2 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3168.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 3 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3168.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 4 of back surface=CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=3564.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 1 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_CEILING is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1804.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 2 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_CEILING is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1408.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 3 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_CEILING is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1408.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D     because vertex 4 of back surface=CORNER_CLASS_1_POD_2_ZN_1_FLR_1_CEILING is in front of receiving surface=CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=1804.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 1 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=6572.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 2 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=6572.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 3 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=6572.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 4 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_1 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=6572.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 1 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=6572.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 2 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=6572.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 3 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 4 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_2 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 1 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 2 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 3 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 4 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 1 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_FIXEDWINDOW is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 2 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_FIXEDWINDOW is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 3 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_FIXEDWINDOW is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 4 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_FIXEDWINDOW is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 1 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 2 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 3 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=6572.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 4 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=6572.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 1 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=15264.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 2 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=15264.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 3 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=15264.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 4 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=15264.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 1 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=15264.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 2 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=15264.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 3 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 4 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 1 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 2 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 3 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 4 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 1 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_FIXEDWINDOW is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 2 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_FIXEDWINDOW is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 3 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_FIXEDWINDOW is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 4 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_FIXEDWINDOW is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 1 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 2 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 3 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=15264.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 4 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=15264.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 1 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 2 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=6572.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 3 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=6572.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 4 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 1 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 2 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=15264.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 3 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=15264.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 4 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 1 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_CEILING is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=6572.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 2 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_CEILING is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 3 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_CEILING is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 4 of back surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_CEILING is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=6572.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 1 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=15264.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 2 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 3 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 4 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING is in front of receiving surface=MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3     (Dot Product indicator=15264.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 1 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1 is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=6784.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 2 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1 is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=6784.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 3 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1 is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=6784.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 4 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_1 is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=6784.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 1 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2 is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=6784.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 2 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2 is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=6784.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 3 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2 is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 4 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_2 is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 1 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 2 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 3 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 4 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3 is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 1 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_FIXEDWINDOW is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 2 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_FIXEDWINDOW is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 3 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_FIXEDWINDOW is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 4 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_FIXEDWINDOW is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 1 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 2 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 3 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=6784.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 4 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4 is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=6784.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 1 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 2 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=6784.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 3 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=6784.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 4 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 1 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=6784.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 2 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 3 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1     because vertex 4 of back surface=MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING is in front of receiving surface=MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3     (Dot Product indicator=6784.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 1 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 2 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 3 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 4 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 1 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_FIXEDWINDOW is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 2 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_FIXEDWINDOW is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 3 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_FIXEDWINDOW is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 4 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_FIXEDWINDOW is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 1 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2 is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 2 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2 is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 3 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2 is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=6572.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 4 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2 is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=6572.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 1 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3 is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=6572.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 2 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3 is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=6572.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 3 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3 is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=6572.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 4 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3 is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=6572.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 1 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=6572.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 2 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=6572.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 3 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 4 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 1 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=6572.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 2 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 3 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 4 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=6572.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 1 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 2 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=6572.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 3 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=6572.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 4 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING is in front of receiving surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8480.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 1 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 2 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 3 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 4 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 1 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_FIXEDWINDOW is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 2 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_FIXEDWINDOW is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 3 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_FIXEDWINDOW is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 4 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_FIXEDWINDOW is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 1 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 2 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 3 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=15264.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 4 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_2 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=15264.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 1 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=15264.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 2 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=15264.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 3 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=15264.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 4 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_3 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=15264.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 1 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=15264.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 2 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=15264.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 3 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 4 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 1 of back surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 2 of back surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 3 of back surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 4 of back surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 1 of back surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_FIXEDWINDOW is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 2 of back surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_FIXEDWINDOW is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 3 of back surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_FIXEDWINDOW is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 4 of back surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_FIXEDWINDOW is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 1 of back surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 2 of back surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 3 of back surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=6784.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 4 of back surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_2 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=6784.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 1 of back surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=6784.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 2 of back surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=6784.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 3 of back surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=6784.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 4 of back surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_3 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=6784.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 1 of back surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=6784.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 2 of back surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=6784.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 3 of back surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 4 of back surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4 is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 1 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=15264.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 2 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 3 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 4 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=15264.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 1 of back surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=6784.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 2 of back surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 3 of back surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=8692.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 4 of back surface=MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=6784.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 1 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=17172.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
      "Problem in interior solar distribution calculation (CHKBKS)     Solar Distribution = FullInteriorExterior will not work in Zone=ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2     because vertex 2 of back surface=MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING is in front of receiving surface=MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1     (Dot Product indicator=15264.0000)     Check surface geometry; if OK, use Solar Distribution = FullExterior instead.",
