{
  "_comment": [
    "GENERATED FILE - do not edit. Source: docs/decisions/D-NN.md, one file per",
    "decision, carrying TOML front matter plus the authored Markdown body. Regenerate with",
    "  python3 python/scripts/generate_decisions.py",
    "and gate drift with its --check. The same sources generate docs/necb_decisions.md,",
    "the authored record, and docs/CODE_DECISIONS_BY_PROVISION.md, the Codes Committee",
    "view by provision. This file is the runtime projection of their front matter,",
    "in numeric decision-id order.",
    "",
    "schema 2: a legacy entry carries its front matter's `articles` and `editions`; a",
    "structured entry carries `requirements` (id, label, decided, sources) and an `editions`",
    "derived from its governing sources only. The runtime reads id, title, kind and summary.",
    "",
    "The adjudicated interpretations and product decisions governing the NECB Part 8",
    "pipeline. Runtime code cites these ids through the AuditLog `ruling:` kwarg, and the",
    "AHJ report's rulings appendix renders the ones that actually fired in a run, so a",
    "reader sees WHY a value was chosen without needing access to this repository's",
    "documentation.",
    "",
    "kind: runtime          — governs a code path that carries a `ruling:` audit tag",
    "      runtime_unwired  — governs runtime behaviour with no ruling-tagged audit call",
    "      data             — manifest / vendored-data or verification-only decision",
    "      process          — how the project works (authorship, delegation, sign-off, sweeps)",
    "",
    "MAINTENANCE: add or edit the one source file, then regenerate. Every kind:runtime entry",
    "must be cited by at least one `ruling:` literal in Python code.",
    "python/tests/necb/test_decisions_registry.py, test_decisions_registry_sync.py and",
    "test_decisions_generator.py enforce the source schema, all three generated outputs,",
    "the runtime-citation invariant and short-link resolution. The path-unfiltered and reachable on pushes to main/develop, pull requests, merge groups and manual dispatch drift",
    "gate is .github/workflows/decisions.yml, which carries no path filter.",
    "Summaries are PARAPHRASE — never reproduce NECB text verbatim here (D-01 governs where",
    "code text may be reproduced, and this file is not one of those places)."
  ],
  "schema": 2,
  "decisions": [
    {
      "id": "D-01",
      "title": "NECB text reproduction (Crown copyright)",
      "kind": "process",
      "articles": {
        "not_applicable": []
      },
      "editions": [
        "not_applicable"
      ],
      "summary": "Generated coverage documents committed to the public repository may quote NECB article text in full, because NRCan is the Crown and the code's copyright belongs to the Government of Canada. This decision scopes where verbatim code text is allowed: the generated coverage HTML and its article cache, not arbitrary source or data files."
    },
    {
      "id": "D-02",
      "title": "Unresolvable space types are a hard error",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Before running a performance-path determination the pipeline checks every floor-area space type against the NECB catalog and raises an error (with did-you-mean suggestions) when one cannot be resolved. The earlier behaviour silently waived the lighting allowance for unmatched types, producing a compliance result that looked complete but was not. This is deliberately breaking for untagged models.",
      "requirements": [
        {
          "id": "resolvable_space_type_inputs",
          "label": "Resolvable space types for proposed-building systems and allowances",
          "decided": "A floor-area space whose NECB catalog entry cannot be resolved stops the determination with suggested matches instead of silently receiving no applicable allowance.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "4.2.1.6.(1)(b)",
                "8.4.3.1.(2)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "4.2.1.6.(1)(b)",
                "8.4.3.1.(2)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-03",
      "title": "Corrected chiller EIR coefficients are an alternative solution",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "The printed water-cooled Scroll and Reciprocating EIR-versus-temperature rows contain misplaced decimals, so the product uses proposed corrected coefficients corroborated by an independent retained lineage. That defensible correction still departs from the published acceptable solution: affected runs disclose AHJ-7 and are conditional on the authority accepting the corrected coefficient.",
      "requirements": [
        {
          "id": "water_cooled_chiller_eir_temperature_erratum",
          "label": "Water-cooled chiller EIR-versus-temperature coefficients affected by the proposed erratum",
          "decided": "The printed Scroll and Reciprocating rows contain decimal defects, so verification uses the proposed corrected coefficients, explicitly labelled pending confirmation and independently corroborated by the retained legacy lineage.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "Table 8.4.5.5.-C"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Table 8.4.6.5.-C"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-04",
      "title": "EUI path: two-run design with check-then-normalize",
      "kind": "runtime",
      "editions": [
        "necb2025"
      ],
      "summary": "The archetype-EUI path and the reference-performance path evaluate different proposed models, so normalization to the archetype operating-condition table uses a two-run design: first check whether the model already carries the table values, and only run a second annual simulation if it does not. By default the EUI supplement reports NOT COMPUTED with the mismatches listed rather than silently doubling simulation cost; an explicit opt-in runs the normalized model.",
      "requirements": [
        {
          "id": "archetype_eui_applicability_and_target",
          "label": "Applicability and building energy target for the archetype-EUI path",
          "decided": "The NECB 2025-only path verifies its archetype-coverage threshold, derives archetype floor areas from the modeled spaces, and calculates the building energy target from the published archetype EUIs.",
          "sources": [
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.4.1.(1)",
                "8.4.4.1.(2)",
                "8.4.4.1.(3)",
                "Table 8.4.4.1"
              ]
            }
          ]
        },
        {
          "id": "archetype_eui_operating_inputs",
          "label": "Operating inputs used for the archetype-EUI proposed model",
          "decided": "The EUI verdict uses the proposed model normalized to Table 8.4.4.2; an already conforming model reuses its annual run, while a nonconforming model requires an explicitly requested second run and otherwise yields NOT COMPUTED.",
          "sources": [
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.4.2.(1)",
                "Table 8.4.4.2"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-05",
      "title": "Archetype normalization retains proposed outdoor-air rates",
      "kind": "runtime",
      "editions": [
        "necb2025"
      ],
      "summary": "The archetype-EUI run normalizes lighting operation to the applicable archetype schedule, but Sentence 8.4.4.2.(2) expressly retains the peak outdoor-air rates from the proposed building specifications. Normalizing occupant density therefore does not replace the proposed DesignSpecificationOutdoorAir.",
      "requirements": [
        {
          "id": "archetype_lighting_operating_schedules",
          "label": "Lighting schedules in archetype-EUI operating inputs",
          "decided": "The archetype-EUI run replaces lighting operation with the applicable archetype schedule, not merely its lighting power density.",
          "sources": [
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.4.2.(1)",
                "Table 8.4.4.2"
              ]
            }
          ]
        },
        {
          "id": "archetype_outdoor_air_from_specifications",
          "label": "Peak outdoor-air rates in archetype-EUI modeling",
          "decided": "The archetype-EUI run retains the peak outdoor-air rates stated in the proposed building specifications; normalizing occupant density does not replace those rates.",
          "sources": [
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.3.6.(1)(a)",
                "8.4.4.2.(2)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-06",
      "title": "Energy-recovery trigger uses the current-vintage airflow tables, post-sizing",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "The inherited energy-recovery trigger was a much older vintage's exhaust-heat-content formula, which is permissive for small high-outdoor-air systems. It was replaced with the current editions' airflow-threshold tables — heating-degree-day row by percent-outdoor-air band, split by whether the system operates continuously — evaluated after sizing, since the thresholds cannot be known before flows exist. Sizing-only and no-simulation modes skip the determination loudly rather than guessing.",
      "requirements": [
        {
          "id": "energy_recovery_trigger",
          "label": "Ventilation-air heat-recovery applicability by airflow and operating mode",
          "decided": "The trigger uses the current edition's airflow threshold for the applicable heating-degree-day, outdoor-air fraction and continuous or non-continuous schedule class, evaluated only after sizing provides the flows.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "5.2.10.1.(1)",
                "Table 5.2.10.1.-A",
                "Table 5.2.10.1.-B"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "5.2.10.1.(1)",
                "Table 5.2.10.1.-A",
                "Table 5.2.10.1.-B"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-07",
      "title": "Cooling-tower equations replaced by a disclosed engine substitution",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "EnergyPlus's single-speed Merkel tower exposes no field for the six prescribed part-load capacity equations, so the effectiveness-NTU model is retained only as a disclosed alternative solution, not called literal compliance. A gated probe shows exact agreement at the rating point and bounded divergence across the rating slice; affected runs cite AHJ-22 and are conditional on acceptance.",
      "requirements": [
        {
          "id": "cooling_tower_part_load_capacity",
          "label": "Part-load cooling capacity of the reference cooling tower",
          "decided": "The engine's single-speed Merkel tower is retained as a disclosed substitute because it exposes no field for the prescribed capacity equations; a numerical probe bounds the difference instead of calling the substitution a literal implementation.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.5.6.(1)",
                "8.4.5.6.(2)",
                "8.4.5.6.(3)",
                "8.4.5.6.(4)",
                "8.4.5.6.(5)",
                "8.4.5.6.(6)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.6.6.(1)",
                "8.4.6.6.(2)",
                "8.4.6.6.(3)",
                "8.4.6.6.(4)",
                "8.4.6.6.(5)",
                "8.4.6.6.(6)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-08",
      "title": "Batch sign-off of the remaining article dispositions",
      "kind": "process",
      "articles": {
        "unverified": []
      },
      "editions": [
        "unverified"
      ],
      "summary": "The nineteen remaining draft article dispositions were signed off in four groups: probe-evidenced coverage claims, engine-physics claims, modeller-responsibility articles, and four acknowledged gaps that stay publicly documented as uncovered. A disposition is a claim of responsibility rather than of correctness — the deliberately weaker claim — so implementing any of the gap articles later remains separate, evidence-backed work."
    },
    {
      "id": "D-09",
      "title": "Umbrella coverage manifest emits at runtime; modeller-scope notes split from warnings",
      "kind": "runtime_unwired",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "The umbrella gem emits its own article-coverage manifest into the audit at the end of every successful run, and all six emitters share one semantic: a partial or unimplemented entry whose remaining gap is wholly the modeller's responsibility emits as an informational scope note rather than a warning. A warning no model change can ever clear trains readers to ignore warnings altogether. Its audit calls are the coverage emitters, which are deliberately left untagged so the report's fired-rulings counts reflect real code paths rather than manifest boilerplate.",
      "requirements": [
        {
          "id": "annual_energy_end_use_accounting",
          "label": "Annual end uses accounted for by the energy model",
          "decided": "A required end use missing from the supplied model remains a tool warning; manifest emission reports the omission but does not invent elevators, escalators or other absent loads.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.2.2.(1)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.2.2.(1)"
              ]
            }
          ]
        },
        {
          "id": "redundant_backup_equipment_scope",
          "label": "Exclusion of redundant or backup equipment from the energy model",
          "decided": "Identifying equipment as controlled backup is a modeller decision about model contents; the declared limitation is therefore scope information rather than a tool warning.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.2.2.(5)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.2.2.(5)"
              ]
            }
          ]
        },
        {
          "id": "representative_climatic_dataset",
          "label": "Climatic data set that best represents the building site",
          "decided": "Selecting among several urban data sets, or choosing a proxy where local observations are unavailable, remains modeller evidence and is rendered as a scope note.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.2.3.(2)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.2.3.(2)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-10",
      "title": "Remaining adjudications delegated, with mandatory logging",
      "kind": "process",
      "articles": {
        "not_applicable": []
      },
      "editions": [
        "not_applicable"
      ],
      "summary": "The project owner delegated the remaining queued interpretation decisions, on the condition that every judgement call is logged as a numbered decision entry, self-contained enough to be reversed on later review. Entries marked as made under this delegation were decided on the best evidence-backed recommendation rather than by direct instruction."
    },
    {
      "id": "D-11",
      "title": "Variable-flow pump riding curve retained; transfer superseded",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "D-11 now owns only the published variable-flow pump riding curve and its below-breakpoint clamp. Its former whole-building loop-type watts-per-litre-per-second transfer was superseded: D-92 corrected the arithmetic and D-93 permits transfer only through established one-to-one proposed/reference correspondence, declining unmatched topologies loudly.",
      "requirements": [
        {
          "id": "variable_flow_pump_part_load_curve",
          "label": "Part-load power curve for a variable-flow reference pump",
          "decided": "The published riding-curve coefficients are applied to each variable-speed reference pump, with the below-threshold power floor represented by clamping minimum flow at the table's breakpoint.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.14.(4)",
                "8.4.4.14.(5)",
                "Table 8.4.4.14"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.14.(4)",
                "8.4.5.14.(5)",
                "Table 8.4.5.14"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-12",
      "title": "Space temperature control re-manifested as modeller scope",
      "kind": "data",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Claiming this article unimplemented was factually wrong. Identical throttling between the two buildings is satisfied by construction, because both use ideal thermostat control on cloned schedules with no throttling knob that could differ. The remaining sentence only binds when a modeller approximates a radiant design convectively, which is the modeller's responsibility, so the entry is now a scope note rather than a permanent warning.",
      "requirements": [
        {
          "id": "radiant_effect_temperature_adjustment",
          "label": "Reference temperature adjustment when radiant effects cannot be modeled",
          "decided": "The engine can represent radiant systems directly; if a modeller instead approximates one convectively, applying the prescribed schedule adjustment remains modeller scope.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.16.(1)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.16.(1)"
              ]
            }
          ]
        },
        {
          "id": "reference_throttling_range",
          "label": "Reference heating and cooling throttling range",
          "decided": "Both buildings use ideal thermostat control on cloned schedules and expose no separate throttling parameter, so their modeled throttling is identical by construction.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.16.(2)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.16.(2)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-13",
      "title": "Screw and centrifugal chiller curves probed; imperfect printed normalization accepted",
      "kind": "process",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "The water-cooled screw and centrifugal curve rows match the printed tables exactly and are not erratum-affected. Three of those printed fits do not normalize to unity at the standard rating point; this is accepted as a genuine property of the published curve fits rather than a transcription error, because an independent vendored curve lineage agrees with the printed rows digit for digit.",
      "requirements": [
        {
          "id": "water_cooled_chiller_performance_curves",
          "label": "Water-cooled screw and centrifugal chiller performance curves",
          "decided": "The printed screw and centrifugal fits are retained even where their rating-point values are not unity, because the independent legacy lineage agrees with every published coefficient.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "Table 8.4.5.5.-A",
                "Table 8.4.5.5.-B",
                "Table 8.4.5.5.-C"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Table 8.4.6.5.-A",
                "Table 8.4.6.5.-B",
                "Table 8.4.6.5.-C"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-14",
      "title": "Reference air systems inherit the proposed operating schedule",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Each zone's proposed air-system availability schedule is captured before the HVAC strip and applied to the reference loop serving those zones, since operating schedules must be identical in both buildings. With no proposed air system the builder default is retained with an informational note; when one reference loop's zones carried conflicting schedules the most-common one wins with a loud warning. This also feeds the energy-recovery continuous-versus-intermittent classification.",
      "requirements": [
        {
          "id": "reference_operating_schedules",
          "label": "Reference operating schedules identical to those determined for the proposed building",
          "decided": "Each zone's proposed air-system availability is captured before replacement and assigned to its serving reference loop; an absent schedule keeps the builder default, while conflicts select the most common schedule and warn.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.3.2.(1)",
                "8.4.4.2.(1)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.3.2.(1)",
                "8.4.5.2.(1)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-15",
      "title": "Energy-recovery effectiveness and frost values verified against the code text",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "The minimum effectiveness requirement is enthalpy-based, and setting both sensible and latent effectiveness to the minimum yields exactly that enthalpy effectiveness by identity — minimum-compliant for a reference build, verified on every heat-exchanger field. The overshoot-control requirement is met by supply-air outlet temperature control plus a pretreat setpoint manager. The frost-control values are simulation-engine modelling assumptions, not code values, and are now labelled as such so they cannot be mistaken for code transcriptions.",
      "requirements": [
        {
          "id": "energy_recovery_minimum_effectiveness",
          "label": "Minimum enthalpy effectiveness of ventilation-air heat recovery",
          "decided": "Setting both sensible and latent effectiveness to 0.50 at every rating point produces the required minimum enthalpy effectiveness; frost settings remain disclosed engine assumptions.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "5.2.10.1.(4)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "5.2.10.1.(4)"
              ]
            }
          ]
        },
        {
          "id": "energy_recovery_overshoot_control",
          "label": "Control of heat-recovery supply-air temperature overshoot",
          "decided": "Supply-air outlet temperature control together with an outdoor-air pretreat setpoint manager provides the required overshoot control.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "5.2.10.1.(6)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "5.2.10.1.(6)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-16",
      "title": "Orphaned proposed EMS purged from the reference",
      "kind": "runtime",
      "articles": {
        "unverified": [
          "8.4.4.1."
        ]
      },
      "editions": [
        "unverified"
      ],
      "summary": "An archetype breadth sweep found that some proposed models' energy-management-system programs survive the reference HVAC strip carrying dangling object references, which reach the simulation engine as raw identifier tokens and cause a fatal error. Such programs, along with emptied calling managers and orphaned actuators, are now removed with a loud audit warning: the reference building's controls come from the reference ruleset, never from proposed-side overrides."
    },
    {
      "id": "D-17",
      "title": "Legacy energy-recovery diagnosis filed upstream",
      "kind": "process",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "The legacy library's energy-recovery determination was diagnosed to file and line and reported upstream: its newest applicable vintage inherits an older data-driven formula that transcribes only the continuous-operation table, so it never consults operating hours and has no low-outdoor-air exemption. The result is over-equipping recovery devices above the heating-degree-day threshold, observed on several archetypes. The issue includes a full solution draft and regression tests.",
      "requirements": [
        {
          "id": "energy_recovery_trigger",
          "label": "Ventilation-air heat-recovery applicability by airflow and operating mode",
          "decided": "The pinned legacy trigger was reported upstream because it uses only the continuous-operation table, ignores annual operating hours and omits the low-outdoor-air exemption.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "5.2.10.1.(1)",
                "Table 5.2.10.1.-A",
                "Table 5.2.10.1.-B"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "5.2.10.1.(1)",
                "Table 5.2.10.1.-A",
                "Table 5.2.10.1.-B"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-18",
      "title": "Multizone system zone grouping rewritten to the table note",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "The builder's one-air-handler-per-storey convention had no code basis and was caught by an archetype comparison in which our reference built ten corridor systems where the legacy library built one. Grouping now follows the table note literally: one system for all storeys up to four above grade, and above that external thermal blocks grouped by facade orientation with internal and underground blocks in their own groups. Corner blocks bin by largest exterior wall area with a deterministic tie-break.",
      "requirements": [
        {
          "id": "multizone_thermal_block_grouping",
          "label": "Grouping of thermal blocks onto a multizone reference system by storey count and facade orientation",
          "decided": "The note's storey threshold and facade split replace the per-storey air-handler convention; corner blocks go to the facade of their largest exterior wall area.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "Table 8.4.4.7.-B Note (3)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Table 8.4.5.7.-B Note (3)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-19",
      "title": "Infiltration lineage reconciled; reference inherits proposed leakage coefficients",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "For an untested building the proposed and reference must carry identical air leakage, so an observed large difference was not code-intended. The real defect was ours and temporal: the reference wrote a constant-coefficient infiltration convention while the cloned proposed carried wind-driven coefficients, giving identical design totals but very different delivered air changes. The reference now inherits the proposed's coefficients and schedule, and a proposed whose installed total deviates materially from the code default draws a loud warning.",
      "requirements": [
        {
          "id": "reference_default_air_leakage",
          "label": "Reference air leakage equal to the proposed-building default",
          "decided": "For an untested building, the reference copies the proposed leakage coefficients and schedule as well as the default total; a proposed total differing by more than ten percent draws a warning.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.2.9.(2)",
                "8.4.3.3.(3)",
                "8.4.4.3.(6)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.2.9.(2)",
                "8.4.3.3.(3)",
                "8.4.5.3.(6)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-20",
      "title": "Economizer exempted on 100%-outdoor-air makeup air units",
      "kind": "runtime",
      "articles": {
        "unverified": [
          "8.4.4.12.",
          "5.2.2.8."
        ]
      },
      "editions": [
        "unverified"
      ],
      "summary": "A residual reference heating gap was traced to the economizer pass applying differential-enthalpy control to every reference air system, including a fully outdoor-air makeup air unit. Such a system cannot economize, but the winter economizer signal engages the heat-exchanger lockout and bypasses the mandated energy-recovery wheel for the entire heating season. The pass now exempts these systems with an audited note, which brought reference heating into agreement with the proposed."
    },
    {
      "id": "D-21",
      "title": "Envelope area for air leakage computed as the conditioned-space enclosure",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "The normalization area for default air leakage is the set of surfaces separating conditioned from unconditioned space. For an unconditioned attic that means the ceiling below it counts and the attic roof does not — both our implementation and the legacy library had been computing a roof-inclusive area, a shared conservative bias. The area is now built as the enclosure of the conditioned volume, and unconditioned spaces receive no infiltration object at all.",
      "requirements": [
        {
          "id": "air_leakage_conditioned_enclosure_area",
          "label": "Building-envelope area used to normalize modeled air leakage",
          "decided": "The normalization area encloses conditioned space: include boundaries to outdoors, ground and unconditioned spaces, exclude an unconditioned attic's own surfaces, and install no infiltration object in that attic.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "3.2.4.2.(1)(c)",
                "8.4.2.9.(2)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "3.2.4.2.(1)(c)",
                "8.4.2.9.(2)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-22",
      "title": "Reference-systems audit findings implemented as one batch",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Thirteen findings from a four-way reference-systems audit were fixed together: oversizing caps made to actually bind, heat-rejection fan power corrected to the current table value, the economizer applicability trigger evaluated after sizing, heat-pump heating capacity pinned to cooling capacity, night-cycle and minimum-outdoor-air scheduling added, energy-recovery wheel parasitic power modelled, zone-equipment fans brought to the reference fan specification, and several warnings added where the pipeline had been silent. The archetype fleet converged to the tightest fixed-point clustering achieved so far.",
      "requirements": [
        {
          "id": "cooling_tower_capacity_and_cells",
          "label": "Cooling-tower capacity and cell count from nominal heat rejection",
          "decided": "The audit's cell-count correction uses aggregate nominal rejection after chiller capacities are final; D-26 owns the later hydraulic hardening.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.11.(1)(a)",
                "8.4.4.11.(2)",
                "8.4.4.11.(3)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.11.(1)(a)",
                "8.4.5.11.(2)",
                "8.4.5.11.(3)"
              ]
            }
          ]
        },
        {
          "id": "cooling_tower_fan_power",
          "label": "Cooling-tower fan power limit",
          "decided": "The audit corrected reference tower fan power to the applicable table limit; D-26 later made the calculation loop-wide and preserved solved hydraulics.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "Table 5.2.12.2"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Table 5.2.12.2"
              ]
            }
          ]
        },
        {
          "id": "heat_pump_capacity_alignment",
          "label": "Reference heat-pump heating capacity aligned to cooling capacity",
          "decided": "Reference heat-pump heating output at the two specified outdoor temperatures is derived from its cooling capacity rather than an independent heating autosize.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.13.(2)(c)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.13.(2)(c)"
              ]
            }
          ]
        },
        {
          "id": "reference_dx_incremental_staging",
          "label": "Reference direct-expansion cooling stages by capacity",
          "decided": "The audit applies the capacity threshold and increment rule after sizing so direct-expansion stage count uses final reference capacity.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.10.(8)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.10.(8)"
              ]
            }
          ]
        },
        {
          "id": "reference_economizer_threshold",
          "label": "Reference air-economizer applicability threshold",
          "decided": "Economizer applicability is evaluated after sizing supplies the required airflow and cooling-capacity inputs; the unsupported System 1 exemption remains held under D-20.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "5.2.2.7.(1)",
                "8.4.4.12.(1)",
                "Table 8.4.4.12"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "5.2.2.7.(1)",
                "8.4.5.12.(1)",
                "Table 8.4.5.12"
              ]
            }
          ]
        },
        {
          "id": "reference_oversizing_caps",
          "label": "Reference heating and cooling oversizing limits",
          "decided": "Generic sizing factors are cleared so the reference heating and cooling caps bind, while the no-oversizing heat-pump rule remains intact.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.8.(1)",
                "8.4.4.8.(2)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.8.(1)",
                "8.4.5.8.(2)"
              ]
            }
          ]
        },
        {
          "id": "reference_peak_outdoor_air",
          "label": "Reference peak outdoor-air flow",
          "decided": "The proposed calculation's peak ventilation flow transfers to the reference, with unresolved or hard-set inputs disclosed instead of silently replaced.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.15.(1)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.15.(1)"
              ]
            }
          ]
        },
        {
          "id": "reference_supply_fan_specification",
          "label": "Reference supply-fan specification",
          "decided": "Zone-equipment supply fans are brought under the reference fan specification instead of retaining proposed fan inputs.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.18.(3)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.18.(3)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-23",
      "title": "Table transmittance values treated as overall, air films included",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "An object-level comparison against legacy archetypes showed every wall differing by about four percent. The code's own definition settles it: overall thermal transmittance accounts for the air films on both faces, so the prescriptive table values include films and the construction-only conductance must be derived by subtracting them. The film-inclusive convention is now the default, with simple-glazing fenestration exempt because its rated factor is already the film-inclusive value.",
      "requirements": [
        {
          "id": "overall_thermal_transmittance_air_films",
          "label": "Air films included in overall thermal transmittance",
          "decided": "Prescriptive overall transmittance values include the interior and exterior air films, so opaque construction conductance is derived after removing their resistance; simple-glazing rated U-factors are used directly.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "Division A 1.4.1.2.(1)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Division A 1.4.1.2.(1)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-24",
      "title": "Envelope scope corrected without a blanket enclosure credit",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Assemblies separating conditioned from unconditioned space are envelope and use the table row selected by inclination, while surfaces belonging only to unconditioned space remain untouched. The enclosed-space credit is not applied blindly: because the model cannot prove that an adjacent attic, roof or crawl space is unvented, the transform conservatively uses the exterior requirement and discloses conditioned-to-conditioned boundaries whose greater-than-10 C limb cannot be established.",
      "requirements": [
        {
          "id": "assembly_class_by_inclination",
          "label": "Wall-or-roof classification by assembly inclination",
          "decided": "The transmittance-table class follows assembly inclination rather than a construction name; a horizontal ceiling below an attic uses the roof class.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "3.1.1.7.(6)",
                "Table 3.2.2.2"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "3.1.1.7.(4)",
                "Table 3.2.2.2"
              ]
            }
          ]
        },
        {
          "id": "building_envelope_scope",
          "label": "Building-envelope boundary around conditioned space",
          "decided": "Assemblies between conditioned space and the exterior, ground or unconditioned space are envelope; surfaces belonging only to unconditioned spaces remain untouched, while the unimplemented conditioned-to-conditioned temperature-difference limb stays disclosed.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "Division A 1.4.1.2.(1)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Division A 1.4.1.2.(1)"
              ]
            }
          ]
        },
        {
          "id": "enclosed_unconditioned_space_thermal_credit",
          "label": "Thermal credit for enclosed unconditioned space",
          "decided": "The credit excludes vented attic, roof and crawl spaces; the current blanket credit is a tool gap to remove, not an established interpretation.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "3.1.1.7.(4)",
                "Note A-3.1.1.7.(4)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "3.1.1.7.(3)",
                "Note A-3.1.1.7.(3)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-25",
      "title": "Design-day attach replaces rather than appends, filtered to annual extremes",
      "kind": "runtime",
      "articles": {
        "unverified": []
      },
      "editions": [
        "unverified"
      ],
      "summary": "A cooling-tower archetype crashed during sizing because the weather-attach step appended a full design-day file onto models that already carried design days, and a first-cut filter still matched monthly percentile days whose low wet-bulbs make the tower heat-transfer solve infeasible. The attach step now removes existing design days and imports only the small standard extreme set, falling back to the full set only when nothing matches."
    },
    {
      "id": "D-26",
      "title": "Heat-rejection fan power sums the condenser loop; sized tower hydraulics hardened",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Tower fan power had been computed from a single chiller, so a two-chiller plant produced half the required value; heat rejection is now summed across all chillers on the loop after their capacities are final. Separately, re-running sizing with a hard-set code fan power can make the engine's tower heat-transfer solve fail, so the pass first freezes the previously solved flow and heat-transfer values — the code governs fan power, not the tower's heat-transfer sizing.",
      "requirements": [
        {
          "id": "cooling_tower_capacity_and_cells",
          "label": "Cooling-tower capacity and cell count from nominal heat rejection",
          "decided": "Nominal heat rejection is summed over every chiller on the condenser loop after capacities are final, and the resulting tower capacity determines the required cell count.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.11.(1)(a)",
                "8.4.4.11.(2)",
                "8.4.4.11.(3)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.11.(1)(a)",
                "8.4.5.11.(2)",
                "8.4.5.11.(3)"
              ]
            }
          ]
        },
        {
          "id": "cooling_tower_fan_power",
          "label": "Cooling-tower fan power limit",
          "decided": "Fan power is set from the final total heat rejection while preserving the engine's previously solved tower flow and heat-transfer values, which the table does not replace.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "Table 5.2.12.2"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Table 5.2.12.2"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-27",
      "title": "Service-water circulators are outside the hydronic pump article; transfer head reconciled",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "The pump-power transfer had been applying a space-heating power intensity to service-water circulators, which combined with an inherited high head implies an impossible pump efficiency and is fatal to the simulation engine. Loops carrying a water heater or water-use connections are now outside the hydronic pump scope entirely, and are also excluded from the proposed-side intensity statistics. Every remaining transfer carries a physicality guard that reconciles head, with a loud warning, when the implied efficiency is impossible. SUPERSEDED IN PART BY D-92, 2026-09-16: that head-reconciliation mechanism is gone, not suppressed — the reference pump is now STATED as rated head, design shaft power per unit flow per unit head and motor efficiency, with rated power left autosized, so there is no computed power to repair and `_reconcile_pump_head` and `DESIGN_PUMP_EFFICIENCY` no longer exist. The preceding sentence is the 2026-07-25/29 account and is retained as period evidence. What SURVIVES of D-27, and what D-92 and the resizing boundary still rest on, is the scope ruling: a loop carrying a water heater or water-use connections is outside Article 8.4.x.14 entirely and is excluded from the proposed-side intensity statistics.",
      "requirements": [
        {
          "id": "reference_hydronic_pump_power",
          "label": "Reference hydronic pump power: the sentences that state it and its scope",
          "decided": "Service-water circulators and water-use loops are outside the hydronic-pump transfer and proposed-intensity scope.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.14.(1)",
                "8.4.4.14.(2)",
                "8.4.4.14.(3)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.14.(1)",
                "8.4.5.14.(2)",
                "8.4.5.14.(3)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-28",
      "title": "Multizone selection groups merge into whole-building systems",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Because a proposed archetype may partition its zones per storey, building one reference system per selection group leaked that partition into the reference and produced far more systems than the table note prescribes. The fragmentation had real consequences: small per-loop flows fell below the economizer and energy-recovery thresholds. Multizone build assignments of the same catalog family now merge before building, with the facade and internal split happening inside the builder; single-zone families keep their selection grouping.",
      "requirements": [
        {
          "id": "common_ventilation_note_2",
          "label": "Common ventilation system permitted for Systems 1, 2 and 5",
          "decided": "For Systems 2 and 5, the build merge removes proposed storey partitions while retaining block-level heating and cooling under the common ventilation system authorized by Note (2).",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "Table 8.4.4.7.-B Note (2)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Table 8.4.5.7.-B Note (2)"
              ]
            }
          ]
        },
        {
          "id": "multizone_thermal_block_grouping",
          "label": "Grouping of thermal blocks onto a multizone reference system by storey count and facade orientation",
          "decided": "System 6 assignments of one catalog family are merged before construction according to the table note's storey and facade grouping; single-zone systems stay in their selection groups.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "Table 8.4.4.7.-B Note (3)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Table 8.4.5.7.-B Note (3)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-29",
      "title": "Upstream issues carry explicit Claude authorship",
      "kind": "process",
      "articles": {
        "not_applicable": []
      },
      "editions": [
        "not_applicable"
      ],
      "summary": "At the project owner's direction, upstream issues drafted by the AI assistant state that authorship in the issue body, even when submitted from a human account for access reasons. The note was also applied retroactively to previously filed issues. This is a standing rule for future filings and supersedes an earlier no-attribution convention."
    },
    {
      "id": "D-30",
      "title": "Legacy findings ledger cleared upstream",
      "kind": "process",
      "articles": {
        "not_applicable": []
      },
      "editions": [
        "not_applicable"
      ],
      "summary": "Eight legacy-library findings were filed upstream as three grouped issues covering reference-system selection, reference modelling rules, and a construction film-convention disagreement. After this the ledger had no unfiled rows, leaving only entries that were still under investigation."
    },
    {
      "id": "D-31",
      "title": "Two legacy findings root-caused and closed with no defect",
      "kind": "process",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "A suspected cooling-efficiency mismatch turned out to be a false premise: the archetype coil names carry ratings that are exactly the printed minimums, and the observed coefficients follow from the standard fan-stripping conversions, which are identical in both lineages. A suspected wrong-vintage energy-recovery trigger was found to be vintage-correct for that edition. The convention that rated efficiencies are fan-inclusive while engine coil coefficients are coil-only is now pinned.",
      "requirements": [
        {
          "id": "fan_inclusive_dx_efficiency_ratings",
          "label": "Fan-inclusive packaged cooling efficiency ratings",
          "decided": "The published SEER and EER minima are fan-inclusive ratings; converting them to coil-only simulation COP with the same fan-stripping equations explains the observed legacy coefficients and closes the suspected mismatch.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "Table 5.2.12.1.-A"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Table 5.2.12.1.-A"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-32",
      "title": "Ground-floor insulation extent corrected to a perimeter strip below the coldest zone",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "A warehouse residual was traced to insulating the full slab area to the table value in climate zones where the printed table prescribes a minimum 1.2 m perimeter extent and sets no maximum for the slab field. The coldest zone keeps its full-area requirement. Article 3.4.1.2 exempts the proposed performance-path assembly from that prescriptive treatment, while Article 8.4.1.1 requires it in the reference target. Kiva is the higher-fidelity symmetric default where supported. A simple-Ground reference instead uses a declared uniform equivalent-UA approximation based on exposed perimeter, and a better-than-table submitted slab is not degraded. Valid whole-foundation factor methods are preserved but emit no determination until a validated NECB translation exists. Preflight is limited to method-neutral model defects that prevent any lawful reference representation.",
      "requirements": [
        {
          "id": "ground_floor_insulation_extent",
          "label": "Ground-floor insulation extent by climate zone",
          "decided": "Zones 4 through 7B retain the modeled slab field and apply the table value over a minimum 1.2 m perimeter extent, physically through Kiva or by a disclosed equivalent-UA approximation for simple Ground, while zone 8 applies its full-area value; only method-neutral input defects reject at preflight, and a confirmed zero-edge floor has a zero strip fraction.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "Table 3.2.3.1",
                "3.2.3.3.(1)",
                "3.2.3.3.(3)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Table 3.2.3.1",
                "3.2.3.3.(1)",
                "3.2.3.3.(3)"
              ]
            }
          ]
        },
        {
          "id": "ground_heat_transfer_method_symmetry",
          "label": "Common ground heat-transfer method for the proposed/reference comparison",
          "decided": "On the reference-building path, the proposed is exempt from the prescriptive ground-floor treatment while the reference target must include it; both buildings retain a common ground method, with symmetric Kiva where supported, symmetric simple Ground plus an equivalent-UA reference target otherwise, and explicit no-determination for an untranslated whole-foundation factor method.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "3.4.1.2.(1)",
                "8.4.1.1.(1)",
                "8.4.1.2.(2)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "3.4.1.2.(1)",
                "8.4.1.1.(1)",
                "8.4.1.2.(2)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-33",
      "title": "Variant mockups exercise the never-fleet-tested reference routes",
      "kind": "process",
      "articles": {
        "not_applicable": []
      },
      "editions": [
        "not_applicable"
      ],
      "summary": "A coverage audit showed the archetype fleet only ever selects a handful of reference system types, leaving several build routes never exercised end to end. Seven synthetic mockup models were generated so that every reference route runs through the full pipeline including sizing. This also surfaced a space-type keyword-ordering collision affecting museum exhibition areas, queued for adjudication."
    },
    {
      "id": "D-34",
      "title": "Residential blocks with heat pumps take the air-source redirect",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "A residential or accommodation block whose proposed system includes a heat pump takes the air-source heat-pump reference redirect rather than the selection table's identical-to-proposed parenthetical. The ruling was to follow the legacy library's effective behaviour, which has no per-block heat-pump detection and redirects whenever heat pumps are present anywhere. The heat-pump check therefore runs before the other residential branches.",
      "requirements": [
        {
          "id": "heat_pump_block_redirect",
          "label": "Article 13 heat-pump classification precedes the residential selection-table branches",
          "decided": "A residential or accommodation block is classified under Article 13 before the other residential branches: heat pumps falling under Sentence (2) redirect, while water-loop heat pumps retained by Sentence (1) continue through the selection table and may be copied.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.7.(4)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.7.(4)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-35",
      "title": "Lightweight reference rebuild corrected to light-frame mass",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "The explanatory note for the thermal-mass requirement makes clear that lightweight does not mean massless: it directs following the proposed assembly's layer structure with insulation varied to meet the required transmittance, and its example assemblies are light-frame constructions with real areal mass and heat capacity. Opaque reference assemblies are now rebuilt with a single calibrated material carrying the note's wood-frame example properties instead of a massless layer, which also lets one material serve every boundary condition.",
      "requirements": [
        {
          "id": "reference_envelope_lightweight_mass",
          "label": "Thermal mass of the reference building's envelope assemblies",
          "decided": "Lightweight means light-frame rather than massless; opaque reference assemblies use one calibrated layer carrying the note's wood-frame example overall mass and heat capacity at a declared equivalent-layer thickness, with the approximation disclosed.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.4.(1)",
                "Note A-8.4.4.4.(1)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.4.(1)",
                "Note A-8.4.5.4.(1)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-36",
      "title": "Campus 3D renderer ported into the geometry gem",
      "kind": "runtime_unwired",
      "articles": {
        "unverified": []
      },
      "editions": [
        "unverified"
      ],
      "summary": "A model viewer from a separate campus project was ported into the geometry gem at the project owner's request, keeping the original design: a crash-isolated subprocess export, a three-step repair ladder that falls back to a massing shell and then bisects out crashing surfaces, and a self-contained embedded viewer page. It is a visualization utility with no bearing on compliance determination."
    },
    {
      "id": "D-37",
      "title": "Heat-pump reference split by source, boundary per the explanatory note",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Heat pumps on an internal water loop — the configuration the explanatory note describes, where an auxiliary boiler and heat-rejection device are expressly allowed — keep their ordinary selection-table reference. Air-, water- and ground-source heat pumps redirect to the air-source heat-pump reference instead. Each group's heat-pump sources are classified from the source plant loop, and a detected heat pump with no source evidence keeps the conservative redirect.",
      "requirements": [
        {
          "id": "heat_pump_reference_by_source",
          "label": "Reference system for a proposed heat pump, by heat source",
          "decided": "Water-loop heat pumps, as the explanatory note describes them, keep the selection-table reference; heat pumps drawing from air, water or ground are redirected to the air-source reference, and an unclassified source is redirected too.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.13.(1)",
                "8.4.4.13.(2)(a)",
                "Note A-8.4.4.13"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.13.(1)",
                "8.4.5.13.(2)(a)",
                "Note A-8.4.5.13"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-38",
      "title": "Prescriptive pump-power caps applied min-wins over the intensity transfer",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Reference hydronic pump power is set by the proposed-intensity transfer and then clamped at the prescriptive maximum watts per kilowatt of the loop's peak thermal demand, because the prescriptive requirement is a ceiling the reference building may never pierce. Taking the smaller of the two is the only reading that satisfies both articles at once, and it removes the perverse incentive whereby wasteful proposed pumping inflates its own target. Unsized inputs produce an audited not-evaluable note rather than a silent skip.",
      "requirements": [
        {
          "id": "prescriptive_pump_power_ceiling",
          "label": "Prescriptive ceiling on combined pump-motor power, and the table that supplies it",
          "decided": "Reference pump-motor power takes the lower of the intensity transfer and the Part 5 table ceiling.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "5.2.6.3.(1)",
                "Table 5.2.6.3"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "5.2.6.3.(1)",
                "Table 5.2.6.3"
              ]
            }
          ]
        },
        {
          "id": "reference_hydronic_pump_power",
          "label": "Reference hydronic pump power: the sentences that state it and its scope",
          "decided": "The hydronic-pump transfer remains subject to the prescriptive ceiling rather than overriding it.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.14.(1)",
                "8.4.4.14.(2)",
                "8.4.4.14.(3)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.14.(1)",
                "8.4.5.14.(2)",
                "8.4.5.14.(3)"
              ]
            }
          ]
        },
        {
          "id": "reference_meets_prescriptive_requirements",
          "label": "The reference building's systems meet the Part 5 prescriptive requirements",
          "decided": "Part 5 pump-power maxima constrain the performance-path reference building.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.1.(2)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.1.(2)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-39",
      "title": "Two-pipe fan-coil reference heating honoured conditionally",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "The selection table lists this reference system with no heating, while a separate sentence requires heating presence per thermal block to match the proposed. The reconciliation: a cooled-but-unheated proposed block gets the table-literal cooling-only reference, and a heated block makes the reference MODEL heating under the presence override — a hot-water loop, boiler and coils are BUILT inside a four-pipe fan-coil surrogate, which the Code does not select, so AHJ-11 refers the precedence and AHJ-18 records the surrogate's missing plant-side changeover (Sol, 129). Edition-verified against both texts by Sol's 126. A block with no conditioning at all still gets no reference system, since that is absence rather than a stated none.",
      "requirements": [
        {
          "id": "system_5_heating_presence",
          "label": "Heating presence where the general reference rule and the System 5 row conflict",
          "decided": "System 5 remains cooling-only for unheated blocks; a heated block receives modeled heating under the presence override.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.1.(5)",
                "Table 8.4.4.7.-A",
                "Table 8.4.4.7.-B"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.1.(5)",
                "Table 8.4.5.7.-A",
                "Table 8.4.5.7.-B"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-40",
      "title": "Reheat-coil autosizing trusted; legacy hard-size workaround rejected",
      "kind": "process",
      "articles": {
        "unverified": []
      },
      "editions": [
        "unverified"
      ],
      "summary": "Reference variable-air-volume reheat coils stay autosized; the legacy library's geometry-based hard-sizing formula was measured against a sized reference building and misses in both directions by up to an order of magnitude because it is load-blind. Adopting it would undersize some coils, inflate others into the plant sizing, disable the capacity auto-iteration that hard-sized equipment ignores, and rests on no code text."
    },
    {
      "id": "D-41",
      "title": "Service-water clone coverage verified; only pump topology remains",
      "kind": "data",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "The full service-water reference article and explanatory note are now machine-verified. Clone-based treatment carries Sentences (3), (4), (6), (7) and (8), and D-53 closes the fuel-fired part-load requirement in Sentence (5); only Sentence (9)'s circulation-pump topology caveat remains explicit.",
      "requirements": [
        {
          "id": "reference_swh_from_proposed",
          "label": "Reference service water heating derived from the proposed system",
          "decided": "Cloning the proposed service-water system carries the requirements in Sentences (3), (4), (6), (7) and (8); D-53 closes the part-load curve in (5), while the pump-topology caveat in (9) remains explicit.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.20.(3)",
                "8.4.4.20.(4)",
                "8.4.4.20.(5)",
                "8.4.4.20.(6)",
                "8.4.4.20.(7)",
                "8.4.4.20.(8)",
                "8.4.4.20.(9)",
                "Note A-8.4.4.20.(4)(a)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.20.(3)",
                "8.4.5.20.(4)",
                "8.4.5.20.(5)",
                "8.4.5.20.(6)",
                "8.4.5.20.(7)",
                "8.4.5.20.(8)",
                "8.4.5.20.(9)",
                "Note A-8.4.5.20.(4)(a)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-42",
      "title": "First full-annual fleet sweep validates reference generation",
      "kind": "process",
      "editions": [
        "necb2020"
      ],
      "summary": "The first code-compliant-duration sweep across fifteen archetypes put thirteen of them within a narrow band of the fixed-point expectation, and showed reference conditioning is sound through a full year with essentially no unmet heating hours. The non-compliance wave came from the proposed side: the legacy archetypes' hard-sized cooling produces far more unmet cooling hours than the reference, and hard-sized equipment does not respond to sizing-factor iteration. The reference pipeline itself behaved correctly end to end.",
      "requirements": [
        {
          "id": "unmet_cooling_hours_vs_reference",
          "label": "Proposed-building unmet cooling hours compared with the reference building's",
          "decided": "The fleet's failures of the relative unmet-cooling test are attributed to the proposed archetypes' hard-sized cooling, because the reference's right-sized cooling behaved correctly throughout.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.1.2.(4)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-43",
      "title": "Capacity iteration made per thermal block, secant-targeted from run history",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "The capacity auto-iteration no longer bumps only the building's global sizing factors. Each round reads the previous annual run's per-zone unmet-hours and raises sizing factors on the failing thermal blocks only, which is the code-literal reading since the governing sentences are written per thermal block. The first bump per zone is geometric and later bumps are extrapolated from that zone's own history, clamped so the increase stays incremental; global and mixed fallbacks are audited by name.",
      "requirements": [
        {
          "id": "capacity_iteration_on_unmet_loads",
          "label": "Incrementally increasing capacity until the unmet-load criteria are met",
          "decided": "Sizing factors are raised only on the thermal blocks that failed, with a geometric first step and then secant extrapolation from each block's own run history, kept incremental.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.1.2.(5)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.1.2.(5)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-44",
      "title": "Decision rulings surfaced at runtime in the audit log and AHJ report",
      "kind": "process",
      "articles": {
        "not_applicable": []
      },
      "editions": [
        "not_applicable"
      ],
      "summary": "Adjudicated decisions previously lived only in project documentation, so a user running the pipeline never learned why a ruled code path behaved as it did. Audit entries now carry an optional ruling tag citing decision identifiers alongside the existing code-article citation, this registry mirrors every decision in machine-readable form with a self-contained summary, and the compliance report renders an appendix listing the decisions that actually fired in the run. Purely additive: no determination behaviour changes."
    },
    {
      "id": "D-45",
      "title": "Museum exhibition galleries take the assembly row; museum archives and restoration rooms take the collections row",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "A museum space can match two rows of the reference-system selection table, and the matcher takes the first keyword hit, so the answer depended on the order the categories sat in the data file. The collections row names the archives of museums and galleries rather than museums generally, and the assembly row explicitly lists exhibit space, so a public exhibition gallery takes the assembly row while archives and restoration rooms take the collections row. The over-broad museum keyword was narrowed so each space matches on intent rather than scan position.",
      "requirements": [
        {
          "id": "selection_table_museum_rows",
          "label": "Selection-table rows that can apply to a museum, gallery or exhibit space",
          "decided": "Public exhibition galleries select the assembly row, since it names exhibit space; museum archives and restoration rooms select the collections row instead. Narrowing the museum keyword ends dependence on file order.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "Table 8.4.4.7.-A"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Table 8.4.5.7.-A"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-46",
      "title": "Staged heating and cooling as unitary multispeed coils, stage count set after sizing",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "The code requires the reference building's furnaces and direct-expansion systems to be modelled as equal capacity stages, two of them up to a threshold capacity and one per threshold increment above it. Reference packaged single-zone systems now build their fan and coils inside a unitary container holding multi-stage coils, because the simulation engine cannot place a multi-stage coil directly on an air loop; a pass that runs after sizing sets only the NUMBER of stages from the sized total, leaving every stage capacity automatically sized so that capacity auto-iteration keeps working. Equal increments are realized through the container's per-stage airflow ratios, and minimum-efficiency values are looked up once against the unit's total capacity and written to every stage.",
      "requirements": [
        {
          "id": "unitary_equipment_staging",
          "label": "Reference unitary heating and cooling equipment staging by capacity",
          "decided": "Reference furnace and DX coil stages are equal, count follows post-sizing capacity, and capacities remain autosized.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.9.(7)",
                "8.4.4.10.(8)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.9.(7)",
                "8.4.5.10.(8)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-47",
      "title": "Stage count clamped at the simulation engine's four-stage ceiling, with a shouted warning",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "The multi-stage coil objects in the simulation engine cannot hold more than four stages, so very large equipment cannot be given the number of equal stages the code asks for. The stage count is clamped at four and every clamp raises a loud audit warning naming the required count, the sized capacity and the ceiling, so that oversized cases are enumerated rather than hidden. Splitting the load across extra parallel units was rejected because it would change the reference system topology to work around a tool limit.",
      "requirements": [
        {
          "id": "unitary_equipment_staging",
          "label": "Reference unitary heating and cooling equipment staging by capacity",
          "decided": "Stage counts above four are capped at the engine limit and disclosed as a warning.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.9.(7)",
                "8.4.4.10.(8)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.9.(7)",
                "8.4.5.10.(8)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-48",
      "title": "Staging applies to air-loop unitary equipment only; zone terminals and tempering coils stay single-speed",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Equipment staging is applied to air-loop unitary equipment only. Packaged terminal units keep single-speed coils because the simulation engine's input schema forbids a multi-stage coil there even though the modelling toolkit accepts the assignment, and make-up-air tempering coils temper a ventilation stream rather than being the staged unitary equipment the sentences describe. Every skip is reported in the audit grouped by reason with a count, rather than one entry per coil, so that a building with hundreds of identical terminals does not swamp the report.",
      "requirements": [
        {
          "id": "unitary_equipment_staging",
          "label": "Reference unitary heating and cooling equipment staging by capacity",
          "decided": "Only air-loop unitary equipment is staged; terminals and make-up-air tempering coils remain single-speed and are audited.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.9.(7)",
                "8.4.4.10.(8)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.9.(7)",
                "8.4.5.10.(8)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-49",
      "title": "Electric resistance heating is not a furnace, so the furnace staging sentence does not reach it",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "The staging sentence governs furnaces, and an electric resistance heating coil is not one: it has no burner, no combustion staging, and linear part-load behaviour, so dividing it into equal stages would add objects without changing anything physical. Electric-heated reference packaged systems therefore pair the staged multi-speed cooling coil, which the cooling article does require, with a plain single-stage electric heating coil in the same unitary container.",
      "requirements": [
        {
          "id": "furnace_staging",
          "label": "Reference furnace staging by capacity",
          "decided": "Electric resistance coils are not furnaces and remain single-stage while the required DX cooling staging applies.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.9.(7)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.9.(7)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-50",
      "title": "Terminal and secondary capacity split accounted through dedicated-outdoor-air zone sizing",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Where the selection table places heating or cooling in both a zone terminal and a secondary system, the terminal is to be sized for the space loads while the pair together covers the peak. For the reference systems that pair a zone terminal with a make-up-air unit this is expressed directly as dedicated-outdoor-air zone-sizing accounting with a neutral supply-air strategy, so the ventilation stream neither adds nor removes zone load and the terminal is sized on the space load alone. Reference systems that mix outdoor air into the supply stream have no equivalent accounting, so their split is only approximated by ordinary mixed-air zone sizing and each such group is audited as an approximation.",
      "requirements": [
        {
          "id": "terminal_secondary_split",
          "label": "Reference terminal and secondary heating/cooling capacity split",
          "decided": "Systems 1, 2 and 5 split loads through neutral dedicated-outdoor-air zone sizing; mixed-air reference systems are audited approximations.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.9.(3)",
                "8.4.4.10.(7)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.9.(3)",
                "8.4.5.10.(7)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-51",
      "title": "Reference daylighting photocontrols are built by default",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "The reference building is required to carry the daylighting photocontrols that the prescriptive lighting-control requirements mandate, and the effect of those controls must be evaluated in the reference. The pipeline therefore builds them on every reference-path run by default and evaluates them with detailed daylighting calculations, because a reference generated without them over-states reference lighting energy and hands the proposed building an energy target more lenient than the code sets. A caller may still switch the photocontrols off, and a run that does so is warned in the audit that the requirement went unevaluated rather than being left silent.",
      "requirements": [
        {
          "id": "reference_photocontrol_evaluation",
          "label": "How the reference building evaluates the effect of required photocontrols",
          "decided": "Reference-daylighting controls are built and evaluated by default; opting out is an audited unevaluated requirement.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.5.(9)",
                "8.4.4.5.(10)",
                "8.4.4.5.(11)",
                "8.4.4.5.(12)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.5.(9)",
                "8.4.5.5.(10)",
                "8.4.5.5.(11)",
                "8.4.5.5.(12)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-52",
      "title": "The reference heat pump's auxiliary-heating energy type is elected from the proposed building's annual run",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "The heat-pump reference system's terminal or auxiliary heating must take the energy type used for terminal or auxiliary heating of the thermal blocks the heat pump serves that has the largest annual energy use, provided the heat pump itself carries more than a third of those blocks' total annual space-heating energy. That is an annual-energy question, so the proposed building's annual simulation is now run BEFORE the reference is built - it depends on nothing downstream, so the reordering costs no additional simulation - and its per-equipment delivered heating energy is aggregated by energy type over the blocks each heat pump serves: the pump's own blocks for an air-source machine, the blocks of every pump sharing the same source water loop for a water- or ground-source machine. All quantities compared are delivered heat, one consistent basis across energy types. Where the election cannot run - no annual data because only sizing was requested, blocks with no terminal or auxiliary heating at all, or a heat-pump share at or below the threshold so the sentence's proviso is unmet - the structural energy-type proxy that follows the proposed system's fuels elects instead, and the audit states plainly which path elected the fuel. The election is made once, from the first annual run, and is not re-litigated by later capacity iterations, which adjust sizes but never rebuild the reference topology. The clause forcing electricity for a pump that is neither air-, water- nor ground-source is only applied when such a source is affirmatively established, which the current source taxonomy never produces, so an evidence-less detection keeps the proxy rather than guessing. The cooling-capacity clause - peak cooling load without oversizing - was verified by measurement rather than assumption: the per-zone unit cooling sizing factor the heat-pump builders stamp overrides the model-wide capped factor, giving identical sized capacity with the global factor at its cap versus at unity.",
      "requirements": [
        {
          "id": "heat_pump_auxiliary_heating_energy_type",
          "label": "Auxiliary-heating energy type elected for a reference heat pump",
          "decided": "The proposed annual run elects reference heat-pump auxiliary fuel by largest delivered terminal or auxiliary heating energy when the threshold applies.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.13.(2)(g)",
                "8.4.4.13.(2)(h)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.13.(2)(g)",
                "8.4.5.13.(2)(h)"
              ]
            }
          ]
        },
        {
          "id": "heat_pump_cooling_capacity",
          "label": "Reference heat-pump cooling capacity set from peak load without oversizing",
          "decided": "Reference heat-pump cooling stays at peak load with its per-zone factor preventing oversizing.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.13.(2)(b)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.13.(2)(b)"
              ]
            }
          ]
        },
        {
          "id": "heating_energy_type_inheritance",
          "label": "Reference heating-system energy type follows the proposed building",
          "decided": "When annual election cannot decide, the reference heating energy type follows the proposed system's fuels.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.9.(4)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.9.(4)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-53",
      "title": "Service water heater part-load curve carries the code fuel-ratio curve transformed into the EnergyPlus part-load-factor domain",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "The code states the reference fuel-fired water heater's part-load behaviour as a quadratic ratio of design fuel consumption, whereas the simulation engine's part-load-factor field is an efficiency divisor, so the two express the same requirement in different domains and cannot be compared coefficient by coefficient. The vendored cubic is the polynomial image of that transform and is verified functionally against the code curve on a sampled part-load range rather than by its coefficients; entering the code's own quadratic into the engine field would invert the relation, roughly double part-load fuel at half load, and double-count standby the engine already models separately. The curve is applied to gas- and oil-fired heaters, storage and instantaneous alike, and is withheld from electric heaters because the governing article covers only fuel-fired equipment, a scope limit that is audited rather than left as a silent skip.",
      "requirements": [
        {
          "id": "fuel_fired_swh_part_load",
          "label": "Part-load fuel curve of the reference fuel-fired service water heater",
          "decided": "The prescribed fuel-ratio quadratic is transformed into the engine's part-load-factor domain as a cubic and checked functionally; it applies to gas- and oil-fired heaters but not electric equipment.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.5.9.(1)",
                "8.4.5.9.(2)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.6.9.(1)",
                "8.4.6.9.(2)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-54",
      "title": "The proposed's demand-control ventilation strategy is carried across the reference teardown, but its peak-rate outdoor-air method is not",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "The reference building is required to be modelled with the same demand-control ventilation strategies the proposed building implements, but the reference air systems are rebuilt from scratch and their fresh outdoor-air controllers start with demand control switched off, so a proposed building with demand control was being compared against a reference that ventilated at full design rate whenever its fans ran. The characterization step now records each proposed air loop's demand-control setting before the old systems are torn out, and the rebuilt reference controllers receive the same setting. The simulation engine states demand control as a flag plus an outdoor-air method, and only the methods that are themselves demand-control schemes — carbon-dioxide sensing and occupancy-proportional control — are copied, because the remaining methods determine the PEAK ventilation rate, which a different sentence governs and which the reference already inherits from the cloned space ventilation specifications.",
      "requirements": [
        {
          "id": "demand_control_ventilation_requirement",
          "label": "The prescriptive requirement that determines which DCV strategies are required",
          "decided": "The model cannot mark which demand control Article 5.2.3.4 requires, so every proposed strategy is copied, which can only make the target stricter.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "5.2.3.4"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "5.2.3.4"
              ]
            }
          ]
        },
        {
          "id": "reference_demand_control_ventilation",
          "label": "Reference building inherits the proposed demand-control ventilation strategies",
          "decided": "Reference controllers retain proposed demand-control strategies but not proposed methods that set peak outdoor-air rates.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.15.(2)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.15.(2)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-55",
      "title": "Reference humidification is rebuilt on the proposed's energy source with a control taken from the proposed, or it is not built at all",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "The reference building's humidification is required to use the same energy source as the corresponding humidification in the proposed building, which presupposes the reference carries humidification wherever the proposed does. Previously the humidifiers were merely counted before the old systems were torn out and one warning was issued, which both misreported systems that were never replaced and let the rest be destroyed as an unintended side effect. Each thermal block's humidification is now recorded before the teardown and re-created on the serving reference air system as the same steam-humidifier type — electric resistance or gas-fired — with its capacity left to the sizing run. The humidity control is taken from the proposed building rather than invented: the zone humidistat that survives on the thermal zone, or failing that the proposed system's own scheduled minimum-humidity setpoint; where neither exists no humidifier is built, because a humidifier without a setpoint never operates and would falsely present the reference as humidified.",
      "requirements": [
        {
          "id": "reference_humidification_energy_source",
          "label": "Energy source of humidification in the reference building",
          "decided": "Humidification is captured before the teardown and rebuilt on the serving reference system with the proposed's fuel and control; with no control to copy, nothing is built.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "Table 8.4.4.7.-B Note (1)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Table 8.4.5.7.-B Note (1)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-56",
      "title": "Reference fan-coil systems get a real water-side economizer, and the cooling-tower setpoint reset is what makes it operate",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "The reference selection table sends the fan-coil systems to the indirect, water-side form of cooling with outdoor air rather than to the air-side economizer, and that requirement was previously only warned about, leaving the reference with no economizer at all while the quality-assurance checker flagged the same system for lacking one. A plate heat exchanger is now built between the heat-rejection loop and the chilled-water loop, sized from the loop's full design cooling load and modulating onto the chilled-water loop's own design supply temperature. Because the reference rejects heat through an evaporative cooling tower, the wet-bulb criterion is the sentence that governs and the sensible-transfer criterion is recorded as inapplicable; the tower setpoint must also be reset to track the outdoor wet-bulb plus the tower's design approach, since the builder otherwise pins the loop at its design heat-rejection temperature and no exchanger placed there could ever operate.",
      "requirements": [
        {
          "id": "reference_outside_air_cooling",
          "label": "Whether the reference building cools with outside air, and by which system",
          "decided": "Systems selected for indirect outdoor-air cooling receive an operating water-side economizer.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.12"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.12"
              ]
            }
          ]
        },
        {
          "id": "water_economizer_definition",
          "label": "What qualifies as cooling by indirect use of outdoor air",
          "decided": "An evaporatively cooled reference plant uses the wet-bulb water-economizer criterion and resets its tower to make free cooling available.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "5.2.2.9"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "5.2.2.9"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-57",
      "title": "Reference daylighting photocontrols follow the current daylight-responsive control requirement, not the superseded one",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Where the reference building must carry daylight-responsive photocontrols is now decided by the current requirement rather than by criteria carried over from a superseded edition of the code. The current requirement gates each space type through the prescriptive lighting-control table, then tests the input power of the general lighting inside the daylighted areas against fixed wattage thresholds - one for the primary sidelighted areas, a higher one for primary plus secondary, and a separate one for the areas under skylights - and treats the sidelighting and toplighting requirements as INDEPENDENT of one another. The superseded criteria were area and effective-aperture tests applied conjunctively, so a space lit only by windows failed on its zero skylight area and never received photocontrols at all, which left the reference building carrying fewer controls than the code requires and therefore set an energy target more lenient than the code writes. Because the lighting power density is uniform across each space, the input power inside a daylighted area is exactly the density times that area, so no luminaire layout is needed. The daylighted areas themselves are now built as unioned polygons so overlapping areas are not double-counted, a secondary sidelighted area is computed at all, and the code's own precedence - a primary sidelighted area is never reduced by a skylight, while a secondary area yields to both - is applied. The published exceptions are honoured, including the exemption of retail spaces from the sidelighting requirement and of low-transmittance skylights and high-latitude buildings with little lighting power from the toplighting requirement. Two independent extractions of the prescriptive control table are each partly corrupted and disagree with one another, so the vendored control matrix records a state per space type rather than a bare flag: columns that cannot be read are warned about and take a documented conservative default that tightens rather than loosens the target, and space types the table does not list at all are determined from the code text to fall outside the requirement instead of being guessed at. The superseded rule remains selectable so that the parity gate against the legacy implementation stays callable, and selecting it warns that the resulting target is looser than the code requires.",
      "requirements": [
        {
          "id": "daylight_responsive_photocontrols",
          "label": "Where daylight-responsive photocontrols are required, and the areas exempt from them",
          "decided": "Current table-gated daylighting thresholds independently determine required sidelighting and toplighting controls.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "4.2.2.1.(10)",
                "4.2.2.1.(12)",
                "4.2.2.1.(13)",
                "4.2.2.1.(15)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "4.2.2.1.(10)",
                "4.2.2.1.(12)",
                "4.2.2.1.(13)",
                "4.2.2.1.(15)"
              ]
            }
          ]
        },
        {
          "id": "daylighted_area_geometry",
          "label": "How the sidelighted and toplighted areas a photocontrol serves are determined",
          "decided": "Daylighted areas are unioned and apportioned by the Code's primary, toplight and secondary precedence.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "4.2.2.3",
                "4.2.2.4",
                "4.2.2.5"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "4.2.2.3",
                "4.2.2.4",
                "4.2.2.5"
              ]
            }
          ]
        },
        {
          "id": "reference_photocontrol_evaluation",
          "label": "How the reference building evaluates the effect of required photocontrols",
          "decided": "Reference photocontrols evaluate required daylight-responsive controls under the current, not superseded, lighting rule.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.5.(9)",
                "8.4.4.5.(10)",
                "8.4.4.5.(11)",
                "8.4.4.5.(12)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.5.(9)",
                "8.4.5.5.(10)",
                "8.4.5.5.(11)",
                "8.4.5.5.(12)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-58",
      "title": "Residential compatible-cooling and heat-pump detection are decided from facts, not family names",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "A verification matrix that built every catalog system as a proposed building and checked the reference assignment it produced against the printed selection table exposed three ways name-based tests got the code wrong, all now decided from characterized facts instead. First, the residential rule that makes the reference identical to a proposed cooled by packaged terminal units, room air conditioners or fan coils matched only catalog family strings, so legacy-named and foreign buildings - including the validated fleet's own hotel guest blocks, whose zones are cooled by packaged terminal air conditioners named verbatim in the table - were sent to through-the-wall systems instead of the copy the table requires; the test now reads the actual zonal cooling units and the loop's own direct-expansion cooling. Second, a heat pump that supplies conditioned water to a hydronic loop - a central plant heat pump serving fan coils or baseboards - was invisible to the redirect that sends heat-pump blocks to the air-source heat-pump reference, because detection stopped at coil level; the serving plant's heat pump now marks the group, and the plant's source loop is classified by the same boundary evidence used for water-to-air units. Third, a district-energy object standing in for a ground field on a heat pump's source loop was read as purchased heating, which routed the reference to the gas-fired purchased-energy representation; source loops of plant heat pumps are now excluded from purchased-energy detection, so a ground-source heat-pump proposed gets the air-source heat-pump reference the heat-pump article prescribes rather than a gas system.",
      "requirements": [
        {
          "id": "heat_pump_reference_by_source",
          "label": "Reference system for a proposed heat pump, by heat source",
          "decided": "Heat pumps serving conditioned air or hydronic water are detected from equipment and plant facts, then classified by their actual source-loop boundary rather than catalog names.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.13.(1)",
                "8.4.4.13.(2)(a)",
                "Note A-8.4.4.13"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.13.(1)",
                "8.4.5.13.(2)(a)",
                "Note A-8.4.5.13"
              ]
            }
          ]
        },
        {
          "id": "purchased_energy_service_scope",
          "label": "Purchased energy identified at the proposed primary-system service",
          "decided": "A district component used only to represent a heat-pump source boundary is not purchased heating or cooling delivered by the proposed primary system.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.6.(1)",
                "8.4.4.6.(2)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.6.(1)",
                "8.4.5.6.(2)"
              ]
            }
          ]
        },
        {
          "id": "residential_compatible_cooling_identity",
          "label": "Residential reference identity for compatible proposed cooling",
          "decided": "Residential compatibility is recognized from actual packaged-terminal, room-unit, fan-coil or qualifying unitary cooling facts, so naming differences cannot bypass the table's identity branch.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "Table 8.4.4.7.-A"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Table 8.4.5.7.-A"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-59",
      "title": "NECB 2020 equipment families are verified against their tables",
      "kind": "data",
      "editions": [
        "necb2020"
      ],
      "summary": "The bounded set of NECB 2020 unitary, packaged-terminal, chiller, boiler, furnace and VRF families was compared row-by-row with its own printed tables and conversion rules. The original families retain their oracle lineage; the later VRF ladders are independently tied to the archived Table 5.2.12.1-I payload because the oracle contains no corresponding dataset. Runtime VRF classification remains D-85, and part-load treatment remains D-89.",
      "requirements": [
        {
          "id": "necb2020_equipment_efficiency_minima",
          "label": "NECB 2020 minimum-efficiency datasets used by the original reference families",
          "decided": "The 2020 unitary, packaged-terminal, chiller, boiler and furnace datasets are tied to their printed table rows and conversions; part-load behavior remains under D-89.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "5.2.12.1.(1)",
                "Table 5.2.12.1.-A",
                "Table 5.2.12.1.-G",
                "Table 5.2.12.1.-K",
                "Table 5.2.12.1.-N",
                "Table 5.2.12.1.-O"
              ]
            }
          ]
        },
        {
          "id": "necb2020_vrf_efficiency_minima",
          "label": "NECB 2020 variable refrigerant flow minimum-efficiency dataset",
          "decided": "The 2020 air-cooled VRF capacity ladders are transcribed from the archived Table 5.2.12.1-I payload rather than attributed to a legacy dataset that does not contain them.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "Table 5.2.12.1.-I"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-60",
      "title": "NECB 2025 equipment data verified against its own edition",
      "kind": "data",
      "editions": [
        "necb2025"
      ],
      "summary": "The NECB 2025 equipment dataset was re-fetched after the extraction fix and verified against its own edition rows, including the phase-qualified Table 5.2.12.1-I Appendix M1 class omitted by the first vendoring pass. That row is retained as inert data because the runtime cannot establish electrical phase and pre-M1 regressions cannot convert SEER2/HSPF2 directly. Individual tables that match 2020 remain established from 2025 evidence, not inherited identity.",
      "requirements": [
        {
          "id": "necb2025_equipment_efficiency_minima",
          "label": "NECB 2025 equipment minimum-efficiency dataset",
          "decided": "Each 2025 equipment family is verified against its own edition rows, including the distinct phase-qualified VRF class and other genuine metric or classification changes rather than a presumed 2020 identity.",
          "sources": [
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "5.2.12.1.(1)",
                "Table 5.2.12.1.-A",
                "Table 5.2.12.1.-G",
                "Table 5.2.12.1.-I",
                "Table 5.2.12.1.-K",
                "Table 5.2.12.1.-N",
                "Table 5.2.12.1.-O"
              ]
            }
          ]
        },
        {
          "id": "reference_system_selection_2025",
          "label": "NECB 2025 reference-system selection dataset",
          "decided": "The 2025 selection and system-description tables are verified locally; their resulting catalog assignments match the adjudicated 2020 outcomes without asserting that unrelated Part 5 tables are identical.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "related",
              "references": [
                "8.4.4.7.(1)",
                "Table 8.4.4.7.-A",
                "Table 8.4.4.7.-B"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.7.(1)",
                "Table 8.4.5.7.-A",
                "Table 8.4.5.7.-B"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-61",
      "title": "Extraction-backed NECB 2025 datasets rechecked with explicit residuals",
      "kind": "data",
      "editions": [
        "necb2025"
      ],
      "summary": "Extraction-backed NECB 2025 datasets were re-fetched after the service fixes and checked requirement by requirement rather than treated as one zero-defect bundle. The exterior-lighting comparison established 88 of 91 values and leaves three discrepancies explicit; other retained requirements record their own bounded results, while curve and service-water families remain under their dedicated decisions.",
      "requirements": [
        {
          "id": "archetype_eui_target_data_2025",
          "label": "NECB 2025 archetype energy-use-intensity targets",
          "decided": "The retained archetype target rows are checked directly against the corrected 2025 table extraction.",
          "sources": [
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Table 8.4.4.1"
              ]
            }
          ]
        },
        {
          "id": "energy_recovery_threshold_data_2025",
          "label": "NECB 2025 ventilation-air heat-recovery thresholds",
          "decided": "Both operating-mode threshold tables and their applicability sentence are checked directly against the corrected 2025 extraction.",
          "sources": [
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "5.2.10.1.(1)",
                "Table 5.2.10.1.-A",
                "Table 5.2.10.1.-B"
              ]
            }
          ]
        },
        {
          "id": "envelope_transmittance_data_2025",
          "label": "NECB 2025 envelope thermal-transmittance datasets",
          "decided": "The above-ground, fenestration-and-door and ground-contact transmittance ladders are checked against their corrected 2025 tables.",
          "sources": [
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Table 3.2.2.2",
                "Table 3.2.2.3",
                "Table 3.2.3.1"
              ]
            }
          ]
        },
        {
          "id": "exterior_lighting_allowance_data_2025",
          "label": "NECB 2025 exterior-lighting allowance datasets",
          "decided": "The refresh established 88 of 91 compared values; three discrepancies remain explicit, so the former zero-defect conclusion is not retained.",
          "sources": [
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Table 4.2.3.1.-A",
                "Table 4.2.3.1.-B",
                "Table 4.2.3.1.-C",
                "Table 4.2.3.1.-D",
                "Table 4.2.3.1.-E"
              ]
            }
          ]
        },
        {
          "id": "greenhouse_gas_data_2025",
          "label": "NECB 2025 greenhouse-gas levels and emission factors",
          "decided": "The performance-level and provincial-factor datasets are checked directly against the corrected 2025 tables.",
          "sources": [
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Table 11.4.1.1",
                "Table 11.4.2.1.-A",
                "Table 11.4.2.1.-B"
              ]
            }
          ]
        },
        {
          "id": "interior_lighting_power_density_data_2025",
          "label": "NECB 2025 interior lighting power-density dataset",
          "decided": "The retained space-type lighting values are checked by name against the corrected 2025 table, so row movement cannot silently shift data.",
          "sources": [
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Table 4.2.1.6"
              ]
            }
          ]
        },
        {
          "id": "pump_limit_and_curve_data_2025",
          "label": "NECB 2025 hydronic pump limits and reference curves",
          "decided": "Prescriptive pump-power caps and performance-path curve coefficients are checked independently against their corrected 2025 tables.",
          "sources": [
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Table 5.2.6.3",
                "Table 8.4.5.14"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-62",
      "title": "Economizer systems' staged cooling gets the prescribed lowest-stage capacity floor",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Air-economizer systems must incorporate cooling equipment that can operate below full capacity, with the lowest stage no more than a quarter of full capacity on systems of seventy kilowatts or more and no more than half on systems between twenty-five and seventy kilowatts. The reference building's staged rooftop units previously followed only the equal-increment staging rule, whose increment can leave a two- or three-stage unit in the seventy-to-two-hundred-kilowatt range with a lowest stage above the prescribed fraction. Staged cooling coils on loops that carry an air economizer now take a stage-count floor equal to the reciprocal of the prescribed fraction, raised above the incremental count when necessary and audited whenever the floor governs; every loop the floor can reach is above the economizer retention threshold, so the build-time economizer state is decisive and no reordering of the pipeline was needed. The sentence permitting outdoor-air reduction at the lowest stage is a permission rather than a requirement and is not exercised, because the staged supply-flow ratios are already floored at the minimum outdoor-air fraction. A four-stage unit with an economizer was gated through a clean simulation before the change landed, and the economizer coverage entry graduates from partial to implemented, its last declared gap closed.",
      "requirements": [
        {
          "id": "economizer_cooling_stage_floor",
          "label": "Lowest cooling-stage capacity for a system with an air economizer",
          "decided": "A reference cooling coil on an air-economizer loop receives at least four equal stages at 70 kW or more and at least two above 25 kW; the optional lowest-stage outdoor-air reduction is not used.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "5.2.2.8.(4)",
                "5.2.2.8.(5)",
                "8.4.4.12.(1)",
                "Table 8.4.4.12"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "5.2.2.8.(4)",
                "5.2.2.8.(5)",
                "8.4.5.12.(1)",
                "Table 8.4.5.12"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-63",
      "title": "Pool-heater and solar-thermal service-water minimums applied when present, from the printed rows the extraction lost",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "The service-water-heater performance table's solar-thermal and pool-heater sections were lost from the code extraction in both editions, so the reference pipeline could never have applied them and the gap was declared rather than closed. The printed minimums were recovered by the extraction service's own page-verified audit and are now vendored and applied when the equipment is present: a water heater serving an indoor swimming pool is set to the printed minimum thermal efficiency for its fuel, a heat-pump pool heater is floored at the printed coefficient of performance, and fuels with no printed pool row are left as cloned with a note rather than forced. The solar-thermal minimum is a Solar Energy Factor - an equipment rating with no corresponding simulation input - so detected solar collectors receive an audited determination citing the printed values while their physics remain as cloned, never a silent skip. No archetype carries either equipment class, so the pass is a structural no-op on the fleet, proven by a control run; it exists for foreign proposed buildings.",
      "requirements": [
        {
          "id": "solar_pool_service_water_minimums",
          "label": "Solar-thermal and pool-heater minimum performance",
          "decided": "When present, pool heaters receive the table's fuel-specific thermal-efficiency or heat-pump COP floor; solar collectors retain cloned physics while their non-representable rating minimum is audited.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "Table 6.2.2.1"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Table 6.2.2.1"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-64",
      "title": "The SmallHotel reference's unmet-heating gate failure is morning setback-recovery lag in four micro-zones - a characteristic, not a build defect",
      "kind": "process",
      "articles": {
        "unverified": [
          "8.4.1.2.(3)",
          "8.4.1.2.(5)"
        ]
      },
      "editions": [
        "unverified"
      ],
      "summary": "The reference building's persistent unmet-heating hours on this archetype were traced to exactly four storage closets under five square metres, one per storey, served by one shared constant-volume system with autosized electric baseboards. The hours accumulate as roughly half an hour to an hour of morning setback recovery every day of the year: an honestly autosized baseboard in a tiny zone recovers the overnight setback slowly, the sentence-five capacity increase raises the zone sizing factors to two and three times but each round shaves less than an hour so the stall detector halts, and the proposed building masks the identical physics because the legacy generator hard-sizes its equipment generously. Remediation options - splitting the shared single-zone system per thermal block, which the industrial-row note points the OPPOSITE way on since it says the reference may be divided only to match the proposed's units; an oversizing floor for micro-zones; or aligning the recovery ramp - are all design decisions that would move the reference away from plain autosizing, so the failure is dispositioned as a characteristic of the corrected reference against hard-sized legacy proposeds and left standing in the baseline table rather than engineered away."
    },
    {
      "id": "D-65",
      "title": "Reference energy recovery remains required despite simulation cost",
      "kind": "process",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Where the Part 5 airflow trigger applies, the reference must include energy recovery even when many heat exchangers materially increase annual simulation time. The Hospital warning volume, staged ventilation-flow-floor behavior and remaining flow-balance lead are implementation evidence recorded in the body; they neither broaden nor qualify the Code-backed energy-recovery obligation.",
      "requirements": [
        {
          "id": "reference_energy_recovery_requirement",
          "label": "Reference energy recovery where the Part 5 trigger applies",
          "decided": "Reference loops receive energy recovery whenever the applicable airflow trigger requires it; the resulting simulation cost is implementation evidence, not an exemption.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "5.2.10.1.(1)",
                "5.2.10.1.(4)",
                "5.2.10.1.(6)",
                "Table 5.2.10.1.-A",
                "Table 5.2.10.1.-B",
                "8.4.4.19.(1)",
                "8.4.4.19.(2)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "5.2.10.1.(1)",
                "5.2.10.1.(4)",
                "5.2.10.1.(6)",
                "Table 5.2.10.1.-A",
                "Table 5.2.10.1.-B",
                "8.4.5.19.(1)",
                "8.4.5.19.(2)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-66",
      "title": "CBECS evap-cooler values aligned to legacy (two unsourced deviations closed)",
      "kind": "runtime_unwired",
      "articles": {
        "unverified": []
      },
      "editions": [
        "unverified"
      ],
      "summary": "The evap-cooler builder's design effectiveness and supply setpoint-manager offset and clamps were the only builder values that both differed from the legacy implementation and had no traced source. Both now mirror legacy exactly: effectiveness 0.90 per the PNNL-cited legacy value, and a wet-bulb-following supply setpoint at a 3 Rankine approach clamped between 70 and 78 Fahrenheit, converted through the same SDK calls the legacy code uses so the resulting fields are bit-identical. This is a CBECS-only family that no NECB archetype builds, and no audit entry cites this id because the builder logs no entries for these fields."
    },
    {
      "id": "D-67",
      "title": "Clarity restructure: aliased public renames + the openstudio-audit gem",
      "kind": "process",
      "articles": {
        "not_applicable": []
      },
      "editions": [
        "not_applicable"
      ],
      "summary": "The restructure pass renamed four public surfaces with back-compat aliases - the reference-ASHP catalog marker (heat_source ashp, replacing a DX heating-coil misnomer), the geometry facade's storeys vocabulary, the single daylighting placement selector with option as a deprecated alias, and the extraction of the shared audit log and coverage emitter into the openstudio-audit gem, retiring six synchronized copies. Every rename was proof-gated: canonical names and built model objects byte-identical, the selection golden green including the full matrix, and the coverage-emitter unification shown behavior-neutral by an empty before-and-after citation-count diff."
    },
    {
      "id": "D-68",
      "title": "The nrcan merge absorbed: SHW flip, daylighting-port tracking, SHA-keyed caches",
      "kind": "process",
      "articles": {
        "not_applicable": []
      },
      "editions": [
        "not_applicable"
      ],
      "summary": "Merging the upstream branch brought our own defect-fix pull request into the legacy tree, so the gem family's deliberate legacy-parity concessions flipped: the water-heater tank sizing now uses the true hour after the peak (the preserved sorted-array defect is retired and the live parity gate passes on the corrected side), the quarantined 2011 daylighting port mirrors legacy as fixed (the any-single-criterion, skylight-accumulation and office-name defects are gone from both sides), and the archetype generation caches are now keyed by the legacy-subtree revision so library changes invalidate them automatically instead of silently reusing stale models. The full-annual fleet baseline is stale pending a refresh because regenerated archetypes now carry corrected tanks and daylighting controls."
    },
    {
      "id": "D-69",
      "title": "The legacy-parity oracle is pinned to a revision (legacy_pin)",
      "kind": "process",
      "articles": {
        "not_applicable": []
      },
      "editions": [
        "not_applicable"
      ],
      "summary": "The parity gates now compare against a bundler-pinned checkout of the fork at an explicit revision, with a committed lockfile, instead of the in-tree working copy. The published RubyGems release is never the pin because it is the upstream release line rather than the fork's NECB and BTAP state; the default remote is the local repository to avoid multi-gigabyte clones; the tbd, osut and topolys triplet is pinned to the oracle-era resolution because a floating osut changes generated insulation materials; legacy's undeclared runtime dependencies are declared in the pin Gemfile; and a required-mode environment flag turns missing-oracle skips into failures so a parity gate can never pass vacuously. Bumping the revision is a deliberate, attributed event."
    },
    {
      "id": "D-70",
      "title": "Hospital and Outpatient removed from routine sweeps",
      "kind": "process",
      "articles": {
        "not_applicable": []
      },
      "editions": [
        "not_applicable"
      ],
      "summary": "The two largest archetypes are excluded from the routine sweep fleet by the owner's ruling because their capacity-iterated full-annual chains dominated the sweep's wall-clock while moving least; they remain runnable by name. The routine full-annual baseline becomes fifteen buildings by two vintages. The acknowledged coverage loss - hospital-scale outdoor-air and energy-recovery determinations, humidification, the health-care selection rows - is to be recovered later by a small synthetic stress-fixture suite; until then, changes touching those paths should run the pair explicitly."
    },
    {
      "id": "D-71",
      "title": "Measured-footprint massing lands in openstudio-geometry",
      "kind": "process",
      "articles": {
        "unverified": []
      },
      "editions": [
        "unverified"
      ],
      "summary": "Turning a real building outline into a model belongs in the geometry gem, as a peer of the shape-wizard entry point rather than an eighth member of its shape enum, because a coordinate ring is not the set of positional scalars that enum dispatches. The gem stays offline and SDK-only: projection, winding and spike normalisation, decimation, mitred core-perimeter offsetting and storey stacking landed, while fetching records, choosing a storey height and mapping a building class to space types remain the caller's job. Storey height is a facade parameter with an audit entry, never a constant - the same measured tower yields twenty-seven, twenty-four or twenty-two storeys depending on the height assumed, a twelve percent floor-area spread. Perimeter depth and decimation tolerance both default to automatic, and core-perimeter viability is decided by wall-run length against the offset depth rather than by vertex count or concavity."
    },
    {
      "id": "D-72",
      "title": "The building-stock adapter is a script, not a gem file",
      "kind": "process",
      "articles": {
        "not_applicable": []
      },
      "editions": [
        "not_applicable"
      ],
      "summary": "The networked fetch adapter lives in the geometry gem's scripts directory, which no gem packages because every file manifest covers only the library directory, so the adapter sits beside its only consumer while the gem itself stays offline and the massing code never learns where a ring came from. Credentials are never hardcoded: the endpoint and key resolve at runtime from environment variables, falling back to the ignored local server configuration, and the key is never printed, cached, or stamped onto a model. Provenance is written to the building's additional properties rather than to the standards building type, so a measured massing never masquerades as a tagged archetype."
    },
    {
      "id": "D-73",
      "title": "Perimeter zones merge by orientation via zone membership",
      "kind": "runtime_unwired",
      "articles": {
        "unverified": []
      },
      "editions": [
        "unverified"
      ],
      "summary": "Perimeter spaces stay one per wall run so geometry, areas and surface matching are untouched, but each joins the thermal zone for its compass bin, so a storey presents north, east, south, west and core regardless of how many edges the outline has. A true polygon union was rejected because same-facing walls are frequently non-contiguous - an L-shaped plan has two separate north faces - so a union yields multi-part polygons the SDK cannot extrude, and clipping would mean a dependency the family contract forbids. The outward-normal azimuth convention is the SDK's own, pinned against the azimuth the SDK reports for a rectangle's four walls."
    },
    {
      "id": "D-74",
      "title": "Window-to-wall ratio is a caller input; the prescriptive limit stays in openstudio-envelope",
      "kind": "process",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "There is no data to set a window-to-wall ratio by building class or vintage: the code gives a maximum driven by heating degree-days alone, vintage in the legacy library is a binary of whether that limit applies at all, the commercial energy survey carries no glazing table, and the footprint records carry no window fields. The geometry gem therefore cuts openings to a ratio the caller chooses, accepting either a single value or per-orientation bins, with no default and no code data in a gem whose contract forbids carrying any. The prescriptive maximum already existed in the envelope gem and was deliberately not rebuilt.",
      "requirements": [
        {
          "id": "maximum_fenestration_and_door_area",
          "label": "Maximum fenestration and door area as a function of heating degree-days",
          "decided": "The Code supplies a heating-degree-day maximum rather than an observed ratio by building class or vintage; geometry therefore requires a caller-selected ratio and the envelope pass separately enforces the maximum.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "3.2.1.4.(1)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "3.2.1.4.(1)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-75",
      "title": "Correction to D-74: thermostats gate the envelope pass, not construction seeding",
      "kind": "process",
      "articles": {
        "unverified": []
      },
      "editions": [
        "unverified"
      ],
      "summary": "The earlier claim that the envelope pass cannot seed itself, and that missing constructions caused a measured massing to gain zero windows, was wrong. The actual gate is the conditioned-space predicate, which requires both that a space count toward floor area and that its thermal zone carry a dual-setpoint thermostat; measured massing has zones but no thermostats, so the exposed-wall census returned nothing and the fenestration pass exited on its minimum-area guard before touching anything. Adding thermostats and changing nothing else took the same model from zero to sixty subsurfaces carrying sixty window constructions, having begun with neither. The ruling of D-74 stands; only its justification is withdrawn."
    },
    {
      "id": "D-76",
      "title": "Air-barrier path and field-test assumptions are distinguished",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Sentence 3.2.4.1.(1) establishes the continuous-air-barrier compliance path, while 3.2.4.2.(1)-(2) govern whole-building field testing; they are not one generic test requirement. Constructed continuity and measured leakage remain modeller scope, and when the model uses the untested 1.50 L/(s.m2) at 75 Pa default it audits the ASTM E3158 assumption with verified: false.",
      "requirements": [
        {
          "id": "continuous_air_barrier_system",
          "label": "Continuous air-barrier system compliance path",
          "decided": "Continuity of the constructed air-barrier system is modeller scope because no model change or inspection can establish the field condition.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "3.2.4.1.(1)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "3.2.4.1.(1)"
              ]
            }
          ]
        },
        {
          "id": "whole_building_air_leakage_field_test",
          "label": "Field measurement of whole-building normalized air leakage",
          "decided": "The field test is modeller scope; where the energy model uses the untested 1.50 L/(s.m2) at 75 Pa value, the audit labels it as an unverified assumption.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "3.2.4.2.(1)",
                "3.2.4.2.(2)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "3.2.4.2.(1)",
                "3.2.4.2.(2)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-77",
      "title": "The family is sliced by nature: five btap-* gems replace the nine openstudio-* gems",
      "kind": "process",
      "articles": {
        "not_applicable": []
      },
      "editions": [
        "not_applicable"
      ],
      "summary": "audit/simulation/modeling/costing/necb, one-way dependencies (necb -> costing -> modeling -> audit), flat Btap* modules because the oracle's module BTAP is live in-process in ten parity gates, coverage attribution by domain label, and the costing->necb daylighting call inverted into a provider. Accepted costs: rule and mechanism for one domain span two gems; NECB-vocabulary data keys stay in the generic gems as catalog identifiers."
    },
    {
      "id": "D-78",
      "title": "Three-way verification for the Python migration: gates, run diffs, and direct oracle goldens",
      "kind": "process",
      "articles": {
        "not_applicable": []
      },
      "editions": [
        "not_applicable"
      ],
      "summary": "Leg A: the eleven parity gates (Ruby vs pinned oracle, via shared probe code). Leg B: a Python, spec-driven differ over both CLIs' audit/report JSON, self-tested Ruby-vs-Ruby. Leg C: goldens frozen FROM the oracle under the pin, consumed directly by the Python port so a faithfully-ported bug still fails; a currency meta-test pins the goldens to legacy_pin/REF."
    },
    {
      "id": "D-79",
      "title": "The Ruby to Python port: milestone order, the _compat parity contracts, and two forced divergences",
      "kind": "process",
      "articles": {
        "not_applicable": []
      },
      "editions": [
        "not_applicable"
      ],
      "summary": "Bottom-up milestones (audit, simulation, modeling, costing, necb domains, umbrella), each landing only when its ported Ruby suites AND its slice of the D-78 verification pass. One pip distribution with five subpackages; the D-77 arrows enforced by import-linter, plus a contract keeping btap.audit SDK-free. Cross-cutting Ruby semantics live in _compat (ruby_round half-away incl. non-finite, ruby_div never raising, opt/opt_or, sorted_by_name, NullAudit, esc/ruby_str) and _sdk (ensure_sdk_hashable), each pinned against real Ruby output. Forced divergences: the wheel has no CLI so the Local backend translates in-process and spawns a provisioned EnergyPlus (WarmupFlag differs, test-only); Ruby module reopening becomes a re-exported module, preserving the legacy-2011 daylighting quarantine. Ruby stays frozen except bugfixes as the Leg-B baseline. Never call .get() on an unchecked SDK Optional: OptionalModel.get() on an empty optional returns an EMPTY model instead of raising, and other empty Optionals raise SystemError that can later segfault — use _compat.opt(). The catalog seed model is runtime-owned in both languages (gem lib/, Python package resources) with two separately tested contracts: the default resolves from an install, and an unreadable seed raises rather than degrading; an installed-wheel smoke gate runs outside the checkout. Leg C covers 2020 only and structurally cannot cover 2025, because the pinned oracle predates that edition."
    },
    {
      "id": "D-80",
      "title": "Retiring the Ruby gems: the python-prep / ruby-probe live Leg C, the request manifest, and the freeze-first retirement path",
      "kind": "process",
      "articles": {
        "not_applicable": []
      },
      "editions": [
        "not_applicable"
      ],
      "summary": "The btap Ruby gems will be retired in favour of the Python implementation — freeze first (R3 primacy flip), delete later (R6) — and the verification chain is decoupled from the gems now. openstudio-standards is Ruby forever, so the oracle side always runs Ruby as pinned infrastructure (legacy_pin/ + verification/oracle/), never as product. Live Leg C is python-prep / ruby-probe: an implementation-independent committed request manifest (schedule names, costing candidates, a recursive typed golden inventory with per-list comparison modes, the goldens pytest file list + collected count) so Python never defines both question and expected answer; a gem-free Ruby exporter whose gem-tainted prep chains moved wholly to Python (oracle_prep.py, composition contracts, full provenance incl. dirty state and the OpenStudio identity as sdk_version+build_sha, hard version-skew failure, atomic completeness-gated exact-set publication); and one live run proving BOTH Python == live oracle (zero skips, pass count == manifest collected count) AND committed goldens == live oracle (tbd_rsi absorbed at 1e-6; the WWR wall stays the historical SDK-iteration-order Surface 8 — sorted selection is its own adjudicated change). The manifest bootstrap was the last gem-derived act, recorded with source hashes. Registry authority: Ruby's decisions.json is authoritative through the support window and synced to the Python copy by generation (this repaired the Python copy's silent drift to 78 entries, missing D-79); Python becomes authoritative at R3. Leg A stays green until R6; gate 2's assembly premise stays the accepted loss; order-independent of the parked REF bump / TBD 3.6.x rebaseline. Review of record: docs/d80_retirement_plan_review.md."
    },
    {
      "id": "D-81",
      "title": "The R3 primacy flip: the Python implementation is canonical and primary; the Ruby registry copy is generated; same-PR backports continue only until R4's verification handoff",
      "kind": "process",
      "articles": {
        "not_applicable": []
      },
      "editions": [
        "not_applicable"
      ],
      "summary": "The Python implementation is now primary and canonical (adjudicated 2026-08-29, with the decisive fact that the Ruby gems have ZERO users — there is no support window and nothing to deprecate; Ruby's remaining role is verification only). The decisions registry's authority reversed as MACHINERY, not policy text: python/btap/necb/data/decisions.json is the one hand-maintained registry, the Ruby gem's copy is generated from it by python/scripts/sync_decisions_registry.py, the doc and TOC stay synchronized with the canonical source, and CI checks generation in the new direction on every PR (a named lint gate plus the pytest sync test), with the two-sided runtime-citation invariant now enforced on the Python side by an AST-based scanner as well as by the Ruby test. A behaviour change lands Python-first WITH its Ruby backport in the SAME PR so Leg B stays green at every commit; backports stop only when R4's verification handoff completes — scenario suite frozen and validated, the Ruby-vs-Python Leg-B gates removed from required CI, their drivers dormant for R6 deletion — never merely when R4 'lands'. Leg A keeps its dispatch cadence until R6. NOT flipped here: the decision doc's location and the TOC generator (both move at R6; the generator deliberately reads the generated Ruby copy — identity makes those the canonical bytes), the fixture-drift direction (Ruby-authoritative until R6), packaging/windows, and the Ruby CLI's output streams (frozen verbatim by R4). The README now presents the Python implementation as the product with an honest SOURCE install (the package is unpublished; 'pip install btap' is reserved for a future publication decision), and the Ruby Windows installer stays buildable but unrecommended until the R5 Python installer. Rejected: recording this as a D-80 amendment (amendment sub-headings are not mirrored into the registry, so it would exercise none of the flipped machinery — this very entry landing through the new direction is the proof of the flip); porting the TOC generator now (forks tooling ahead of the doc's R6 move); a policy-text-only flip (fails the machinery-reversal acceptance criterion). Registry grammar note: ids are D-NN (two digits); before allocating a hundredth decision, adjudicate the successor id format and update the regexes, TOC sorting, registry tests, and report parsing TOGETHER, in both implementations. AMENDED 2026-09-29 (Sol): the machinery statements above are the R3 period record and are superseded. One decision is now one file, docs/decisions/D-NN.md, carrying TOML front matter (id, title, kind, articles, summary) plus the authored Markdown body, and THAT file is canonical; both docs/necb_decisions.md and python/btap/codes/data/decisions.json are generated from the sources by python/scripts/generate_decisions.py, whose --check is the single drift gate in CI, so there is one writer where R3 had a hand-maintained JSON beside hand-authored prose and R6 had a second generator for the index alone. Both artifacts are emitted in NUMERIC id order: document order, registry order and numeric order were three different sequences diverging over D-53 to D-65, the document's 'chronological' claim was false there (2026-08-02 entries preceded 2026-07-29 ones), and chronology is not a durable generator invariant because decisions acquire later amendments and ids are occasionally reserved, so the claim is withdrawn rather than repaired. The front-matter title is the compact index/runtime title and the body's heading is authored prose; they differ for 69 of 97 decisions by design, and the generator emits every d-NN anchor, outside every authored body, so commenting a body out cannot orphan a fragment. Unchanged: the Python runtime-citation invariant, whose two-sided form ended at D-84, and the paraphrase rule. The migration rewrote no decision's text, but the partition is not uniform: of the 97 bodies 83 carried byte-for-byte, 13 of the remaining 14 changed in their first line alone (each taking the registry title it already carried in the index), and D-81 changed in its first line and by gaining this amendment. In the registry 96 entries are unchanged and only D-81's summary moved, so the registry's content moved exactly once."
    },
    {
      "id": "D-82",
      "title": "The R4 verification handoff is complete: the frozen scenario suite replaces the live Ruby-vs-Python Leg-B gates, the drivers are dormant, and Ruby backports stop",
      "kind": "process",
      "articles": {
        "not_applicable": []
      },
      "editions": [
        "not_applicable"
      ],
      "summary": "Leg B's successor is live and Leg B is switched off (2026-08-29). The frozen scenario suite — 35 scenarios (python 30 / verify 3 / parity 2), sealed against the Ruby implementation at freeze time (29 mirrored-argv CLI seals comparing exit codes plus audit.json/report.json under the spec rules, exactly what live Leg B proved; 2 Ruby API seals — thermal bridging via the ruby_tbd_compliance driver with structured non-vacuity on both sides, and the audit-unit scenario which alone carries the B6 audit-text BYTE contract; 4 recorded python-only seals with reasons) — replaced gates B1-B7 and B9; B8 (TBD.process engine parity, TBD_REQUIRED) stays ACTIVE until R6 because it guards the pinned py-tbd/Ruby-tbd equivalence, not the pipeline. The suite pins its own interpreter machinery (freezer, definitions, runner, and gate sha256s are in the manifest and verified at runtime), proves provenance ancestry in CI (fetching history; unknown fails in required mode), stores baselines in canonical stripped form, and re-freezes atomically with proven restore-on-failure. The DORMANT SKIP is hereby an adjudicated third skip category beside dependency skips and failures: a dormant gate names its replacement scenario, its reactivation flag (BTAP_LEGB=1), and its deletion milestone (R6); CI deliberately does not set the flag; behavioural rot until R6 is ACCEPTED and bounded only by an import/collection canary; the dormant surface is PINNED (three test classes, three drivers) so the exemption cannot quietly broaden. generate_samples.py is now the sole corpus generator — its witness is the slug manifest contract plus the frozen outputs themselves. Declared-uncovered, honestly: the 8.4.1.2.(5) capacity-iteration failure branch (nothing of it frozen; unit tests only) and the full-year end-to-end determination (verdict-unit scenarios freeze exits 0/1 at unit level; live Leg B never covered them end-to-end either). Re-freeze protocol: an intentional behaviour change re-runs freeze.py on a clean tree and commits baselines WITH the change; post-handoff re-freezes are python-only:post-handoff — originally-sealed baselines carry the Ruby seal as a freeze-moment statement, never a standing property. Attestation: the PR-1 coexistence dispatch (run 33270979482 era culminating in 33271516644 at b7ffe4a) showed all three frozen lanes green BESIDE every live Leg-B gate; the sealed baseline provenance lives in the scenario manifest; the PR-2 handoff run stays external evidence in its PR record, never written back here. WITH THIS DECISION RUBY BACKPORTS STOP: behaviour changes are Python-only; the Ruby gems are frozen verification infrastructure (Leg A until R6) and their unit suites keep running in CI only to prove the frozen code still passes under environment changes. D-103 (2026-10-12) supersedes the machinery-hash and provenance-ancestry enforcement described here; the handoff and period record stand."
    },
    {
      "id": "D-83",
      "title": "R5 distribution: full PyPI publication, the canmet-energyplus engine wheel published from its own repository, and the Python Windows installer succeeding the Ruby one",
      "kind": "process",
      "articles": {
        "not_applicable": []
      },
      "editions": [
        "not_applicable"
      ],
      "summary": "The zero-thought distribution goal is adjudicated (2026-08-30): pip install btap[tbd] on Windows x86-64 or supported glibc-based Linux x86-64 installs everything — EnergyPlus included — and simulations run locally with no user setup. Mechanism: a per-platform canmet-energyplus engine wheel, published from canmet-energy/canmet-energyplus rather than this repository (py3-none-win_amd64 plus a manylinux wheel whose tag is EARNED by an auditwheel PEP 600 compliance audit with recursive ELF closure, validated inside the oldest-claimed manylinux container — never derived from a symbol scan) carrying the pinned E+ 25.2.0 as package data: NREL asset sha256-verified BEFORE pruning, prune-list of python_lib/pyenergyplus plus Documentation/ExampleFiles/PreProcess (49 MB of PDFs, 28 MB of sample models and 23 MB of auxiliary tools, none reachable from a simulation run — the pruned wheel is 63 MB against PyPI's 100 MB per-file cap, which the unpruned 164 MB build exceeded; ExpandObjects, the one preprocessor btap invokes, sits at the payload root and is keep-listed; libpython is a verified NEEDED dependency of the energyplus binary and ships), exec bits recorded in wheel external_attrs with a runtime chmod backstop, and a PROVENANCE.json naming source hashes, prune/keep manifests, licenses, and modifications. btap depends on the companion as a HARD platform-marked EXACT pin (canmet-energyplus==25.2.0.2 — a repackaging requires a corresponding btap release, as the 25.2.0.1 to 25.2.0.2 prune change did; the runtime version cross-check is defense in depth, never identity), and the engine resolution order becomes: version gate, BTAP_ENERGYPLUS override (raises on bad — the frozen exit-4 scenario's premise, now unit-pinned), the companion (FAIL-CLOSED once imported: absence on optional platforms is the only fall-through; any defect after import raises), the unverified cache, the archive rung, the NREL download. The mandatory clean-tree re-freeze accompanied the resolution change per D-82's unconditional contract, with the expected identical-output result recorded as the proof of non-regression; the original Ruby seals remain the freeze-time origin seal until R6. Publication ownership is singular: py-topolys 0.1.0 (exactly the D-79 pinned SHA) and py-tbd 3.5.2 (the pinned implementation tree plus one mechanically constrained metadata-only commit, diff-proven) are built, rehearsed on TestPyPI, and published each from its own repository; this repository publishes only canmet-btap, in ONE workflow run per release (the engine wheel moved OUT: two projects cannot publish from one repository and workflow, because a trusted-publishing exchange mints a token for ONE project and resolves the run's claims against every registered publisher — co-location forced distinct environments, four publish jobs, and a registration collision, all of which vanish with one project per repository. canmet-energyplus is therefore a third singly-owned upstream beside py-topolys and canmet-tbd, and it owns the packaged-platform asset identity while btap keeps its own compatible-version and fallback-download data — the duplication is checked in the wheel gate, never assumed) — build once as immutable artifacts, digest-manifested, validated per platform (Linux: ELF closure and a real sizing run in the floor container; Windows: PE closure and a real sizing run on the exact digest), uploaded to TestPyPI, installed from TestPyPI alone, then promoted to PyPI from the same run artifacts behind a protected-environment approval — production never re-invokes a builder. The Windows installer becomes embedded CPython 3.12 (both the openstudio cp312 Windows wheel and rpds-py pin that minor) plus a PRE-INSTALLED site-packages tree staged by cross-platform pip on Linux, replacing the Ruby installer as the v-tag artifact; versions unify at tag = btap.__version__ = iss AppVersion; the Ruby windows:* rake tasks go dormant behind BTAP_RUBY_INSTALLER=1 (extending D-82's dormancy category to packaging, deleted at R6); the installer newly ships the placeholder costing CSVs deliberately (the PRICED_CSVS exclusion protects licensed RS-Means values, which are runtime-injected and never committed — one artifact behavior beats two); a generated third-party license inventory gates every release, with the LGPL source obligation met by the shipped .py sources plus a written source offer under human legal review. On musl or older-glibc Linux, pip install btap fails resolution BY DESIGN, documented with a tested metadata-generated escape procedure. Rejected: an [engine] extra (pip has no default extras — fails the goal on exactly its target population); .postN companion versioning (a prune change is functional); a wildcard companion pin; setup-time pip on the user machine; download-only distribution (the first-run surprise and the TLS-intercept failure the archive rung exists for); a frozen-scenario installer lane (edits the pinned gate for zero seal value)."
    },
    {
      "id": "D-84",
      "title": "R6 retirement: Python is the sole product implementation while the pinned Ruby oracle survives",
      "kind": "process",
      "articles": {
        "not_applicable": []
      },
      "editions": [
        "not_applicable"
      ],
      "summary": "The five btap Ruby gems retire after the exact-SHA final attestation at 85ab14352677093e24038d933cf1071e5b03431a (GitHub Actions run 33544573991): 45 Ruby parity runs / 629 assertions plus the Ruby SmallOffice gate (3 runs / 62 assertions), Python successor (4 passed), live Leg C (23/23), frozen parity scenarios, verify, Python, lint, and all gem matrix jobs passed with zero parity skips. Product Ruby is distinct from the permanent oracle: legacy_pin/ and verification/oracle Ruby probes remain pinned infrastructure. Thirty-one cross-language scenario seals become active python-only:post-handoff seals while retaining their original 29 Ruby and 2 Ruby-API attestations, commit, run id and URL; four historical Python-only seals remain unchanged. Python manifests now cite Python implementation owners, durable project documents live under docs/, and the NECB 2020/2025 Section 8.4 article caches ship as attributed, offline package reference data whose Crown text is explicitly outside the LGPL code license."
    },
    {
      "id": "D-85",
      "title": "VRF Table-I class selection and exact minimum assignment",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "For classic OpenStudio air-cooled variable-refrigerant-flow outdoor units, attached VRF DX heating coils select the Table 5.2.12.1-I air-source heat-pump rows; a terminal with no VRF heating coil selects the air-conditioner rows. An outdoor unit serving NO terminals is INDETERMINATE and warns: the classic VRF object carries no heating/cooling-only field of its own, terminals are the only evidence of class, and the reference transform strips them when it replaces a proposed VRF system — reading that silence as 'air conditioner' would apply the cooling-only rows to a heat pump and drop its heating minimum without an audit line. The reference transform removes that orphan and records the removal; the indeterminate rule remains a safety net. Cooling and heating capacities are evaluated independently and selected code minimums are assigned exactly. Non-air-cooled units warn because the SDK condenser type cannot distinguish the table's water, groundwater and ground-source classes; unsized modes likewise warn. NECB 2025's additional single-phase class creates a distinct phase-evidence question decided by D-104 rather than changing this class-and-capacity ruling.",
      "requirements": [
        {
          "id": "vrf_minimum_efficiency_class",
          "label": "VRF equipment class and minimum efficiency",
          "decided": "Attached terminal heating coils distinguish air-source heat pumps from cooling-only units; class or capacity that cannot be established warns, and each applicable cooling or heating minimum is assigned exactly.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "Table 5.2.12.1.-I"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Table 5.2.12.1.-I"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-86",
      "title": "R-B: btap.necb becomes btap.codes, and the 2025-only halves of tiers.py move beside their edition",
      "kind": "process",
      "articles": {
        "unverified": []
      },
      "editions": [
        "unverified"
      ],
      "summary": "Stage 1 of the multi-edition refactor (R-B, docs/NECB_MULTI_EDITION_PLAN.md), adjudicated 2026-09-08, is a PATH-ONLY change: the Python package btap.necb becomes btap.codes, with btap.codes.necb holding the NECB code family (the five rule domains, the NECB rule tables, and tiers.py), and the code-family-neutral data — the decisions registry and the Section 8.4 article caches — moving up to btap.codes/data/. The 2025-only two thirds of tiers.py move beside their edition in btap/codes/necb/editions/necb2025/: eui_data and eui_building_energy_target join the EUI implementation that already read them (eui_archetypes.py), and ghg_data, operational_ghg_kg and ghg_level become part11_ghg.py. tiers.py keeps only energy_tier, whose Table 10.1.2.1 is verified identical in 2020 and 2025. The five eui/tiers coverage pointers move with their definitions rather than later, because they are frozen at R-A and a subsequent move would break an output-identical stage. Nothing is bound by an edition registry here — callers import the edition module by name; the manifest binding is Stage 5. ZERO logic change: beyond the moves the only edits are import lines (including the import-order reflow the new package name forces), path strings, dotted names, and documentation text. The distribution version becomes 0.3.0, an intentional breaking release with no consumers; the console script names (btap-compliance, btap-necb-coverage) are deliberately unchanged, being user surface rather than paths. The import-linter D-77 layer contract reads btap.codes -> btap.costing -> btap.modeling -> btap.audit, with btap.simulation beside. Accepted diff categories, and nothing else: /inputs/code[] leaves in every evidence-bearing audit.json, the same path strings in normalized audit.txt, each affected baseline_sha256, the regenerated coverage documents' links, and the manifest's provenance/freezer/runner hashes. The re-freeze that absorbs them is R-B's, run on a clean tree by the orchestrator. Evidence and records: a SECOND ledger, python/tests/data/coverage_code_ref_mapping_r7.json, maps all 87 unique coverage code pointers old -> new with their use counts; the R6 ledger is never rewritten, and test_coverage_code_refs.py now walks the whole chain — every R7 old is an R6 new, every R7 new resolves in a live manifest, and the R7 use counts still sum to 313. tiers.py drops out of the pointer set (32 owning files become 31) because its one pointer followed eui_building_energy_target into eui_archetypes.py. tests/test_no_legacy_namespace.py is the standing gate: no active btap.necb or btap/necb reference survives in tracked sources, with an explicit allowlist naming the historical records that are deliberately never rewritten (PORT_STATUS, the R6 and D-80 reviews, the M6/M7 port review, the multi-edition plan itself, both ledgers' old columns, and dated wording inside the decision record)."
    },
    {
      "id": "D-87",
      "title": "R-C: the public API selects a code edition by code id, and `vintage` leaves every argument and every output",
      "kind": "process",
      "articles": {
        "unverified": []
      },
      "editions": [
        "unverified"
      ],
      "summary": "Stage 7 of the multi-edition refactor (R-C, docs/NECB_MULTI_EDITION_PLAN.md), adjudicated 2026-09-08, is the ONE behavioural stage: the public way to name a code edition becomes the CODE ID, and it changes the argument and the output in the same commit so exactly one re-freeze absorbs both. API: performance_compliance(model, *, code=\"necb2020\", ...) and code= on every public domain function; the CLI takes --code {necb2020,necb2025} with choices read from btap.codes.code_ids() and the default preserved as necb2020. vintage is removed as a parameter name everywhere, Ruleset.from_edition is DELETED, and resolve(code) is the only route to a Ruleset — an id no manifest declares raises UnknownRuleset naming the registered ids, never a fallback. The distinction that survives is deliberate: a code id (necb2020) selects a RULESET, an edition string (2020) addresses that edition's DATA, so the pure catalog accessors (loads.table, lighting.table, led_record, SpaceTypes.record/find/list_pairs, efficiency.data, the six rules shims, climate.hdd18, the Table 4.2.1.6 daylight chain, necb.code_id and necb.edition_file) keep an edition= keyword and the lighting coster's NECB<edition> template selector becomes edition= too. OUTPUTS: report.json replaces \"vintage\" with \"edition\", \"code\" and \"code_label\" on both compliance paths; the run option dict is keyed \"code\"; the ten audit emitters that recorded the edition now emit inputs {\"code\", \"edition\"}; the CLI's --json payload reports edition and code; the 13 hardcoded \"NECB\" literals in the report renderer and the CLI read the report's own code_label (or the family name derived from it), which renders IDENTICAL text for both editions today and lets a second code family name itself; generate_necb_8_4_coverage.py filters runs by report[\"edition\"]; the archetype sweep takes --code and records \"code\". ACCEPTED R-C DIFF CATEGORIES, and nothing else: the usage-* help-text baselines (--code {necb2020,necb2025} replaces --vintage {2020,2025}); report.json's key change plus the two added keys; audit inputs.vintage -> inputs.code + inputs.edition at the 4-5 emitter entries per run, in BOTH audit.json and the normalized audit.txt; every affected baseline_sha256; the 2025 scenarios' argv (--code necb2025) and the three API scenarios' api_call.code with their asserts re-keyed at the same counts (defs_sha256); runner.py's synthetic verdict report gaining edition/code/code_label (runner_sha256); the regenerated coverage documents' terminology; and provenance.commit. NO numeric value, article string, audit action text, ordering or count moves — test_codes_registry.py's 30-entry (edition, site) -> article table and test_citation_no_loss.py are unchanged, only their call sites are re-keyed to code ids. The re-freeze is run on a clean tree by the orchestrator, and any leaf outside those categories is a finding."
    },
    {
      "id": "D-88",
      "title": "A snapshot names another edition only as its origin; source-neutral performance-curve identifiers (R-N)",
      "kind": "process",
      "articles": {
        "unverified": []
      },
      "editions": [
        "unverified"
      ],
      "summary": "Adjudicated 2026-09-09 after the user asked whether an edition's snapshot should name other editions. POLICY (three rules, enforced by tests/necb/test_snapshot_self_description.py): (1) ORIGIN ONLY — inside a snapshot another edition may be named only in provenance fields (the manifest's provenance block, in-file provenance blocks, curves[].notes, derivation, *_note, *_provenance keys) and only to state where data came from; the oracle's NECB2011/... paths are true origin and stay. (2) NOTHING EMITTED, CONSUMED OR DISPLAYED names another edition — curve identifiers, article_coverage prose, table columns and rule keys use the snapshot's own numbering; comparisons live in the generated docs/NECB_EDITION_DELTAS.md and identity in the manifest's byte_identical_to. (3) NO FORWARD REFERENCES — a snapshot never names a newer edition anywhere. Archived MCP payloads under provenance/ are the server's own text and exempt. WHAT CHANGED (Phase A, name-only, re-freeze R-N): the 31 performance curves and the SWH curve lose their -NECB2011/_NECB2011 suffix in both snapshots AND in btap.modeling's own DX catalog (the NECB efficiency pass reuses a curve by name if the proposed model already carries one, so the two catalogs must rename in lockstep — that pre-existing alias is deferred finding DF-4); each curve's notes keep the NECB 2011 origin and cite the edition's own article (2020: 8.4.5.2/3/4/5/7/9, 8.4.4.17; 2025: 8.4.6.2/3/4/5/7/9, 8.4.5.17); 24 article_coverage strings that explained a rule by another edition are rewritten in the snapshot's own terms; the dead vendored columns lighting_standard and target_illuminance_setpoint_ref leave space_types and led_lighting; the changes_vs_2020 and provenance.verification comparison blocks and every comparative or forward-referencing sentence leave the snapshots. NO coefficient, article, status, count or numeric value moves; the accepted R-N diff is exactly the curve-identifier suffix in audit text and the rewritten coverage sentences in audit.json, audit.txt and report.json's article_coverage, plus provenance.commit and the affected baseline_sha256. WHAT THIS DOES NOT DO (Phase B, D-89 pending): the coefficient VERIFICATION against the editions' own tables found that the inherited NECB 2011 curves are the edition's own numbers only for the chiller EIR part-load curves (to rounding); the chiller capacity and EIR temperature curves differ outright (possibly a unit basis — to be evaluated at matched temperatures), boiler and furnace curves approximate the edition's FHeatPLC within 0.5-1.9 %, 2025 publishes new modulating/condensing rows, and DX/fan/SWH curves have no edition table (NECB 2011 origin legitimately retained). Adopting each edition's own tables — and its own Table C-1 (both snapshots carry NECB 2015's) — is a numeric behaviour change under its own decision and re-freeze. This decision supersedes the gem-split entry's remark that renaming the curves was churn with no behavioural payoff: the payoff is that an NECB 2025 determination no longer emits objects named after NECB 2011. AMENDMENT (2026-09-10, Sol's review of PRs #43/#44/#45, item 4): \"edition-neutral\" overstated what Phase A proved -- hvac/efficiency.py's curve() (around line 1009) reuses ANY existing model curve matching by name, unvalidated (Sol's probe: an existing BOILER-EFFFPLR carrying a diverged coefficient is returned unchanged), and nothing in Phase A gated the rename on a coefficient check. Corrected policy: a curve keeps a neutral name only while VERIFIED IDENTICAL across the editions that share it; a curve whose coefficients or form diverge between editions must either take a code-qualified name (BOILER-EFFFPLR-necb2025) or have its loader validate form, coefficients and bounds before reusing an existing model object of that name. The loader-validation option is D-89's behavioural item and also CLOSES deferred finding DF-4; until it lands, hvac/efficiency.py:1009-1017 is the plain unvalidated by-name lookup described above. As of this amendment the two snapshots' curve blocks are still byte-identical to each other, so no curve needs requalifying today -- adopting Phase B (D-89) is exactly the event that would make some of them diverge from each other for the first time, which is why the loader validation or the qualified naming must be in place before, not after, that re-freeze. No other part of the D-88 policy (origin-only, no forward references, no emitted comparison) changes."
    },
    {
      "id": "D-89",
      "title": "Each edition's reference boilers and furnaces carry its own part-load fuel curve by equipment class; electric boilers carry none; the loader validates before reuse (DF-4 closed; R-O)",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Decided: 2026-09-11 (approved by Sol with a binding implementation contract). Each edition's reference boilers and furnaces carry that edition's OWN part-load fuel curve, selected by an explicit equipment class; electric boilers carry no combustion part-load curve; the loader validates a curve before reusing one (closes DF-4). Re-freeze R-O. The requirement. NECB 2020 Article 8.4.5.2. (boilers) and 8.4.5.3. (furnaces), NECB 2025 8.4.6.2. and 8.4.6.3.: the reference equipment's part-load fuel is Fuel_partload = Fuel_design × FHeatPLC (furnaces: Fuel_rated), with FHeatPLC a quadratic in the part-load ratio from the edition's table — Table 8.4.5.2.-A / 8.4.5.3 (2020), Table 8.4.6.2 / 8.4.6.3 (2025) — and, for modulating equipment in 2020, the ten printed (Q_partload/Q_design, FHeatPLC) points of Table 8.4.5.2.-B, which 2025 replaces with a Modulating quadratic row. FHeatPLC is the fuel-INPUT ratio, so the engine's normalized-efficiency / part-load-fraction field must carry PLF(PLR) = PLR / FHeatPLC(PLR) — the transform D-53 adjudicated for service water heaters. Both references were consulted: the archived Code payloads under each snapshot's provenance/vintage_match/ supply every coefficient and point; the pinned oracle (hvac_systems.rb:539-600, 855-877) shows the EnergyPlus mapping and the legacy defect this decision retires. What was wrong. Every boiler row in both snapshots — the electric row included — and every furnace row named one NECB 2011-derived cubic (BOILER-EFFFPLR / FURNACE-EFFPLR, \"converted EIR curve to PLF via curve fit\"), an assumption the oracle carried for every vintage. Against the editions' own tables the multiplier was 2.76 % off for non-condensing boilers, 1.22 % for atmospheric furnaces, 43.6 % for electric boilers (a combustion curve on equipment with no combustion part-load factor), and 33.5 % (2020) / 35.3 % (2025) for the gas-fired MODULATING boiler that 8.4.4.6.(1) requires when the proposed building purchases heating — a boiler the reference path named in its audit sentence and never built as one. No row carried a class; condensing / condensing_control were null on all ten rows; the -COND curves were referenced by no row. The class contract (binding). 1. Every boilers / furnaces row declares part_load_curve_class in the Code's own taxonomy: ordinary fuel-fired boilers non_condensing, ordinary furnaces atmospheric, the electric boiler not_applicable (a real enum value), the purchased-heating boiler modulating; condensing is unreachable until a separate decision selects it. 2. The ordinary assignments are an adjudicated legacy default, not an NECB-derived technology: Tables 5.2.12.1.-N/-O, Article 5.2.12.1 and Note A-5.2.12.1.(1) give minima and certification guidance and no class rule; the oracle selects by fuel, fluid and capacity and applies a fixed curve; its 0.90/0.86 ECM thresholds are marked \"Assumption\", unused on the NECB path, and contradicted by its own 85 %/88 % condensing packages. A class is never inferred from a row's minimum efficiency. 3. Propagation. modulating travels from the reference-system selection (reference_rules.json special_rules.purchased_heating, 8.4.4.6.(1)) into the selection's config and onto each new reference boiler as the btap_part_load_curve_class feature, which the efficiency pass reads ahead of the row's class — persisted on the object so the second efficiency pass after sizing sees it. No proposed-to-reference condensing propagation exists; any needs its own decision. 4. Electric boilers get no normalized-efficiency curve (constant PLF 1); a curve copied in from the proposed loop is reset. The effect is quantified by a focused test (legacy multiplier 0.5635 at PLR 0.10, 0.7508 at 0.25, 0.9016 at 0.50, 1.0077 at 1.00 → 1.0 throughout); no frozen scenario has an electric reference boiler, so R-O shows no delta for it and says so. 5. Only the reachable classes are implemented: non-condensing boilers, atmospheric furnaces, the modulating boiler. The 2025 condensing boiler is a bivariate rational surface in PLR and return-water temperature whose domain the Code does not publish; it stays deferred with its coefficients retained as evidence in part_load_fheatplc. Representation and its published error. Every implemented class is a Table:Lookup in PLR (Linear interpolation, Constant extrapolation, output bounds set): exact at every printed point, the literal reading of \"values … shall be those listed\" for Table 8.4.5.2.-B, no fit residual. Grids: the boiler classes stated by a quadratic row (non-condensing in both editions, 2025 modulating) PLR 0–1.00 on a non-uniform 169-node grid with a node at PLR 0 (finest below 0.0001); the 2020 modulating table at its ten printed points 0.10–1.00 and nothing below them; the atmospheric furnace 0.055–1.00 on 100 nodes (as amended below; earlier freezes used coarser grids). Each curve row's implements block records the table, row, transform, grid and max_error_vs_exact (sampled maxima at PLR step 0.00001: non-condensing boiler 0.1994 % at PLR 0.0014; atmospheric furnace 0.0330 %; the 2020 modulating table exact at its printed points; the 2025 modulating quadratic 0.7905 % at PLR 0.0014), re-derived by a test rather than trusted. Implementation choices the Code leaves open, recorded here: interpolation between the ten printed points is linear; below the lowest printed point the factor is held constant; the furnace grid starts at 5.5 % load, the first 0.005 step above where the exact fraction meets the engine's 0.7 floor (EnergyPlus 25.2 floors a fuel heating coil's part-load fraction at 0.7 in HeatingCoils::CalcFuelHeatingCoil, verified in the shipped library, and the atmospheric rational crosses 0.7 at PLR ≈ 0.055); the boiler quadratic tables' node at PLR 0 carries the Code's own equation, standby fuel a × Fuel_design included, down to zero load; below the 2020 table's lowest printed point (PLR 0.10) the Code states nothing and the lowest printed factor is held; the engine clamps the evaluated ratio at the boiler's minimum part-load ratio as it did before. Names: BOILER-PLF-NONCONDENSING and FURNACE-PLF-ATMOSPHERIC are source-neutral because their content is identical in both editions; BOILER-PLF-MODULATING-necb2020 and -necb2025 are code-qualified because it differs (D-88 as amended). The efficiency-curve temperature evaluation variable is set to EnteringBoiler on every boiler the pass touches — the Code's T_w,return basis, adjudicated now so any future bivariate curve inherits it. The loader (DF-4 closed). An existing model curve is reused only when found by its typed lookup for the row's form AND its form, coefficients or points, and bounds match the data row; otherwise a WARNING names the foreign object and the ruleset's own curve is built under a disambiguated name. An unknown curve form is a WARNING, never a silent skip. Data hygiene riding this change. The vestigial heat_rejection block (ASHRAE 90.1 gpm/hp rows no Python reads; the 0.013 kW/kW rule is applied separately) leaves both snapshots; the daylighting table's stale table_row join labels are corrected to each edition's printed row names. The four NECB 2011 cubics are retired from curves[], their coefficients and origin recorded in the manifest provenance. The wider DF-4 consequence. Validating before reuse also exposed that btap.modeling's own DX catalogue (modeling/hvac/data/curves.json) ships different coefficients or bounds under four names the snapshots also use (DXCOOL-REF-COOLPLFFPLR wholly different, DXCOOL-REF-CAPFFLOW different, DXCOOL-REF-CAPFT and DXCOOL-REF-COOLEIRFT at the fifth significant figure). Before this decision the reference building silently adopted the proposed model's objects; now the reference pass audits a WARNING per divergent curve and builds the snapshot's own, so reference DX energy moves in every scenario with a DX coil, and R-O attributes those deltas too. Which catalogue the PROPOSED side should carry is a modeling-layer question recorded as deferred finding DF-5, not decided here. Re-freeze R-O. Two freezes on a clean tree. R-O-a (machinery only): corpus-sizing-13-district-heating and corpus-annual-13-district-heating join the frozen set under their own python-only seal with no cross-language attestation, so the modulating path is exercised; the existing 39 baselines byte-identical. R-O (numeric): the attribution is recorded in the progress log of docs/NECB_MULTI_EDITION_PLAN.md (step 3) and summarised in the amendment below once the freeze ran. Deferred, by name: the 2025 condensing surface and any condensing selection; the modulating furnace (unreachable; no representation shipped, a WARNING if ever selected); Table C-1 and exterior lighting (behind their own matching work); DF-1 (unmet hours at 01-baseboard-gas) remains open and is reported, not claimed fixed, if R-O moves it. Amendment (2026-09-11, from the R-O attribution): the legacy boiler curve never reached EnergyPlus. OpenStudio's forward translator (ForwardTranslateBoilerHotWater.cpp, v3.11.0) writes a Boiler:HotWater normalized-efficiency curve into the IDF only when the Efficiency Curve Temperature Evaluation Variable is set, and logs nothing when it is not. The pinned gem (hvac_systems.rb:539-600) and the pre-D-89 Python never set that field, so every legacy run, every oracle golden and every frozen baseline before R-O simulated reference boilers with NO part-load penalty (gas ÷ heat = 1/η at every timestep) while the audit reported \"curve BOILER-EFFFPLR\". Proven three ways on corpus-annual-01-baseboard-gas: the legacy reference IDF's curve field is blank; the translator source; and the legacy IDF re-run with the cubic wired in by hand. Setting EnteringBoiler here is therefore not \"free\": it is what activates the part-load curve for the first time. The week's reference boiler gas decomposes as 1151.5 kWh (no curve, the frozen legacy) → 1743.7 kWh with the legacy cubic active (+51.4 %) → 1859.3 kWh with this edition's table (+6.6 % more); the heat delivered is identical (1036 kWh), and the engine identity fuel = load ÷ (η × PLF(PLR)) holds at every timestep against the table. The vintage-match document's \"2.67 %\" was the content deviation of a curve that never acted; it stays correct as a statement about the curves and is now labelled with this finding. The furnace curve was always translated (no such gate on Coil:Heating:Gas), so the atmospheric change is the small one predicted. Consequence: the reference boilers in the corpus are oversized (PLR mostly below 0.2, where the Code's FHeatPLC intercept a = 0.0826 dominates), so reference heating gas rises 8.7 % (the modulating scenario) to 50.4 % in the four annual scenarios and the proposed buildings' ratios fall accordingly; the NECB 2025 determination crosses the tier-2 boundary (76.0 → 67.3 % of target) and its GHG level moves F → E. This is the Code's own curve acting on the reference for the first time, attributed per scenario in the plan log, not a defect. Second amendment (2026-09-12, Sol's review of the first R-O freeze; request-changes, all four findings verified in the code and fixed before the freeze was redone). (1) *Plant reuse is class-aware.* The reference builder reuses the first existing hot-water loop, so in a building that mixes purchased and ordinary heating the purchased assignment could adopt an unstamped boiler and end up non_condensing; plant_loops.hot_water now takes the class, stamps it on the boilers it creates, and reuses a loop only when its boilers carry the same class (None for ordinary), so the two kinds of loop coexist. (2) *Incoming class tags are cleared.* The applier gives a present tag precedence over the row, and the reference is built on a clone of the proposed, so a proposed boiler tagged condensing would have made an ordinary reference boiler condensing — exactly the propagation this decision forbids. reference_hvac now removes every btap_part_load_curve_class tag from the clone before any system is built and audits an info entry naming what it cleared; the only tags a reference carries are the ones its own selection stamps. (3) *The engine's permitted inputs lie inside the table's domain.* The boiler tables started at PLR 0.01 while most boilers keep the SDK's minimum part-load ratio of 0, so the engine could evaluate the curve below the table and the published error bounded nothing there. The boiler grids now start at 0.001 (0.001 steps to 0.05, 0.005 to 0.10, 0.01 to 1.00; 150 nodes), and the error is re-derived on a 0.0001 grid over the nodes' span: non-condensing 0.199 % at PLR 0.0014, 2025 modulating 0.790 %, atmospheric furnace 0.027 %. Below the first node the engine still evaluates the curve, and the table's declared Constant extrapolation defines its value there; the under-count against the Code's rational is bounded by the standby term FHeatPLC(0) = a (0.082597 of the design fuel for non-condensing, 0.01798667 for 2025 modulating) in an hour whose load is under 0.1 % of capacity, and that bound is published in each row and re-derived by a test. The engine minimum part-load ratio is deliberately NOT raised to close the domain: EnergyPlus forces the delivered heat up to the minimum times capacity under locked flow (Boilers.cc, CalcBoilerModel), which changes the load, not the curve — a first attempt did raise it and moved the modulating scenario 0.2 % for exactly that reason, so it was reverted before the freeze. (4) Trailing whitespace removed; git diff --check is part of the verification. Tests added for the mixed-source building in both group orders, the class-aware reuse mechanism, the stale proposed tag, and the engine-domain alignment. R-O was re-frozen on the clean tree after these changes. Third amendment (2026-09-13, Sol's second review; request changes, all five findings verified in the code and fixed before the freeze was redone again). (1) *Every feature consumer is sanitized.* The class resolver serves single- and multi-stage gas coils as well as boilers, and the first sanitizer visited boilers only; a proposed PSZ-AC with coils tagged condensing reached the reference tagged and lost its atmospheric curve. reference_hvac now clears the tag from boilers, CoilHeatingGas and CoilHeatingGasMultiStage before building (tested on that model). (2) *The tables carry the Code equation to the engine's own floor, and no further is possible.* Two carriers for the standby term below the first node were evaluated and rejected with measurements: raising the engine minimum part-load ratio forces delivered heat (second amendment), and the Off Cycle Parasitic Fuel/Gas Load fields — algebraically exact, since Fuel_design × (a + b·p + c·p²) = a·Fuel_design·(1 − p) + p·Fuel_design/PLF(p) with PLF = 1/(a + b + c·p) — are charged by EnergyPlus 25.2 in every timestep the equipment is OFF (boiler: 45 of 45 off steps; coils: 659 of 659), i.e. as a pilot light all year, which the Code never prescribes. What remains is the multiplier field, and the engine floors it: the boiler curve output at 0.01 (Boilers.cc, EffCurveOutput <= 0 → 0.01) and the coil part-load fraction at 0.7 (HeatingCoils.cc). The boiler tables therefore run to PLR 0.0001 (159 nodes; the exact rational reaches the 0.01 floor at PLR 0.000834 non-condensing, 0.000182 2025 modulating) and the furnace table to PLR 0.055 (100 nodes; the 0.7 floor is reached at PLR 0.05465, and the first node is the first 0.005 step above it so no node value sits under the floor). Above the crossing the table is the Code equation to within 0.199 % (non-condensing), 0.790 % (2025 modulating) and 0.033 % (atmospheric); below it the engine clamps whatever the table says, and that residual is the engine's, published in each row (implements.engine_floor) and re-derived by tests. (3) *A null bound means absent.* The matchers skipped any bound the row left null, so a same-named object with an undeclared output clamp (minimumCurveOutput = 99 on DXCOOL-REF-CAPFT) was reused unwarned; a null row bound now requires the object's optional field to be uninitialized (required SDK fields, which cannot be absent, are not compared). (4) *Loop reuse honours the source first.* hot_water looked up a boiler loop by class before checking the source, so a district caller after a gas caller adopted the boiler loop; a district request now only ever adopts a district-heated loop, and both construction orders are tested. (5) The verification statements corrected: the suite count is what the run prints, and corpus-annual-13's REPORT was byte-identical between the two freezes while its audit text moved. R-O re-frozen on the clean tree once more. Fourth amendment (2026-09-13, independent review before Sol's third pass; one P1, three P2, four P3, all reproduced and fixed). (1) *There is no engine floor on the boiler curve.* The third amendment read EffCurveOutput <= 0 → 0.01 in Boilers.cc as a floor at 0.01; it is a substitution for a non-positive output, which the positive rational never produces, and a constant 0.005 curve was measured to be used unclamped. The boiler rows therefore carry no engine_floor; the first node (PLR 0.0001) is the table's own stopping point, below it the table's Constant extrapolation governs, and the residual there is bounded by the standby term FHeatPLC(0) × Fuel_design in an hour whose load is under 0.01 % of capacity — a table choice, stated as one, with no lower node changing any output. The coil floor at 0.7 is real, and the furnace table's first node sits above it, so the engine never clamps that table either; the row says so. Published errors are now sampled at PLR step 0.00001 (non-condensing 0.1994 %, 2025 modulating 0.7905 %, atmospheric 0.0330 %) and labelled as sampled maxima; nodes are \"exact to six decimals\", asserted relatively. (2) *District reuse regression.* The source-first lookup adopted ANY district-heated loop, including the ground-loop condenser loop that hp_plant_fancoils models with a DistrictHeating object (5 °C), so a district baseboard family built beside a ground-source family heated off the condenser loop. The hot-water-loop name guard is restored on that branch — accepting the SDK's uniqueness suffix (Hot Water Loop 1), which an exact match had missed — and the ground-loop case is a test. (3) *Tags are validated.* PART_LOAD_CLASSES was declared and never consulted: a value outside the enum is now a reported DATA error (row or tag), distinct from a class the edition does not publish; and a row whose class is not_applicable (the electric boiler, contract item 4) keeps it whatever a tag says — a propagated combustion class on an electric boiler is reported and ignored. (4) A foreign object squatting on the (D-89) fallback name no longer multiplies own objects and warnings per component: the own object is found by content among the suffixed names, and the audited applied name is the one built. Lookup unit types are compared. (5) Stated, not decided: on reference systems 3, 4 and the heat-pump system the purchased-heating reference's larger fuel-fired device is the gas furnace, which keeps the atmospheric class; 8.4.4.6.(1) names the boiler and contract item 3 propagates to boilers only, so most of that reference's heating fuel still runs on the atmospheric curve (corpus-sizing-13: a 64.8 kW modulating boiler beside an 83.1 kW atmospheric coil). Whether the furnace of a purchased-heating reference should also be modulating is a separate adjudication (DF-6), as is the heat-pump reference path, where _finalize takes the auxiliary energy type and never reaches the purchased-heating rule, so no class propagates there (DF-7, unreached by any frozen scenario). (6) The body's \"Representation and its published error\" paragraph and the first amendment's figures are rewritten to the shipped data (67.3 % of target; reference heating gas +8.7 % to +50.4 % across the four annual scenarios, the modulating one included), and the verification record the log promised is written out. Fifth amendment (2026-09-13, Sol's third pass: verified both rounds; five items before merge, all done). (1) *The zero node.* Each boiler table stated by a quadratic row (non-condensing in both editions, 2025 modulating) now carries a node at PLR 0 with PLF 0 (169 nodes, with a 0.00001-step segment below 0.0001); NECB 2020's modulating Table 8.4.5.2.-B prints ten points from 0.10 and keeps them, with no zero node (sixth amendment). On the first segment the interpolation is PLR × PLF(p₁)/p₁, the rational's own limit p/FHeatPLC(0) to first order, so the Code equation is represented down to zero load and there is no extrapolation region: the residual as PLR → 0 is FHeatPLC(0)/FHeatPLC(p₁) − 1 = 0.012 % (non-condensing), 0.054 % (2025 modulating). The furnace table keeps its 0.055 start: the engine's 0.7 floor on the coil fraction is real, and a lower node would only feed the engine values it resets with a warning. (2) *An engine regression test.* test_part_load_engine.py runs EnergyPlus on a one-boiler loop and asserts, from the SQL: a constant 0.005 curve is used unclamped (no floor); the shipped table gives fuel = heat ÷ (η × PLF) at PLR 0.20, i.e. Fuel_design × FHeatPLC; and a tiny-load case meant to exercise the zero node (it did not; sixth amendment). (3) *District steam.* DistrictHeatingSteam counts as a district source for plant-loop reuse (the compliance classifier followed in the sixth amendment). (4) *Exclusive source matching.* A hybrid loop (boilers and a district object on one supply side) is adopted by neither a boiler caller nor a district caller. (5) The audit evidence and the row texts say what the table now is (a node at PLR 0; no \"first node\" clause for boilers); the furnace wording is unchanged. R-O re-frozen on the clean tree. Sixth amendment (2026-09-14, Sol's fourth pass; request changes, one P1, four P2 and one P3, all reproduced in the code and fixed). (1) *Purchased heating in any medium.* The fifth amendment made steam a district source for plant-loop reuse only; the compliance classifier (classify._plant_facts and _external_source_loop) still recognised only the DistrictHeating and DistrictHeatingWater casts, so a steam-heated proposed had no purchased heating and no detected heating energy, and its reference was built electric with no modulating boiler. Article 8.4.4.6.(1) (2025: 8.4.5.6.(1)) applies \"where a primary heating system of the proposed building uses purchased energy\" and names no medium, and the pinned oracle counts OS_DistrictHeating_Steam as purchased (Standards.Model.rb:1036, Standards.PlantLoop.rb:1388). Both classifier sites and plant-loop reuse now read one IDD-type set, plant_loops.DISTRICT_HEATING_TYPES; costing lists steam objects with the other unowned district plant; and runner.energy_results already reported steam, because OpenStudio's districtHeatingTotalEndUses is water plus steam (SqlFile_Impl.cpp, v3.11.0) — now stated at the call and pinned by a test. Reading the IDD type also retires the deprecated to_DistrictHeating() cast, whose SDK deprecation line had been printed to stdout once per supply component classified. (2) *The engine test reaches the zero node.* The fifth amendment's tiny-load case sat at PLR 4.87 × 10⁻⁵, above the first positive node (10⁻⁵), and still passed with the zero node removed. It now runs a 20 MW boiler at 100 W, asserts the PLR lies inside the zero node's segment, and holds the Code equation to 0.5 %; a negative control removes the node and measures the held first-node value instead, more than 25 % away. (3) *Evidence says what the data is.* The body and the fifth amendment described every boiler table as starting at PLR 0; NECB 2020's modulating table keeps its printed points from 0.10, and its audit evidence no longer states an FHeatPLC(0) standby bound for a table the Code publishes only at those points. (4) The Section 8.4 disposition for 8.4.6.1–8.4.6.3 (2020: 8.4.5.1–8.4.5.3) is rewritten from the retired Ruby probe and the legacy cubic's 1.88 % to these tables and the Python probe's comparison, in wording that holds for both editions; 8.4.6.4, 8.4.6.5 and 8.4.6.7–8.4.6.9 cite the Python probe's re-run in place of the Ruby probe, and 8.4.6.9's sentence is re-scoped to both editions. Entries whose rationale was rewritten say so beside the original sign-off and await re-review; entries that only gained a re-probe sentence keep it. (5) An invalid row class raises one data-error warning, not a second \"no representation\" warning, and the loader's DF-4 warnings (a same-named object not adopted, an unknown curve form) cite ruling='D-89'; a name missing from the catalogue stays untagged, being a data miss rather than a DF-4 validation. (6) The live scenario counts read 41, ten of them Python-only from their first freeze. R-O re-frozen on the clean tree; attribution in the plan log.",
      "requirements": [
        {
          "id": "boiler_part_load_fuel_curve",
          "label": "Reference boiler part-load fuel consumption and its efficiency curve",
          "decided": "Boiler fuel part-load performance uses the edition's class-specific curve; electric boilers have no combustion curve.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.5.2.(1)",
                "8.4.5.2.(2)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.6.2.(1)",
                "8.4.6.2.(2)"
              ]
            }
          ]
        },
        {
          "id": "furnace_part_load_fuel_curve",
          "label": "Reference furnace part-load fuel consumption and its efficiency curve",
          "decided": "Furnace fuel part-load performance uses the edition's atmospheric class curve.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.5.3.(1)",
                "8.4.5.3.(2)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.6.3.(1)",
                "8.4.6.3.(2)"
              ]
            }
          ]
        },
        {
          "id": "modulating_boiler_part_load",
          "label": "Reference modulating boiler part-load fuel curve",
          "decided": "The 2020 modulating boiler uses the printed part-load points and the 2025 one its modulating quadratic, each as a PLR lookup table.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.5.2.(3)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.6.2.(2)"
              ]
            }
          ]
        },
        {
          "id": "modulating_furnace_part_load",
          "label": "Reference modulating furnace part-load fuel curve",
          "decided": "No modulating-furnace curve is represented until a separate selection and representation decision.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.5.3.(3)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.6.3.(2)"
              ]
            }
          ]
        },
        {
          "id": "purchased_heating_energy",
          "label": "How purchased heating energy is represented in the reference building",
          "decided": "Purchased heating selects the reference modulating-boiler class, not an inferred condensing class.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.6.(1)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.6.(1)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-90",
      "title": "The reference plant's capacity follows the reference's own sizing",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Decided: 2026-09-15 (DF-1, planned with the user; implemented together with D-91 in one change and one re-freeze with separate attribution). The efficiency pass owns the plant capacities it derives from sizing, releases them before every re-sizing run, and stages repeatably; capacities a model supplies as inputs are never released. The requirement. NECB 2020 8.4.4.9.(6) (2025: 8.4.5.9.(6), identical text): \"(a) the heating capacity of the heating plant shall be the sum of the heating capacities of the systems served by the plant, multiplied by the applicable oversize factor\"; (b) up to 176 kW, one single-stage boiler; (c) above 176 kW and up to 352 kW, two boilers of equal capacity; (d) above 352 kW, one boiler modulating down to 25 %. 8.4.4.10.(6) (2025: 8.4.5.10.(6)) stages chillers at 2,100 kW. 8.4.1.2.(5): \"the capacities of the primary and secondary systems … shall be incrementally increased until those loads are met.\" Both references were consulted: the codes MCP for the text, the pinned gem for the realisation. What was wrong. _apply_boiler read a boiler's nominal capacity, else its autosized capacity, and hard-set the staged value. On the reference clone the first pass runs at build time, before any reference sizing, and the autosized getter returns the PROPOSED's sizing, because the clone carries the proposed SQL. In corpus 01-baseboard-gas (NECB 2025, Toronto CWEC2020) the reference boilers stayed at 51,983 W through three 8.4.1.2.(5) increases while EnergyPlus's design size grew from 64,396 to 101,136 W. prepare_for_resizing released only pump power. A 176–352 kW plant halved on one pass read as ≤ 176 kW on the next and parked its Secondary at 0.001 W; chillers above 2,100 kW were halved again the same way; every pass appended another capacity suffix to the name (114 characters after three rounds); tower hydraulics hardened for the Table 5.2.12.2 fan rule were never released; and the 8.4.1.2.(5) warning blamed \"hard-sized equipment\" without looking for any. The legacy realisation. The pinned gem reads capacity in the same order (boiler_hot_water.rb:131-143) and hard-sets it (hvac_systems.rb:548-583), but applies efficiencies once, after the reference's own sizing, and never re-sizes. The stale read, the missing release and the repeated staging are Python-port defects. Findings against the gem, recorded rather than adopted: it stages at >= thresholds where the Code says \"greater than\" and \"exceeds\", and it parks a 0.001 W Secondary where (6)(b) says one boiler. The ownership contract. 1. Each boiler and chiller the pass stages carries four additionalProperties features: btap_capacity_basis_w (the design capacity it staged from), btap_capacity_source (autosized or input), btap_capacity_applied_w and btap_base_name. 2. A hard value equal to the applied value is the pass's own output, so the pass stages from the stored basis and a repeat pass gives the same plant. Any other hard value is an input; an unset capacity is autosized from the model's own sizing. Every pass sets the complete control state of the band the plant lands in: the Primary modulates to 25 % only above 352 kW, and in the lower bands both boilers return to the builder's state (ConstantFlow, defaulted minimum part-load ratio). The build-time pass reads the proposed's sizing and the next pass the reference's, so a plant can cross 352 kW in either direction between them. 3. prepare_for_resizing(model, audit, code) returns autosized capacities to autosize before every re-sizing run, together with the tower fields hardened from autosized values (btap_tower_hardened_fields), in one info entry with ruling='D-90' citing the active edition's articles (2020 8.4.4.9.(6)(a) and 8.4.4.10.(6); 2025 8.4.5.9.(6)(a) and 8.4.5.10.(6)). input capacities are kept. The public reference_hvac() calls it before returning, so the reference it hands back is ready to size: a caller's direct sizing run sizes the reference's own plant, not the proposed's. 4. D-58: a plant copied from the proposed keeps a capacity the proposed specified (an input) and is re-sized where the proposed autosized it. 5. Names are rebuilt from the base name, and Primary/Secondary staging matches the base name. That gate is NAME-based, so a plant retained by the D-58 residential identity whose boilers are named Primary/Secondary is staged, renamed and re-controlled by this pass as well. Harmless as measured — the pinned gem modulates only at and above 352 kW too, and no frozen scenario carries a copied plant — but a reference should arguably not re-control a plant it copied; tracked as a follow-up (gate on the reference builder's own feature instead). DF-13, closed 2026-09-17, and the fix went the OPPOSITE way from the follow-up recorded here: Sol ruled (2026-09-16) that 8.4.x.9.(6) staging does reach a copied reference plant, so narrowing the gate would have been wrong. The real defect ran the other way - matching the name meant a genuine two-boiler plant named anything else was never staged at all, a miss of (6)(c). _plant_role now resolves the role from the builder's btap_plant_role feature first (immune to the renaming this pass does every round), the name second (so every model that staged before still does; the change is purely additive), and the loop's own topology last: exactly two boilers on one hot-water loop are the (6)(c) pair whatever they are called, ordered by the loop's supply order. Verified on boilers the builder never named - (6)(c) at 300 kW halves to 150 kW each, (6)(d) at 400 kW modulates the primary and parks the secondary, (6)(b) at 100 kW keeps one boiler - all three previously skipped. 6. The reference clone drops any ownership features carried in with the input model, audited, so ownership always comes from the reference's own sizing. 7. The 8.4.1.2.(5) warnings (the final one and the stall) name the hard capacities the pipeline does not own among the classes inspected — boilers, chillers, baseboards, gas and electric coils, single-speed DX coils — or say none were detected among those classes and that staged coils are not checked, so an empty result is never read as \"no hard capacity anywhere\". Evidence (screening, run-time patch, corpus 01). With the boiler released before every re-sizing run, the applied Primary capacity follows the reference's own sizing (64,396 → 80,495 → 91,617 → 101,339 W) and the reference uses less energy (67.3 → 60.3 % of target), but its unmet heating stays at 801.0 h. D-90 is a real 8.4.4.9.(6)(a) defect and not DF-1's cause; D-91 is. Final figures are regenerated from product code at the re-freeze, with attribution in the plan log. - Files: btap/codes/necb/hvac/efficiency.py (ownership features, _plant_capacity, boiler/chiller/tower appliers, prepare_for_resizing), btap/codes/necb/hvac/reference.py (_clear_proposed_capacity_ownership), btap/codes/necb/path.py (_hard_sized_capacities, both warnings), tests/necb/test_plant_capacity_ownership.py. - Who/when: Claude with the user, reviewed by Fable and Sol, 2026-09-15.",
      "requirements": [
        {
          "id": "capacity_iteration_on_unmet_loads",
          "label": "Incrementally increasing capacity until the unmet-load criteria are met",
          "decided": "Pass-owned autosized plant capacities are released before every re-sizing run, so each unmet-load increase reaches them; input capacities are kept.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.1.2.(5)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.1.2.(5)"
              ]
            }
          ]
        },
        {
          "id": "reference_cooling_capacity",
          "label": "The reference cooling system's capacity basis",
          "decided": "Reference chillers stage from the reference's own sizing at the 2,100 kW threshold, and a repeat pass does not halve them again.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.10.(6)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.10.(6)"
              ]
            }
          ]
        },
        {
          "id": "reference_heating_capacity",
          "label": "The reference heating system's capacity basis",
          "decided": "Reference boilers stage from the reference's own sizing in the Code's capacity bands, and a repeat pass yields the same plant.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.9.(6)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.9.(6)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-91",
      "title": "Reference zone dispatch for one-unit-per-block Systems 3 and 4: the rooftop air terminal runs first",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Decided: 2026-09-15 by Sol, after two Fable reviews and four rounds of measurement (DF-1). In every reference thermal block served by its own System 3 or 4 packaged rooftop unit — one constant-volume air terminal and one zone baseboard as its conditioning equipment, with or without a zone exhaust fan — the zone equipment list is set to SequentialLoad, the air terminal at heating and cooling priority 1, the baseboard at priority 2, and every sequential heating and cooling fraction to 1.0. The rooftop unit is offered the full zone load; the baseboard serves the residual; 8.4.1.2.(5) increases remain the remedy where a terminal cannot keep up. Why this rule. A was selected for stable control behaviour and conservative cooling-test treatment, not because it produced the lowest reference energy. It follows the EnergyPlus guidance for a terminal carrying outdoor air (\"order the sequence so that the most controllable piece of equipment runs last\"), with the baseboard as the more controllable device; it offers the full load to priority 1 with no tuning constant; and among the viable options it adds the smallest reference cooling artefact, so it does not loosen the 8.4.1.2.(4) comparison. Accepted consequence. The rooftop unit meets nearly all heating, so energy moves from the baseboards and hot-water plant to the rooftop coil and the baseboards run nearly idle (corpus 01, first run: baseboards 184.2 → 1.3 GJ, boilers 180.2 → 0.9 GJ, rooftop coils 12.5 → 226.1 GJ). 8.4.4.9.(3) specifies installed capacities, not that both devices deliver a material annual share, and keeping the boiler active is not a Code objective. The audit declares it. Each option measured produced lower reference energy than the current implementation after its three-iteration cap; that capped reference still fails 8.4.1.2.(3), so it is not a valid target and no stricter-target claim is made. The requirement. NECB 2020 8.4.4.9.(3) (2025: 8.4.5.9.(3), identical text) sets the terminal device's heating capacity to the envelope-only load and the pair's to the peak; it states no operating priority. \"Priority of use\" appears only in 8.4.4.9.(5)(b), for mixed energy types. 8.4.2.10.(2): the calculations \"shall account for the effect of terminal devices, primary systems and secondary systems having limited capacities on space temperature and energy use\". 8.4.1.2.(3)–(5) set the unmet-hours tests; (4) is relative to the reference. The Code leaves in-zone dispatch to the modeller, so D-91 is a new operational ruling. D-50 is a sizing ruling and is not relied on. The legacy realisation. The pinned gem builds NECB System 3/4 with add_zone_baseboards before addBranchForZone (NECB2011/hvac_system_3_and_8_single_speed.rb:263-265), so OpenStudio's creation order puts the baseboard first; no NECB system sets a priority. The same gem puts DOAS terminals first (Prototype.hvac_systems.rb:1769-1789), quoting the EnergyPlus guidance. Python reproduced the NECB order faithfully (btap/modeling/hvac/systems/psz.py:145-147). Finding against the gem, recorded rather than adopted: its System 3/4 order places an outdoor-air-carrying terminal after the baseboard. What was wrong (DF-1). With the baseboard first, every corpus 01 reference zone missed its 21 °C heating setpoint by 0.25–0.5 °C: the baseboard met the load predicted before the supply air arrived, then the always-on rooftop delivered outdoor-air-cooled air and, being last, saw little load left. Reference occupied unmet heating was 1,268.75 h on the first run and 801.0 h after three increases (boiler released as D-90 requires). Ruled out: the frozen boiler (D-90), the air-loop schedule, EnergyPlus convergence limits. Options measured (corpus 01, NECB 2025, Toronto CWEC2020, full year; reference occupied unmet heating / cooling hours; energy is the final reference after the option's own increases): | option | first run h | final h | final energy | outcome | | baseboard first (before) | 1268.75 / 7.75 | 801.0 / 11.5 | 195,697 kWh | fails (3) | | A: air terminal first, fractions 1.0 | 0.0 / 4.75 | no increase | 147,978 kWh | selected | | heating fraction 0.5 | 0.0 / 5.25 | no increase | 176,069 kWh | rejected: arbitrary constant chosen for an energy split | | heating fraction 0.05 | 108.5 / 49.5 | 40.25 / 47.25 | 177,250 kWh | rejected: activation constant; cooling artefact | | design-derived fraction | 0.0 / 13.0 | no increase | 173,833 kWh | rejected: the fraction scales the zone load, which excludes ventilation | | heating fraction 0 (gem DOAS) | 323.25 / 108.0 | 101.5 / — | 172,356 kWh | rejected: the rooftop never heats | | air terminal first, heating only | 0.0 / 100.25 | — | 147,872 kWh | rejected: mixed sequence positions | | UniformLoad | 0.75 / 1440.0 | — | 175,858 kWh | rejected: cooling load split onto the baseboard | | SequentialUniformPLR | 0.0 / 4115.75 | — | 280,214 kWh | rejected: no cooling signal to the rooftop | | neutral supply, SetPoint control | 145.0 / 0.0 | — | 2,490.8 GJ site | rejected: coils fight all year; no internal coil nodes in OpenStudio | | neutral cap under Load control | 0.0 / 4.75 | — | identical to A | rejected: the cap is inert | Heating fractions below 1.0 add reference cooling hours in marginal evening hours with the baseboard off and zones 0.06–0.12 °C over setpoint, growing as the fraction falls (4.75, 5.25, 13.0, 49.5 h). Autosized proposeds meet their own cooling loads, so no corpus case flips on 8.4.1.2.(4) (a mechanically cooled one-unit-per-zone proposed missed 0.0 h under every option); the materiality is the limit the reference sets: 12.7 → 5.2 h under 2020 and 31.5 → 24.8 h under 2025 for A, against 52.0 / 67.2 h for the 0.05 fraction. Scope. In: one System 3 or 4 unit serving one zone with one constant-volume terminal and one baseboard. A zone exhaust fan does not condition the zone and teardown deliberately keeps it (a kitchen hood selects System 4), so it is ignored in that test and runs after the terminal and baseboard. Out, as separate items: shared System 3/4 units (DF-8, a D-28 question); the heat-pump reference, whose loop gas coil is beyond dispatch and whose heat pump is starved (DF-9); D-64, rechecked full-year on current code (DF-10), amended by D-91 only if SmallHotel moves; System 6, measured unaffected. Implementation. _apply_zone_dispatch runs per assignment beside _audit_terminal_secondary_split (btap/codes/necb/hvac/reference.py), after the build and before sizing, never in catalog creation order. The scheme, both priorities and all four fractions are set explicitly, because a proposed UniformLoad scheme survives the clone and teardown. One decision per affected assignment cites the edition's terminal/secondary article with 8.4.2.10.(2) and ruling='D-91', declaring the accepted energy redistribution. Zone priorities are model structure; neither re-sizing nor the second efficiency pass rewrites them. 14 of 41 frozen scenarios build in-scope units. Final figures are regenerated from product code at the re-freeze, with attribution in the plan log. - Files: btap/codes/necb/hvac/reference.py, tests/necb/test_reference_zone_dispatch.py, the engine regression in the compliance tests. - Who/when: Claude with the user; Fable reviews; decided by Sol, 2026-09-15.",
      "requirements": [
        {
          "id": "hvac_systems_calculation_basis",
          "label": "The basis on which reference HVAC systems are calculated",
          "decided": "In-zone dispatch is left to the modeller, so the reference sets it explicitly and simulates the resulting limited-capacity effects.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.2.10.(2)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.2.10.(2)"
              ]
            }
          ]
        },
        {
          "id": "reference_heating_system_dispatch",
          "label": "How the reference heating system serves a thermal block",
          "decided": "For one-unit-per-block Systems 3 and 4, the rooftop terminal takes first sequential-load priority and the baseboard serves the residual.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.9.(3)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.9.(3)"
              ]
            }
          ]
        },
        {
          "id": "unmet_load_hour_criteria",
          "label": "The unmet heating and cooling hour criteria a compliant model must meet",
          "decided": "The selected dispatch adds the least reference cooling artefact, so the reference-relative unmet-cooling test is not loosened.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.1.2.(3)",
                "8.4.1.2.(4)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.1.2.(3)",
                "8.4.1.2.(4)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-92",
      "title": "The reference pump is stated as head, efficiency and motor efficiency; EnergyPlus derives its power",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Decided: 2026-09-16 under D-10 delegation, after Sol's D-58 scope ruling and two Fable reviews (DF-11 increment A). The reference pump is STATED, not computed-then-repaired: the efficiency pass writes its rated head, its design shaft power per unit flow per unit head and its motor efficiency, and leaves rated power AUTOSIZED so EnergyPlus derives the power. D-11's value source is unchanged here (the proposed loop-type's combined W/(L/s)); what is replaced is the mechanism. The requirement. NECB 2020 8.4.4.14 (2025: 8.4.5.14, identical text): (1) each reference hydronic pump has a total static head and efficiency identical to that of the CORRESPONDING proposed pump; (2) where the proposed uses more than one pump in a given hydronic system, the reference pump's peak SHAFT power demand is identical to the combined peak shaft power demand of the proposed's pumps; (3) where the proposed pump's head or efficiency is NOT KNOWN, the reference pump is based on the proposed's peak power demand in W/(L/s). Note A-8.4.4.14.(2) (explanatory) gives the method for (2): preserve the peak power by ADJUSTING THE PUMP HEAD, at a flow-weighted average pump efficiency. 8.4.4.9.(6)(f) separately fixes the reference plant's peak pumping flow (installed capacity, pure water, 16 C drop), so under (2) both flow and shaft power are article-owned and head is the only free variable. Verified against the codes MCP; the note's own example computes its 179.4 L/min from (6)(f) at 200 kW. What was wrong. The pass hard-set rated power to intensity x reference flow and then bent the inherited head whenever the resulting triple implied a pump efficiency above the motor efficiency (the D-27 reconciliation), because EnergyPlus FATALS on \"Calculated Pump Efficiency > 100%\". That inverted the Article: (1) makes head and efficiency the inherited quantities and lets power follow, and (3)'s W/(L/s) is a fallback for when they are not known. Sol ruled the reconciliation \"not generally justified\" (2026-09-16). The mechanism. P = V x H x k / motor_eff under PowerPerFlowPerPressure, with k = 1 / pump efficiency, so stating H = I x 1000 x motor_eff x pump_eff reproduces an intensity I exactly at any flow. The derived power does not depend on how the total efficiency splits between motor and impeller - the split cancels - so a physical split can always be chosen without moving a watt. A proposed pump whose triple implies an efficiency above 100% (a model that hard-sets power against an unrelated head) states nothing inheritable: that is (3)'s \"not known\", and the pass falls back to E+'s own 0.78 pump / 0.9 motor split, audited citing (3), never silently. Validation is PER CONSTITUENT PUMP, not on the aggregate (Sol, PR #50): a 55.6% pump averaged with a 111.1% one reads as a plausible 60.6%, and the reference would inherit an efficiency no proposed pump has. Each proposed pump's implied efficiency is therefore checked before it joins the flow-weighted mean; one that states the impossible contributes its power and flow to the (2) combination but NOT its efficiency, and the exclusion is audited. Because the stated efficiency is the one E+ computes, the fatal is unreachable by construction and the reconciliation is deleted rather than suppressed. The 5.2.6.3 cap (D-38) clamps through whichever field E+ actually reads - a hard-set rated power, a PowerPerFlow intensity, or the head of a PowerPerFlowPerPressure pump - scaling the head alongside so the implied efficiency is unchanged. That pairing is what keeps a clamped pump as physical as an unclamped one: cutting power while leaving head raises V x H / P toward the same fatal the deleted reconciliation existed to repair. Head-scaling is the pinned gem's mechanism (apply_maximum_loop_pump_power, NECB2015/hvac_systems.rb:228) and the Appendix note's. Branching on the power source is required rather than cosmetic (Sol, PR #50): the cap applies with or without a proposed model, D-92 normalizes only the pumps it transfers, and head is absent from E+'s sizing equation for the other two sources - so a head-only clamp reported a reduction it never applied (10,000 W audited as 450 W while the model still sized 10,000 W). Each pump's power is computed from its own fields rather than re-read from a sizing SQL the pass has just invalidated. Input hardening (Sol, PR #50, accepted with residual risk): the SDK refuses a motor efficiency outside (0, 1], a non-positive shaft coefficient and a non-finite head, but it ACCEPTS a negative or zero rated head and a negative rated power. Those reach the cap as negative watts, and because the clamp fires only when the combined power EXCEEDS the cap, one malformed pump can drag the sum under it - a genuine 5,110 W pump beside a -5,110 W one sums to zero, the loop is certified \"within the Table 5.2.6.3 maximum\", and the real pump escapes the clamp. A compliance check that can be made to pass a violating loop is worse than one that refuses to answer, so a non-positive or non-finite power now reads as unreadable: the cap REFUSES to evaluate the loop and warns, naming the pump, and such a pump is excluded from the (2) combination entirely rather than netted off it. Unreachable through the authored builders and absent from every frozen model; it needs a hostile or hand-edited input. DF-12 is closed with it: prepare_for_resizing no longer releases a service-water circulator, which D-27 puts outside 8.4.4.14 and the pump pass leaves as built. The legacy realisation. openstudio-standards has NO proposed-to-reference pump transfer at all - it generates archetypes, so there is no proposed to transfer from. Its only pump-power mechanism is the Part 5 cap 5.2.6.3.(1), which NECB2020 inherits from NECB2015 and which scales ratedPumpHead under PowerPerFlowPerPressure. Findings recorded rather than adopted: the gem's cap is an unconditional ratio, so it RAISES an under-cap loop's power to the cap (D-38 is min-wins), and because every gem pump starts at OpenStudio defaults its reference pump power equals the cap on every loop. Numerically inert. Head = I x 1000 x motor_eff x pump_eff reproduces the corpus's 255.49 W/(L/s) as 179 354 Pa against OpenStudio's 179 352 Pa default (2 Pa, the truncation in the stored intensity), and the derived power matches the previously hard-set power to 0.00e+00 at every flow tested. All seven frozen baselines carrying a transfer entry re-freeze on audit TEXT only. What this does NOT decide. The value source: whose intensity, and which of (1)/(2)/(3) supplies it. DF-11 carries the explicit sentence branch, the corresponding-pump rule where topologies differ, the proposed-with-no-hydronic-pumps case, and the shaft-versus-electrical question in (2)/(3). Two readings are recorded for Sol to object to rather than ratify in advance: (2) preserves absolute combined shaft watts even where the reference flow differs, superseding D-11's \"intensity, not absolute watts\" choice; and the note's stated 54.2% does not reproduce as a flow-weighted mean (51.3%), though it does reproduce the note's published 156.1 kPa head, so the stated METHOD rather than the arithmetic appears to be the erratum. Also disclosed: 8.4.4.9.(6)(e) requires a constant-speed primary pumping system and our reference builders create PumpVariableSpeed given the riding-curve row under (5). - Files: btap/codes/necb/hvac/efficiency.py (_state_pump_characteristics, _pump_power_from_triple, _transfer_pump_power, _proposed_pump_stats, _apply_pump_power_cap, prepare_for_resizing; _reconcile_pump_head and DESIGN_PUMP_EFFICIENCY deleted), tests/necb/test_hvac_necb_pump_rules.py, tests/necb/test_plant_capacity_ownership.py. - Who/when: Claude under D-10, with the user; Fable reviews; Sol's scope ruling 2026-09-16.",
      "requirements": [
        {
          "id": "hydronic_pump_appendix_method",
          "label": "The Appendix A note's pump-power method and its one primary-secondary example",
          "decided": "Pump head is stated to preserve the Appendix method's power relationship while rated power remains autosized.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "Note A-8.4.4.14.(2)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Note A-8.4.5.14.(2)"
              ]
            }
          ]
        },
        {
          "id": "plant_peak_pumping_flow",
          "label": "Plant peak pumping flow rate, heating and cooling",
          "decided": "The capacity-derived reference flow stays as prescribed, leaving head as the quantity that carries the preserved shaft power.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.9.(6)(f)",
                "8.4.4.10.(6)(e)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.9.(6)(f)",
                "8.4.5.10.(6)(e)"
              ]
            }
          ]
        },
        {
          "id": "prescriptive_pump_power_ceiling",
          "label": "Prescriptive ceiling on combined pump-motor power, and the table that supplies it",
          "decided": "The Part 5 cap is applied through the power field EnergyPlus actually reads, with head scaled alongside to keep the implied efficiency.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "5.2.6.3.(1)",
                "Table 5.2.6.3"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "5.2.6.3.(1)",
                "Table 5.2.6.3"
              ]
            }
          ]
        },
        {
          "id": "reference_hydronic_pump_power",
          "label": "Reference hydronic pump power: the sentences that state it and its scope",
          "decided": "Reference pumps state head, hydraulic efficiency and motor efficiency so EnergyPlus derives rather than repairs their power.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.14.(1)",
                "8.4.4.14.(2)",
                "8.4.4.14.(3)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.14.(1)",
                "8.4.5.14.(2)",
                "8.4.5.14.(3)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-93",
      "title": "The reference pump's value source: correspondence, then the sentence that governs it",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Decided: 2026-09-18/19 by Sol (DF-11 increment B), over three rounds in which he corrected two of his own rulings; two Fable reviews. 8.4.4.14 (2025: 8.4.5.14) is applied per CORRESPONDENCE, not per loop type: for each reference hydronic loop the pass finds the proposed system it corresponds to, decides which of sentences (1), (2) and (3) that system's pumps put it under, and applies that sentence's own formula; where no unambiguous correspondence exists it declines and says so. D-92 settled the mechanism (state the pump, let E+ derive the power); D-93 settles the value. The requirement. (1) each reference pump has a total static head and efficiency identical to that of the CORRESPONDING proposed pump; (2) where the proposed uses more than one pump in a given hydronic system, the reference pump's peak SHAFT power demand is identical to their combined peak shaft power demand; (3) where head or efficiency is NOT KNOWN, the reference pump is based on the proposed's peak power demand in W/(L/s). 8.4.4.9.(6)(f) fixes the reference pumping flow and 5.2.6.3.(1) caps the power required by the MOTORS. Verified against the codes MCP. What was wrong. D-11 collapsed all three sentences into one mechanism - the proposed's combined W/(L/s) blended by plant-loop type across the whole building, applied as intensity x reference flow. It is not (2): on the Code's own Appendix example that yields 578.6 W where the Article requires 861 W, a third short, because the reference flow (179.4 L/min, fixed by (6)(f)) is smaller than the proposed's combined 267 L/min. Its denominator summed the PUMPS' flows, so two pumps in series - circulating the same water - halve the intensity. And a whole-building blend is weakest exactly where a real pump-to-pump correspondence exists. Correspondence. Role (hot_water / chilled_water / condenser / heat_pump_source) plus the set of served thermal blocks, matched by zone NAME because the reference is cloned and clone does not preserve handles; a condenser loop reaches zones through the chillers it serves and a loop behind a heat exchanger through the loop it serves, so both recurse. Scope is an unambiguous one-to-one match; several proposed systems consolidated onto one reference loop is real but the Code does not define correspondence across independently consolidated systems, so it declines; D-97 adjudicated that on 2026-09-28 and upheld the decline, sentence (2) combining pumps only within one hydronic system. Precedence, at the correspondence-group level, which the Code does not state and which is therefore itself adjudicated: if ANY applicable pump's head or hydraulic efficiency is unknown - defaulted, missing or physically impossible - the whole group takes (3); otherwise more than one pump takes (2); otherwise (1). (2) cannot preserve a combined shaft power it cannot compute, and (3) is the explicit missing-data rule. This replaces D-92's partial treatment, where an unreadable pump still contributed to a (2)-style total while being dropped only from the efficiency average. Known is operational. Blank-ness cannot be read: the PumpConstantSpeed constructor writes head and motor efficiency as explicit fields, so isRatedPumpHeadDefaulted() is False on a pump nobody touched, and the shaft coefficient has no isDefaulted accessor. Head is known when positive and not OpenStudio's 179352 Pa; efficiency when the model pins the triple (a hard power against a known head) or moves the shaft coefficient off 1.282051282 - AND the efficiency that implies is one a pump can have. The equivalent motor efficiency is adjudicated, not prescribed: NECB does not define it. A flow-weighted mean preserves shaft power while LEAKING electrical power; eta_m,ref = sum(S)/sum(Pe) (an electrical-weighted arithmetic mean, equivalently a shaft-power-weighted harmonic mean) conserves both at once, and it is the electrical figure D-38's Part 5 cap binds. The denominator is the DISTRIBUTION flow, counted once per fluid stream - the loop's own design maximum flow, hard then autosized - never the sum of the pumps' rated flows. If it cannot be determined the transfer declines and warns; it does not fall back. Flow dependence differs by sentence: (1) and (3) are flow-invariant, (2) is not - head carries the absolute target, so it must be restated after every re-size, which the pipeline already does. The Appendix example is an erratum, and an inert one. Its stated method is a flow-weighted average efficiency, which is 51.292%; the published 54.2% follows no weighting anyone can reproduce (flow 51.3, shaft-power 49.0, series 49.4, parallel 50.5, head 50.0) though it does reproduce the published 156.1 kPa. We implement the stated method, giving 147.72 kPa, and report the discrepancy. It changes no simulated number: the hydraulic/motor split cancels out of the derived power. Declines rather than guesses: N:1 consolidation, partial overlap, several equally valid matches, a reference loop serving no thermal block, a missing counterpart, an undeterminable distribution flow, and more than one pump on the reference loop. Each warns, naming the reason, and says the retained value is a modelling default rather than a Code value; 5.2.6.3 still caps it. Evidence. The Appendix example reproduces end to end: shaft powers 143.33/260.00/457.78 -> 861.11 W, head 147.72 kPa at 51.292%, derived power 861.11 W preserved absolutely at the smaller reference flow. On the frozen corpus every correspondence is single-pump and all-default, so every scenario cites (3) and no watts move - the loop's maximum flow rate equals the pump's design flow to all 16 digits there. Supersedes D-11's '(1)-(3) through one mechanism', its 'intensity x reference flow, not absolute watts', and its loop-TYPE correspondence; and D-92's partial-efficiency treatment of an unreadable pump. - Files: btap/codes/necb/hvac/efficiency.py (_loop_role, _served_zone_names, _distribution_flow, _pump_characteristics_known, _corresponding_loop, _governing_sentence, _transfer_by_correspondence, _apply_sentence_1/2/3; the D-11 transfer path removed), tests/necb/test_hvac_necb_pump_rules.py, tests/necb/test_plant_capacity_ownership.py. - Who/when: decided by Sol, 2026-09-18/19; Fable reviews; scoped to 1:1 so it need not wait on the consolidation adjudication.",
      "requirements": [
        {
          "id": "hydronic_pump_appendix_method",
          "label": "The Appendix A note's pump-power method and its one primary-secondary example",
          "decided": "The Appendix method applies only after unambiguous pump-system correspondence; its stated weighting is used despite the example discrepancy.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "Note A-8.4.4.14.(2)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Note A-8.4.5.14.(2)"
              ]
            }
          ]
        },
        {
          "id": "plant_peak_pumping_flow",
          "label": "Plant peak pumping flow rate, heating and cooling",
          "decided": "The article-fixed reference flow is kept; under sentence (2) head is restated after each re-size to preserve absolute shaft power.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.9.(6)(f)",
                "8.4.4.10.(6)(e)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.9.(6)(f)",
                "8.4.5.10.(6)(e)"
              ]
            }
          ]
        },
        {
          "id": "prescriptive_pump_power_ceiling",
          "label": "Prescriptive ceiling on combined pump-motor power, and the table that supplies it",
          "decided": "The Part 5 motor-power ceiling still limits a correspondence-based pump transfer.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "5.2.6.3.(1)",
                "Table 5.2.6.3"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "5.2.6.3.(1)",
                "Table 5.2.6.3"
              ]
            }
          ]
        },
        {
          "id": "reference_hydronic_pump_power",
          "label": "Reference hydronic pump power: the sentences that state it and its scope",
          "decided": "Each reference loop follows the matched proposed system's applicable sentence; ambiguous correspondence declines rather than guesses.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.14.(1)",
                "8.4.4.14.(2)",
                "8.4.4.14.(3)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.14.(1)",
                "8.4.5.14.(2)",
                "8.4.5.14.(3)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-94",
      "title": "Development and sign-off: implement, Sol, Fable, then stop",
      "kind": "process",
      "articles": {
        "not_applicable": []
      },
      "editions": [
        "not_applicable"
      ],
      "summary": "Decided: phylroy, 2026-09-20. The working loop: research and develop a solution, implement it, pass it to Sol for review, THEN review with Fable. When Sol, Fable and Claude all agree the implementation is good, stop and move to the next problem; otherwise iterate. Why the order: Sol is the NECB adjudicator, ruling on what the Code requires against live HBIX text, the packaged payloads and the pinned gem. Fable is the adversarial implementation reviewer and comes LAST deliberately - it reproduces findings, checks arithmetic, and reviews both the implementation and Sol's ruling. That ordering has earned itself: Fable found that a flow-weighted motor efficiency leaks 123 W, which Sol then corrected, and that a headline measurement was wrong in its own author's favour. Three agreements, not two: Claude's own agreement is part of the gate, so deferring does not satisfy it. Where Claude believes a finding is wrong it says so with the reproduction and iterates rather than complying - a loop that simply obeys would have shipped both of the above. What 'good' means: the finding is reproduced before it is fixed; the fix is pinned by a test covering the shape that let it through; suites and gates pass; frozen outputs are re-frozen when they move; and the adjudication is recorded as a D-XX rather than left in correspondence. Stopping is the point - the loop terminates on agreement rather than on exhaustion, and a further round needs a finding rather than an impulse to polish. Transport: .reviews/ (gitignored); Sol and Claude exchange files directly, so neither GitHub nor phylroy carries messages. Claude watches to-claude/; wait-for.sh blocks until the other side replies. - Who/when: phylroy, 2026-09-20. Extends D-10, which delegated the adjudications themselves; this governs how the resulting work is signed off. AMENDED 2026-09-23 (Sol raised it; phylroy adopted): agreement is not the whole stop condition. 'Stop' also requires the merged-main workflow to be green, because green PR-head CI is a different claim and a squash merge is exactly where the two diverge - it rewrites the branch commit the frozen manifest's provenance names, so test_manifest_integrity fails on main while every branch check was green. Not hypothetical: main was red for three days across 9f48d45 and 235145a because each PR was verified on its own head and declared closed without anyone looking at main afterwards. A work item is closed when the three agree AND the post-merge run passes - or, for a change the workflow path-ignores entirely such as documentation only, when no run was triggered at all. If a run failed, the repair comes before the next item. See D-95 for the merge rule that removes the cause. AMENDED 2026-10-05 (phylroy asked whether nine review rounds across two PRs were worth it; the answer was that the early rounds paid and the later ones found variants of one class, and that the effort was going into the tool that checks our checks rather than into anything a building engineer sees). Review depth is now TIERED by what a change can break. COMPLIANCE tier - product code that can change an audit entry, a verdict, a sized capacity, a citation or a frozen baseline's content - gets the full loop, every round, until all three agree. VERIFICATION tier - harness, provenance, freeze machinery, CI wiring, whose defects are visible and recoverable without a wrong answer reaching a reader - gets ONE adversarial round then merges on clearance, and further variants of a found class are filed rather than chased. TOOLING tier - developer scripts nothing imports - gets self-review and no adversarial round. The tiering is about DEPTH and never about rigour: a tooling change still needs its mutation evidence, a verification change still needs its re-freeze. Added with it: A NEGATIVE TEST MUST BE SHOWN TO GO RED. Six times in one session Claude wrote a check that modelled a property instead of exercising it - an anchor grep that passed while the anchor was dropped from one entry, a mutation row reporting a failure a later fix had made impossible, two greps standing in for 'the producer is not a gate', a grep that failed because the forbidden string sat in its own docstring, and a negative test that injected after the load it guarded. Each passed; none could fail for the reason it claimed. Before a negative test is offered as evidence, install the defect it exists to catch and watch it go red - run it, do not reason about it. Offering a check without that step is the same error as reporting a frozen lane that holds none of the changed baselines. AND ON ITS OWN CASE (Fable's clause): a suite where breaking rung N turns case M red is still modelling one level up - the coverage is real but no case is pinned to the rung it names, so a later edit can delete the rung a case claims to guard while something else keeps it green. Each case must red on the defect it is named for; Fable demonstrated the standard on mutate.py with 15 mutations, one per rung, term and refusal, each red on its own case. The cheap habit that produces this: install the defect FIRST, confirm red, then write the fix - test-first for negative tests specifically, where the usual argument for it is weakest and the payoff highest. Five of the six occurrences were written while fixing a finding about checks that model themselves, which is the hardest moment to notice it, because the attention is on the defect rather than the instrument."
    },
    {
      "id": "D-95",
      "title": "Freeze-carrying PRs merge with a merge commit, not a squash or rebase",
      "kind": "process",
      "articles": {
        "not_applicable": []
      },
      "editions": [
        "not_applicable"
      ],
      "summary": "Decided: Sol ruled, phylroy adopted, 2026-09-23. A PR that changes frozen baselines or the manifest provenance freeze.py produces is merged with a MERGE COMMIT - not a squash and not a rebase, both of which give the merged commit a new SHA, and this repository allowed all three when the rule was written (rebase is now disabled; see the enforcement note). Ordinary PRs keep the squash convention. Mechanism: freeze.py records the commit it RAN at, always a branch commit, and test_manifest_integrity requires it to be an ancestor of HEAD - a claim that the baselines were made on this line of history, separate from the content and machinery hashes the manifest already pins. A squash merge gives the merged commit a single parent, main's previous tip, so the recorded branch commit is unreachable from HEAD; branch deletion is irrelevant and this repository does not delete on merge. Measured - two independent breakages with different stale pointers: main failed on 9f48d45 (#53) with 'manifest provenance commit 446482dca42e is NOT an ancestor of HEAD' and on 235145a (#54) with 'c415a5188f8b', while both PR heads were green on all five jobs (via dispatch runs; verify and parity are skipped on pull_request events). Recovery when someone squashes or rebases one anyway: re-freeze from the resulting main commit and re-pin immediately; a pure repair moves only provenance metadata (f5533ff moved one line, c415a51 -> 235145a, no baseline touched in any of the 45 scenarios), and baseline movement in a repair needs its own explanation. Rejected: proving provenance by content instead - cheapest and removes the recurrence, but ancestry contributes the separate 'made on this line of history' claim that content equality cannot substitute for, and the gate's own comment says the common CI path must not routinely skip it. The residual risk is human and named: the rule depends on remembering the exception and fails silently after the fact when someone does not, which is why D-94's stop condition now requires the post-merge main run to be checked. The relationship is asymmetric, in Sol's words: D-95 prevents the known cause when the exception is remembered, D-94 detects it when it is forgotten, and neither makes the other redundant. ENFORCEMENT 2026-09-24: rebase merging is disabled repository-wide (allow_rebase_merge=false), closing the rebase half mechanically. The GitHub ruleset that would scope allowed_merge_methods to main was deliberately not used, because that parameter belongs to the ruleset's pull_request rule which also REQUIRES a pull request before merging - a constraint nobody adjudicated that would have blocked 15 of the last 60 first-parent commits; the repository toggle applies to every branch, which is stricter, not looser. A third reason once recorded here - that a ruleset would not bind a repository admin - was WITHDRAWN as untrue: ruleset bypass is configured per ruleset in an explicit bypass_actors list, and admins are eligible to be granted bypass rather than exempt by default, so a ruleset with no admin entry binds them. The squash button remains present and still wrong for these PRs, so the human residual stands. Separately, test.yml gained a main-red job that runs an incident lifecycle on every push run on main: a failure opens or updates an issue assigned to vars.MAIN_RED_ASSIGNEE or the pusher, naming the run, the commit, the per-job results and the D-95 provenance diagnosis, and a green run comments the recovery and closes it. Assignment is not best-effort - a failed assignment fails the job, because an unassigned incident is the failure mode it exists to end (the repository has zero subscribers). The only prior signal was a failed-run email to the merging actor, which went unacted on for three days. SQUASH RULING 2026-09-24 (Sol): allow_squash_merge=false would close the residual completely and was declined, because D-95 keeps squash as the ordinary-PR convention and makes freeze-carrying PRs the exception - a repository-wide toggle would reverse the policy for every PR to automate one exception. Do not read the 38/7/15 aggregate as squash being barely used: it is weighted by older migration history, and on a recency check all six most recently merged PRs (#53-#58) were squashes, so the open route is the one in daily use and this residual is larger than the aggregate suggests. D-103 (2026-10-12) supersedes the active merge-method exception and provenance-ancestry enforcement; the incidents and period record stand, and freeze-carrying PRs may now use any merge method."
    },
    {
      "id": "D-96",
      "title": "The package relicenses from LGPL-3.0-or-later to GPL-3.0-or-later",
      "kind": "process",
      "articles": {
        "not_applicable": []
      },
      "editions": [
        "not_applicable"
      ],
      "summary": "Decided: phylroy, 2026-09-28. canmet-btap is licensed GPL-3.0-or-later. LICENSE and python/LICENSE now carry the full GNU General Public License v3.0 text (674 lines from gnu.org); the previous file was the LGPL-3.0 text, which is short because it INCORPORATES the GPL by reference rather than restating it, so this is a document replacement rather than an edit. pyproject.toml's SPDX license field and the licence statements in README.md, CLAUDE.md, the two btap.codes guides, ATTRIBUTION.md and the Windows packaging notes all say GPL-3.0-or-later. The instruction said 'GPL 3', which is ambiguous between GPL-3.0-only and GPL-3.0-or-later; the previous licence was LGPL-3.0-or-later, so the -or-later posture is preserved rather than silently narrowed, and moving to -only is a one-line follow-up. The mechanism is sound: LGPL-3.0 section 2(b) expressly permits conveying a covered work under the plain GPL-3.0. What this does NOT settle: relicensing binds only what the copyright holder may bind, and LICENSE carries no project copyright line - the only notice in it is the FSF's on the licence text - so the holder is stated nowhere in this repository. A maintainer should confirm the holder (NRCan / His Majesty the King in Right of Canada) has authorised this and that no third-party contribution forbids it; that is a legal question this entry does not answer. It is one-way for what is already released: anyone who received an earlier version under LGPL keeps LGPL rights to that version permanently, and downstream code linking the library must now be GPL-compatible where LGPL previously allowed proprietary linking. The Crown NECB text is unaffected - it was never under the package licence and still is not. D-83, D-84 and the docs/ review records still say LGPL as period wording, which the repository's rule preserves."
    },
    {
      "id": "D-97",
      "title": "8.4.x.14.(2) combines pumps within one hydronic system, not across consolidated ones",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Decided: Sol, 2026-09-28. Where several INDEPENDENT proposed hydronic systems are consolidated onto one reference loop, sentence (2) does NOT aggregate their pumps; the 8.4.x.14.(1)-(3) transfer declines. This closes the N:1 item D-93 left open. The scope word is 'in a given hydronic system': (2) combines pumps WITHIN one system, and several systems consolidated onto one reference loop is a different shape. Note A-8.4.x.14.(2) does not enlarge it - the note is non-normative and its plural 'its hydronic systems' is generic, since the example names ONE 200 kW boiler plant using one primary-secondary system whose primary and two wing secondaries serve zone-disjoint branches while remaining hydraulically one system; zone disjointness is not system independence. Two neighbouring provisions confirm the boundary: 5.2.6.3.(1) uses the same 'in a given hydronic system' phrase with the thermal denominator being the peak demand of THE LOOP, and 8.4.x.9.(6)(a) distinguishes the consolidated reference plant from the systems served by it, prescribing that their CAPACITIES be summed and never that pumps be summed across independent proposed systems. No sentence supplies a value for N:1: (1) has no single corresponding pump, (2) is same-system only, (3) is a missing-characteristics fallback for a corresponding pump rather than a fallback for missing correspondence. The declined default is NOT conservative - 5.2.6.3 is a ceiling only, so the retained modelling default may sit above or below a counterfactual transfer and can bias the reference in either direction; the audit entry says the direction is indeterminate, names the consolidated proposed loops, and cites D-93 D-97 as a loud warning rather than a hard error. The pinned gem f01da13a6b89 offers no precedent: zero occurrences of 8.4.4.14, 8.4.5.14, 'static head' or 'corresponding pump' in lib, and only the per-loop 5.2.6.3 cap implemented. Nothing in D-93's same-system formulas changes, and the two efficiencies stay distinct - hydraulic follows the note's flow-weighted form while the equivalent motor efficiency remains the separately adjudicated sum(S)/sum(Pe), the 123 W leak having come from flow-weighting the MOTOR efficiency. Reachability stated narrowly: a sweep built all 97 catalog systems and none yields two loops of one role, and no frozen scenario contains the shape, but plant_loops.hot_water(reuse=False) authors two same-role loops through the public API and sample generation already uses it, so it is not foreign-only. D-93 D-97 is cited on the consolidation branch ALONE: D-93 declines on several other shapes and this ruling examined one, so every other decline keeps D-93's existing wording (counts are deliberately not stated - two comments said four and this summary said six, while the measured number is seven). The first implementation put the citation and the 'not a conservative bound' text in the shared decline branch, which made a partial overlap attest to D-97 and moved the frozen corpus-sizing-18-vav-hw-subset-reheat baseline; whether the same caution should be generalised to the other declines is a D-93 question, not a side effect of this one. The implemented predicate is an EXACT consolidation: the overlapping proposed loops' block sets must be pairwise disjoint and must cover the reference loop's set exactly. 'More than one overlapping loop' is not this decision's shape and was the first implementation's error - against a reference serving {A,B} it also caught {A},{A} (reference block B left without a counterpart), {A,C},{A,D} and {A,C},{B,D} (reaching blocks the reference does not serve); those are multiple partial overlaps and keep D-93's decline. The boundary is HYDRAULIC CONTINUITY, not energy coupling: two distinct same-role proposed PlantLoops are two hydronic systems even when their equipment shares another loop, because a shared source/condenser/oil-cooler/auxiliary/heat-rejection loop, a heat exchanger, a refrigerant circuit or an air-to-water heat pump's refrigerant parent couples equipment and transfers energy rather than letting one fluid circulate through both loops. 5.2.6.3.(1)'s table note fixes the thermal denominator at the peak demand of THE LOOP, Note A-8.4.x.14.(2)'s example is one primary-secondary system circulating common fluid, and 8.4.x.9.(6)(a) distinguishes a plant from the systems it serves. An earlier round classified a 'hydraulically connected network' through heat exchangers, chillers and plant heat pumps and required the overlapping loops to lie in separate networks; Sol withdrew that as an over-expansion from common-fluid primary-secondary pumping into arbitrary thermal and refrigerant coupling, so there is NO connectivity test in the predicate and the ChillerElectricASHRAE205 oil-cooler/auxiliary and HeatPumpAirToWater completeness questions no longer govern this decision. An exact match counts as one-to-one only when it is the SOLE overlapping loop: with reference {A,B}, proposed {A,B} and proposed {B} the earlier order transferred under (3) from the exact loop's pump alone and dropped the other silently, which is neither unambiguous nor a disjoint partition, so it declines under D-93 alone naming every candidate. Both editions are word-for-word identical for (1)-(3) save the Note's own number, and all four article/Note payloads are archived verbatim under each edition's provenance/ so the scope phrase can be re-read offline. Numbered D-97 rather than the D-96 the ruling named, because D-96 was taken by the relicence while the question was in flight.",
      "requirements": [
        {
          "id": "hydronic_pump_appendix_method",
          "label": "The Appendix A note's pump-power method and its one primary-secondary example",
          "decided": "The non-normative Appendix note's single primary-secondary example does not extend pump combination to independently consolidated systems.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "Note A-8.4.4.14.(2)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Note A-8.4.5.14.(2)"
              ]
            }
          ]
        },
        {
          "id": "plant_capacity_basis",
          "label": "Plant capacity as the sum of the systems it serves, heating and cooling",
          "decided": "Plant capacity may sum systems served, but that plant rule does not authorize cross-system pump aggregation.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.9.(6)(a)",
                "8.4.4.10.(6)(a)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.9.(6)(a)",
                "8.4.5.10.(6)(a)"
              ]
            }
          ]
        },
        {
          "id": "prescriptive_pump_power_ceiling",
          "label": "Prescriptive ceiling on combined pump-motor power, and the table that supplies it",
          "decided": "Part 5's per-loop pump ceiling confirms the one-system boundary but supplies no value for a consolidated N:1 transfer.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "5.2.6.3.(1)",
                "Table 5.2.6.3"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "5.2.6.3.(1)",
                "Table 5.2.6.3"
              ]
            }
          ]
        },
        {
          "id": "reference_hydronic_pump_power",
          "label": "Reference hydronic pump power: the sentences that state it and its scope",
          "decided": "Multiple pumps combine only within one hydronic system; independent systems consolidated onto one reference loop decline transfer.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.14.(1)",
                "8.4.4.14.(2)",
                "8.4.4.14.(3)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.14.(1)",
                "8.4.5.14.(2)",
                "8.4.5.14.(3)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-98",
      "title": "A baseline records its producer; freezing stays local until an image digest is obtainable",
      "kind": "process",
      "articles": {
        "not_applicable": []
      },
      "editions": [
        "not_applicable"
      ],
      "summary": "Decided: phylroy, 2026-10-05, on Sol's ruling. The frozen manifest pinned the SOURCE of a baseline but not its PRODUCER. Because the scenarios' weather is committed (python/tests/fixtures/weather/*.epw and *.ddy are tracked), the provenance commit already pins the weather bytes, and the harness hashes plus the sample manifest pin the rest of the source; what was missing is the engine stack that ran. 'openstudio_cli' is a version STRING a machine reports, so two hosts can both report 3.11.0+241b8abb4d while running different EnergyPlus builds, and CI never freezes, so the producer has always been whichever developer machine ran freeze.py. A 'producer' block now records openstudio, energyplus (with its BUILD HASH, 25.2.0-cf7368216c, which a bare version hides), python and platform, with container_digest null. These fields are a RECORD, NOT A GATE: no test compares them against the running machine, because a baseline frozen on one host must remain verifiable on another, which is the point of the frozen corpus. What they buy is attribution - when a baseline moves, the diff says whether the engine underneath it moved too. Service-only freezing was proposed and REJECTED: the simulation request carries a station id and format, not a requestable weather revision or a hash of the bytes a job used, so mirroring today's service file and diffing it does not bind tomorrow's job to those bytes. The drift is real and material - station 716240 under the same CWEC2020 label moved from ASHRAE 2021 design conditions (heating 99.6% -18.5 C, 81 design days) to ASHRAE 2025 (-17.8 C, 117 days), with byte-identical hourly rows, which moves 40 of 286 audit entries and sized capacity from 52.0 to 51.1 kW; NECB efficiency tiers are capacity-banded, so a ~2% shift near a band edge can change which requirement applies. That weather is NOT adopted and a rebaseline onto it would be its own adjudication, in the class of the canmet-tbd pin rather than dependency maintenance. hbix#105 asks upstream for a content hash and a requestable revision and is the prerequisite for reconsidering. freeze.py keeps REFUSING any non-local backend; remote VERIFICATION against committed baselines is a separate, permitted capability, and one sizing scenario verified byte-identical local versus remote (audit.json, audit.txt and report.json) through the product CLI, which holds for a structural reason: D-25 attaches the design days INTO the model, so they travel in the uploaded IDF and the service's weather library cannot affect a sizing result. An annual run uses the service's hourly data, so that equality is not established there. The stronger end state is freezing in the pinned CI image, but it is not available yet, and it is NOT known to be faster: the 6-minute figure often quoted is a full verification DISPATCH, which never runs freeze.py and splits lanes across parallel jobs, whereas the freezer runs 45 scenarios sequentially. A CI freeze has not been measured. the image tag is <openstudio version>-<sha256(Dockerfile)[:12]>, which pins the RECIPE rather than the built bytes, no digest is recorded anywhere in the workflows, and a true sha256 digest is obtainable only where the image runs. The follow-on is therefore ci-image.yml emitting the pushed digest, a freeze workflow running in that image and returning its output, and freeze.py filling container_digest; the fields recorded here are exactly what that end state records plus the digest, so nothing is wasted. Every probe fails SOFT - an unknown identity records as absent rather than stopping a freeze, because an exception would only prevent the work while 'unknown' is honest."
    },
    {
      "id": "D-99",
      "title": "A reference that cannot satisfy a requirement yields a CONDITIONAL result, not a certification",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Decided: phylroy, 2026-10-07, on Sol's ruling against fetched normative text. Sentence 8.4.x.9.(4) opens 'Except as provided in Sentence (5)', so it does NOT govern a group whose proposed heating system uses more than one energy type; (5) does, requiring the reference heating capacities to MATCH THE RATIO of the proposed capacity allocation per energy type and to carry its operating schedule and priority of use. This tool elects one energy type for the reference SELECTION and computes no ratio, so it satisfies neither clause, and Sol ruled on fetched text that NO single-fuel basis can - not the fossil-first cascade, not capacity-dominant, not lead-fuel, not annual-dominant. A capacity-dominant election was built, measured and abandoned for that reason: it moved the reference total by about 6% and percent_of_target by five points, enough to flip any building within ~6% of target, while no frozen scenario exercised it. Because a knowingly non-conforming reference cannot support an unqualified Code-compliance determination (8.4.1.2, Division A's building-energy-target definition, 8.4.2.10, Division C 2.2.2.8), an affected run is labelled INFORMATIONAL AND CONDITIONAL: the comparison and its verdict are still reported, the EXIT CODE IS UNCHANGED, and the qualification travels INSIDE the verdict string rather than beside it, because a one-line verdict is what gets quoted alone. The report - the AHJ-facing artifact - carries a CONDITIONAL badge beside the pass/fail badge, names the serving systems, states what the authority must accept and what follows if it does not. Two things are named separately because they are different in kind: accepting the comparison at all is an ALTERNATIVE SOLUTION, since (5)(a) decides the question and we do not comply; whereas how a two-fuel ratio may be REPRESENTED when (6) bands the reference plant's boiler count and each simulation boiler object carries one fixed fuel is a genuine interpretation the acceptable-solution text does not settle, raised only where one plant carries the group's fuels. NOTHING about the reference's final equipment is asserted: four outcomes were reachable WHEN THIS WAS DECIDED and D-101 reduced them to three on 2026-10-09 by removing adoption - the proposed plant adopted (SUPERSEDED: phased teardown plus the ungated plant reservation mean a built block cannot join a surviving proposed plant, and a copy_proposed block never reaches this disclosure), replaced by a plant the selected variant builds, torn down where the variant needs no boiler, or staged by primary/secondary role blind to fuel, which preserves an equal pair in the two-boiler band, stubs a recognised secondary below the single-boiler threshold, and does nothing to a plant whose devices take no recognised role. Six successive reviews each found this entry claiming one of those as general. The AHJ register docs/NECB_AHJ_QUESTIONS.md records the questions with four statuses, only 'referral' and 'alternative-solution' may set a run conditional, and a tool gap is never dressed as an interpretation. The requirement remains UNIMPLEMENTED and this decision does not excuse it: computing the allocation, verifying it and carrying the air-cooled chiller curves are tool-side work.",
      "requirements": [
        {
          "id": "multi_energy_heating",
          "label": "Multi-energy heating capacity allocation and operating priority",
          "decided": "A single-fuel reference does not implement the required multi-energy capacity ratio and operating priority.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.9.(4)",
                "8.4.4.9.(5)",
                "8.4.4.9.(6)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.9.(4)",
                "8.4.5.9.(5)",
                "8.4.5.9.(6)"
              ]
            }
          ]
        },
        {
          "id": "reference_conformity",
          "label": "Performance-compliance reference conformity",
          "decided": "Known reference nonconformity makes the determination conditional and informational, without changing its exit code.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.1.2",
                "8.4.2.10"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.1.2",
                "8.4.2.10"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-100",
      "title": "AHJ dispositions are cited by the deciding rule site; the determination owns only policy",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Decided: Sol's 127, 2026-10-07, adopting a THIRD audit citation axis. `ahj` joins `article` (what the Code requires) and `ruling` (our adjudicated reading) and carries the AHJ-NN register dispositions that apply to one runtime choice. The DECIDING RULE SITE declares applicability, because it holds the selected system, topology, equipment and branch outcome; the final determination owns POLICY only — resolve the cited ids against the generated register, keep those whose status is `referral` or `alternative-solution`, and make an ANNUAL determination conditional when that set is non-empty. It does not inspect the model, re-characterize HVAC, parse audit action text or infer from `level`. This replaced `_mark_informational_if_multi_energy`, which re-characterized the proposed model inside the determination to decide whether AHJ-1 and AHJ-3 had fired — a second source of truth beside the disclosure branch that already knew, and the drift this design removes. Writing seven standalone predicates for the seven narrowed referrals was rejected for the same reason: their reachability conditions are properties of the SELECTION, so reimplementing them would duplicate selection logic. All four statuses may be cited, for traceability: `ahj` means THIS DISPOSITION APPLIES HERE, not approval is required, so a `ruled` entry explains why a choice was made and a `tool-gap` entry marks a defect, and neither may be described as something an authority must accept. `btap.audit` stores, serializes and renders the field and decides nothing about it, because it is the SDK-free code-family-neutral floor; the status mapping lives in `btap.codes.ahj`, read from `btap/codes/data/ahj.json`, which is GENERATED from the authored register by `generate_ahj_registry.py`. No `sets_conditional` boolean is serialized, so nothing can contradict a status. The resolver REJECTS an unknown id, an unknown status and an id whose editions exclude the run's code id, rather than dropping them, because a citation that resolves to nothing turns a missing disclosure into a clean non-conditional success. A static coverage-manifest entry may never carry `ahj`: a warning emitted on every run is not evidence a building reached the question.",
      "requirements": [
        {
          "id": "reference_conformity",
          "label": "Performance-compliance reference conformity",
          "decided": "The deciding rule site cites applicable AHJ dispositions; the determination only resolves their policy consequence.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.1.2",
                "8.4.2.10"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.1.2",
                "8.4.2.10"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-101",
      "title": "The thermal block is the selection unit; plant, election and disclosure scopes stay larger",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Decided: Sol's 139 and 141, 2026-10-09, against the Code and the NRC User's Guide rather than the pinned gem. Sentence 8.4.x.7.(1) assigns an HVAC system to EACH THERMAL BLOCK, and Table 8.4.x.7.-B labels Systems 3 and 4 `Single-zone`; Division A defines a single-zone secondary system as one serving only ONE thermal block, and 8.4.x.1.(4)(c) keeps the proposed building's thermal blocks in the reference. The selector instead iterated `facts['zone_groups']` — the zones sharing one PROPOSED air loop, which is a SERVING SET — so a `single-zone` System 3 was built as ONE air loop over five thermal blocks, its supply temperature following one elected control zone while the other four drifted: 932.25 unmet heating hours in sample 18's reference against 8.4.1.2.(3)'s 100 h, reported as NOT COMPLIANT for the reference's failure rather than the proposed building's performance. The pinned gem builds the same shared unit by default (`new_auto_zoner: true`, passed by `autozone.rb`), its stale comments claim the opposite, and the SAME library's ASHRAE 90.1 Appendix G path builds one packaged unit per zone unconditionally — so the shared default was an implementation choice, not evidence that `single-zone` has a special NECB meaning. Per-block selection does NOT make every rule per-block, because the Code uses three nouns for three scopes: the THERMAL BLOCK selects the system (8.4.x.7.(1), .9.(1), .10.(1)); the SYSTEMS SERVED BY A PLANT size the plant (8.4.x.9.(6)(a), .10.(6)(a)), so a plant is built once for the reference systems it serves and is not multiplied because those systems were selected per block; and the PROPOSED HEAT PUMP or source-loop SET scopes the Article 13.(2)(g) election, which is D-52's existing contract. SELECTION IS PER BLOCK FOR EVERY ROW; what differs is whether the selected units REMAIN SEPARATE AT CONSTRUCTION. Systems 3 and 4 and the heat-pump redirects do, and Systems 1, 2, 5 and 6 are merged by the post-selection pass — on DIFFERENT authority, which the table marks itself: Note (3) is marked on the System 6 name and authorizes one multizone system to span groups of thermal blocks, while Note (2) is marked on Systems 1, 2 and 5 and authorizes a common VENTILATION system distinguished from the block-level systems, so a merged System 1 audited under Note (3) was citing System 6's permission. Destruction is PHASED ahead of construction for the whole replacement closure, because a per-assignment teardown left a plant shared by several blocks non-empty long enough for the next block's builder to adopt it, making the reference plant's fuel depend on assignment order; `copy_proposed` is the only explicit retention branch, and a plant surviving mutation is not one. The 8.4.x.9.(5) disclosure is emitted once per SERVICE SET, always, listing the blocks that RECEIVE the single-fuel substitution — a `copy_proposed` block keeps the proposed system and both its fuels, so it is not among them. AHJ-3's plant-cardinality question is a SEPARATE record keyed per plant, because AHJ-1 follows each proposed heating service and allocation choice while AHJ-3 follows the hydronic plant, and one plant can carry two service sets; keying the pair by plant collapsed two allocation choices into one warning. Adoption of the proposed plant is NOT among the outcomes this disclosure lists: it fires only for an `action == 'build'` block, and a retained block never reaches it. One multi-energy plant and one control sequence serving five blocks is one unresolved choice and repeating the warning five times obscures it rather than disclosing five questions.",
      "requirements": [
        {
          "id": "common_ventilation_note_2",
          "label": "Common ventilation system permitted for Systems 1, 2 and 5",
          "decided": "Under the table's Note (2), Systems 1, 2 and 5 may share one common ventilation system; their heating and cooling remain per block.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "Table 8.4.4.7.-B Note (2)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Table 8.4.5.7.-B Note (2)"
              ]
            }
          ]
        },
        {
          "id": "plant_sizing_scope",
          "label": "A hydronic plant is sized from the systems it serves",
          "decided": "One plant is sized for the reference systems it serves, independently of per-block selection.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.9.(6)",
                "8.4.4.10.(6)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.9.(6)",
                "8.4.5.10.(6)"
              ]
            }
          ]
        },
        {
          "id": "reference_system_selection",
          "label": "Reference HVAC system assigned to each thermal block",
          "decided": "Every thermal block selects its own reference system; only separately authorized post-selection mergers may span blocks.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.7.(1)",
                "8.4.4.9.(1)",
                "8.4.4.10.(1)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.7.(1)",
                "8.4.5.9.(1)",
                "8.4.5.10.(1)"
              ]
            }
          ]
        },
        {
          "id": "thermal_block_identity",
          "label": "The reference retains the proposed building's thermal blocks",
          "decided": "Selection iterates the retained proposed thermal blocks, not the zone sets that share one proposed air loop.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.4.1.(4)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.5.1.(4)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-102",
      "title": "The Code states EIR_FPLR; EnergyPlus carries PLF in [0.7, 1.0], and the gaps at BOTH carrier edges are declared",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Decided 2026-10-10 under D-10 delegation, after Sol's `185` and `187`. The Code states a part-load ENERGY INPUT RATIO, EIR_FPLR; EnergyPlus's direct-expansion coils carry a part-load FRACTION, PLF, and constrain it to [0.7, 1.0]. The adopted mapping is PLF = PLR / EIR_FPLR. THE BOUNDS GO ON THE AXES THE ENGINE PUTS THEM ON: input [0.0, 1.0], because that is what the engine samples and neither Article states a lower limit on PLR, and output [0.7, 1.0], which is the engine's own constraint on this field. A 0.7 INPUT minimum shipped on the air-source heat-pump curve until this decision, putting the engine's floor on the wrong axis and suppressing the cycling penalty below it. WHERE THE MAPPING IS NOT REPRESENTABLE THIS DECISION DECLARES A GAP RATHER THAN CLAIMING EQUIVALENCE. BOTH curves have a gap below their lower root, and the HEATING mapping has a second one at the ceiling, so only heating's representable set is disconnected — cooling's runs unbroken to full load. Below the lower root the Article's EIR cubic keeps a non-zero intercept while a cycling PLF cannot, so the reference delivers the floor where the Code implies less; above the upper root the exact target rises over the ceiling and returns to it only at full load, so the representable set is DISCONNECTED and the gap between is open at both ends. Neither region is called verified. A refit of either curve is OPEN WORK, deliberately not applied, because it moves reference energy results and belongs with its own re-freeze and its own adjudication; the study is kept with its generating script in docs/necb_dx_plf_refit.md rather than transcribed here. The modeling layer keeps a SECOND copy of both curves in btap/modeling/hvac/data/curves.json with the same input-axis floor and no output bounds. It cannot read NECB data under D-77, and the consequence is not confined to the reference: an input-axis floor is engine semantics, so every PROPOSED direct-expansion coil built through coils.py understates its own cycling losses in the proposed building's favour. Correcting it needs a modeling code change as well as data, because build_cubic writes no output bound, so it is declared open work rather than dismissed. THE CURVE FIGURES GOVERNING THIS RULING ARE IN THE BODY'S EVIDENCE BLOCK AND NOWHERE ELSE, including here — the body also carries one DATED measurement of what the correction cost on the frozen corpus, which is a property of a re-freeze rather than of the curve: this evidence was corrected eight times between 2026-10-10 and 2026-10-11 because the same numbers were restated on four surfaces and drifted on one at a time, and git holds that history in df4e500..f524dbe.",
      "requirements": [
        {
          "id": "dx_cooling_part_load",
          "label": "Reference direct-expansion cooling part-load power and its part-load ratio",
          "decided": "The cooling part-load mapping uses PLF = PLR/EIR_FPLR within engine bounds and declares unrepresentable regions.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.5.4.(4)",
                "8.4.5.4.(5)",
                "8.4.5.4.(6)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.6.4.(4)",
                "8.4.6.4.(5)",
                "8.4.6.4.(6)"
              ]
            }
          ]
        },
        {
          "id": "heat_pump_part_load",
          "label": "Reference air-source heat-pump part-load power and its part-load ratio",
          "decided": "The heat-pump part-load mapping uses the same carrier conversion, including its separate lower and upper representability gaps.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "8.4.5.7.(4)",
                "8.4.5.7.(5)",
                "8.4.5.7.(6)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "8.4.6.7.(4)",
                "8.4.6.7.(5)",
                "8.4.6.7.(6)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-103",
      "title": "Verification evidence is a property of behaviour, not of Git lineage or of machinery source hashes",
      "kind": "process",
      "articles": {
        "unverified": []
      },
      "editions": [
        "unverified"
      ],
      "summary": "Decided 2026-10-12. Sol ruled on Fable's architecture critique (`226`, `227`), whose reported classification put 74 of 175 review findings across four PRs on the verification instrument rather than the product — a count Sol declined to certify without its row-level ledger, while finding no counterexample to its substantive claim that an independent witness was the first detector in every case, and no documented case in which a seal, count or hash first discovered a wrong compliance behaviour. Retires the current-freeze Git ancestry gate and the seven machinery source hashes, and with them D-95's merge-method exception, the `--unshallow` lock of issue #99, the `fetch-depth: 0` requirement and the job-classification seal. Keeps per-file baseline hashes, behaviour comparison, `spec_sha256`, the archived normative-source hashes and D-84's immutable final attestation, which are what a report reader actually depends on. Supersedes the active enforcement of D-94's merged-main ancestry rationale and D-95's active merge-method exception, without retracting their period claims. A producer source revision in generated evidence is likewise attribution-only: validate its presence and SHA shape, never its ancestry to the current branch."
    },
    {
      "id": "D-104",
      "title": "Unknown VRF phase uses the generic pre-M1 rating with disclosure",
      "kind": "runtime",
      "editions": [
        "necb2025"
      ],
      "summary": "NECB 2025 Table 5.2.12.1-I has two air-cooled VRF classes below 19 kW: a single-phase Appendix M1 row at SEER2 14.3/HSPF2 6.6 and a generic CSA C656 row at SEER 15/HSPF 7.8. The classic OpenStudio VRF object has no electrical-phase field. When phase is therefore unknown, the tool applies the generic C656 row and emits an information entry naming the unselected M1 row. The paired values restate one stringency on different rating procedures, while the available engine regressions are pre-M1; directly treating SEER2/HSPF2 as SEER/HSPF would understate reference COP.",
      "requirements": [
        {
          "id": "vrf_minimum_when_electrical_phase_is_unknown",
          "label": "Minimum performance of sub-19 kW VRF equipment when electrical phase is unknown",
          "decided": "When the model cannot establish electrical phase, sub-19 kW air-cooled VRF equipment uses the generic CSA C656 minimum and visibly discloses that the single-phase Appendix M1 row was not applied.",
          "sources": [
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Table 5.2.12.1.-I"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-105",
      "title": "Embedded ground-floor systems require full-area insulation",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "NECB 3.2.3.3.(4) removes Sentence (3)'s perimeter-strip option for a floor-on-ground containing embedded heating ducts, cables, or heating/cooling pipes. The tool inventories internal-source ground-floor constructions and supported floor-radiant topology before reference-HVAC teardown; OpenStudio's radiant surface view is derived from the construction and is not separate evidence. A detected floor receives the Table 3.2.3.1 target over its full area in every climate zone. An indicated floor-radiant system whose served surfaces cannot be established is left as modeled with a warning rather than guessed into the ordinary-floor branch.",
      "requirements": [
        {
          "id": "embedded_ground_floor_insulation",
          "label": "Full-area insulation for a floor-on-ground with an embedded heating or cooling system",
          "decided": "A detected embedded ground-floor system receives the Table 3.2.3.1 target over the full floor area; unresolved surface applicability warns and does not fall through to the ordinary perimeter-strip rule.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "Table 3.2.3.1",
                "3.2.3.3.(4)(a)",
                "3.2.3.3.(4)(b)",
                "3.2.3.3.(5)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Table 3.2.3.1",
                "3.2.3.3.(4)(a)",
                "3.2.3.3.(4)(b)",
                "3.2.3.3.(5)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-106",
      "title": "Reference fan-coil water coils size at mode-specific airflow",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "NECB Systems 2 and 5 retain one constant-volume fan-coil maximum airflow, but each water coil is rated at its own operating mode's design airflow. EnergyPlus otherwise fixes both coils to the larger unit maximum early in autosizing; in heating-dominated blocks this applies heating airflow to the cooling coil and can make its UA inversion fail. The reference marks newly built System 2/5 fan coils for a native DesignSpecification:ZoneHVAC:Sizing translation with unity cooling/heating airflow and capacity fractions. No ideal-loads probe or guessed hard size is introduced.",
      "requirements": [
        {
          "id": "reference_fan_coil_mode_specific_airflow",
          "label": "Mode-specific design airflow for reference fan-coil water-coil sizing",
          "decided": "System 2/5 fan coils retain their larger unit airflow while each water coil's sizing calculation uses the design airflow of its own cooling or heating mode.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "Table 8.4.4.7.-B",
                "8.4.4.8.(1)",
                "8.4.4.8.(2)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Table 8.4.5.7.-B",
                "8.4.5.8.(1)",
                "8.4.5.8.(2)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-107",
      "title": "Authored sample fan coils carry the mode-specific sizing contract",
      "kind": "process",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Every fan coil in a sample model this repository authors is marked before that sample is saved, so its cooling coil rates at the cooling design airflow; the compliance pipeline does not infer or add the marker to fan coils in an unmarked submitted model, and a marker already authored into the input remains effective.",
      "requirements": [
        {
          "id": "authored_sample_fan_coil_sizing",
          "label": "Mode-specific water-coil sizing in repository-authored sample models",
          "decided": "Every fan coil in a repository-authored sample is marked before that sample is saved, so a heating-dominated zone's cooling coil rates at its own mode's design airflow rather than the heating mode's. The pipeline adds no marker to an unmarked submitted model, and an authored marker in an input stays effective.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "5.2.1.1.(1)",
                "8.4.2.10.(2)",
                "8.4.2.10.(5)",
                "8.4.3.1.(2)(c)"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "5.2.1.1.(1)",
                "8.4.2.10.(2)",
                "8.4.2.10.(5)",
                "8.4.3.1.(2)(c)"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-108",
      "title": "Bare loop DX is not evidence of unitary equipment; the residential identity branch needs an equipment-class fact",
      "kind": "runtime",
      "editions": [
        "necb2020",
        "necb2025"
      ],
      "summary": "Decided 2026-10-27. D-58 replaced a name-based residential compatible-cooling test with facts, which was right, but counted `loop_dx_cooling` on a no-reheat CV shape as one of those facts. Direct expansion is a heat-transfer mechanism, not an equipment class: Part 5 puts split-system AND single-package equipment under 'air-cooled unitary', and `coils.supply_components` has already replaced any unitary container with its children by the time the classifier runs, so a certified packaged unit and a field-erected built-up DX coil are indistinguishable. Three generic facts are recorded instead — a packaged-unitary container on the raw supply path, a loop sized on the ventilation requirement with all outdoor air, and an equipment class the model declares — and a ventilation-sized loop no longer reaches the identity branch at all. `DOAS ventilation only` moves from copy_proposed to through_the_wall for residential blocks in both editions.",
      "requirements": [
        {
          "id": "residential_compatible_cooling_identity",
          "label": "Residential reference identity for compatible proposed cooling",
          "decided": "The identity branch requires an equipment-class fact. Code-listed zonal equipment and a packaged-unitary container establish it; a bare DX coil on a constant-volume loop does not, and a loop sized on the ventilation requirement with all its air from outdoors is excluded because its coil tempers make-up air rather than cooling the space; and a class the model DECLARES is read in both directions.",
          "sources": [
            {
              "code": "necb",
              "edition": "2020",
              "role": "governing",
              "references": [
                "Table 8.4.4.7.-A"
              ]
            },
            {
              "code": "necb",
              "edition": "2025",
              "role": "governing",
              "references": [
                "Table 8.4.5.7.-A"
              ]
            }
          ]
        }
      ]
    },
    {
      "id": "D-109",
      "title": "The thermal-bridging engine is a default dependency, not the [tbd] extra",
      "kind": "process",
      "articles": {
        "not_applicable": []
      },
      "editions": [
        "not_applicable"
      ],
      "summary": "Decided: phylroy, 2026-11-14. canmet-tbd==3.5.2, the NECB 3.1.1.7 thermal-bridging engine, moves from the optional [tbd] extra into canmet-btap's default dependencies, so `pip install canmet-btap` — and `pip install git+https://github.com/canmet-energy/btap` — installs everything a compliance determination needs. As an extra, the people who needed it most were the least likely to know to add it, and without it every determination's reference envelope is under-insulated relative to the Code's intent. D-83 rejected an [engine] extra for canmet-energyplus on exactly that ground; this applies the same reasoning to the other engine. The pin stays exact. The [tbd] extra is removed rather than kept empty: phylroy confirmed there are no clients yet, so nothing outside the repository depended on it, and its only callers were internal."
    }
  ]
}
