{"get_section:necb:2020:3.1.1.6":{"article_number":"3.1.1.6","division":"B","edition":"2020","full_text":"1) Fenestration and door areas shall be calculated to the rough opening in the wall and shall include all related frame and sash members. (See Note A-3.1.1.6.(1).)\n2) The fenestration area made of flat panes that are not all in the same plane or curved panes shall be measured along the surface of the glass. (See Note A-3.1.1.6.(2).)\n3) Except as provided in Sentence (4), in the calculation of allowable fenestration and door area, the gross wall area shall be calculated as the sum of the areas of all above-ground wall assemblies including fenestration and doors, but not including parapets, projected fins, ornamentation and appendages.\n4) The calculation of allowable fenestration and door area in additions shall be based upon\na) the addition being considered by itself, or\nb) the addition being considered together with the existing building, provided that the combined overall thermal transmittance of the addition and existing building meets the prescriptive or trade-off requirements.\n5) In the calculation of allowable skylight area, the gross roof area shall be calculated as the sum of the areas of insulated roof including skylights.","hierarchy_level":"article","hierarchy_path":["Division B","Part 3","Section 3.1","Subsection 3.1.1"],"page_end":70,"page_start":70,"part_number":"3","reference":"3.1.1.6","section_number":"3.1.1.6","sentences":[],"title":"Calculation of Fenestration and Door Areas"},"get_section:necb:2020:3.1.1.7":{"article_number":"3.1.1.7","division":"B","edition":"2020","full_text":"1) In calculating the overall thermal transmittance of assemblies for purposes of comparison with the provisions in Section 3.2., the effect of thermal bridging shall be considered for\na) closely spaced repetitive structural members, such as studs and joists, and ancillary members, such as lintels, sills and plates,\nb) major structural elements that penetrate or intersect the building envelope (see Note A-3.1.1.7.(1)(b)),\nc) the junctions between the following building envelope materials, components, and assemblies:\ni) glazing assemblies,\nii) spandrels,\niii) parapets,\niv) roof-to-wall junctions,\nv) corners, and\nvi) edges of walls or floors, and\nd) secondary structural members (see Note A-3.1.1.7.(1)(d)).\n2) In calculating the overall thermal transmittance of assemblies for purposes of comparison with the provisions in Section 3.2., pipes, ducts, equipment with through-the-wall venting, packaged terminal air conditioners or heat pumps need not be taken into account. (See Note A-3.1.1.7.(2).)\n3) In calculating the overall thermal transmittance of assemblies for purposes of comparison with the provisions in Section 3.2., fasteners need not be taken into account.\n4) Where a component of the building envelope is protected by an enclosed unconditioned space, such as a sun porch, enclosed veranda or vestibule, the unconditioned enclosure may be considered to have an overall thermal transmittance of 6.25 W/(m²xK). (See Note A-3.1.1.7.(4).)\n5) For the purposes of this Article, roof assemblies shall be considered to include all related structural framing.\n6) For the purposes of this Article, wall assemblies inclined less than 60° from the horizontal shall be considered as roof assemblies, and roof assemblies inclined 60° or more from the horizontal shall be considered as wall assemblies.\n7) For the purposes of this Article, wall assemblies shall be considered to include all related structural framing and perimeter areas of intersecting interior walls.\n8) For the purposes of this Article, floor assemblies shall be considered to include all related structural framing.\nSection 3.2. Prescriptive Path\n3.2.1. General","hierarchy_level":"article","hierarchy_path":["Division B","Part 3","Section 3.1","Subsection 3.1.1"],"page_end":71,"page_start":70,"part_number":"3","reference":"3.1.1.7","section_number":"3.1.1.7","sentences":[],"title":"Calculation of Overall Thermal Transmittance"},"get_section:necb:2020:3.2.1.4":{"article_number":"3.2.1.4","division":"B","edition":"2020","equations":[{"latex":"FDWR = 0.40 \\text{ for } HDD \\leq 4000\n\nFDWR = \\frac{2000 - 0.2 \\times HDD}{3000} \\text{ for } 4000 < HDD < 7000\n\nFDWR = 0.20 \\text{ for } HDD \\geq 7000\n\nHDD = \\text{the heating degree-days of the location of the building}","raw_text":"FDWR = 0.40 for HDD ≤ 4000,","text":"FDWR = 0.40 for HDD ≤ 4000\n\nFDWR = (2000 - 0.2 × HDD)/(3000) for 4000 < HDD < 7000\n\nFDWR = 0.20 for HDD ≥ 7000\n\nHDD = the heating degree-days of the location of the building"},{"latex":"\\text{FDWR} = 0.40 \\text{ for } \\text{HDD} < 4000\n\n\\text{FDWR} = \\frac{2000 - 0.2 \\times \\text{HDD}}{3000} \\text{ for } 4000 < \\text{HDD} < 7000\n\n\\text{FDWR} = 0.20 \\text{ for } \\text{HDD} \\geq 7000\n\n\\text{HDD} = \\text{the heating degree-days of the location of the building}","raw_text":"FDWR = (2000 0.2 X HDD) /3000 for 4000 < HDD < 7000, and","text":"FDWR = 0.40 for HDD < 4000\n\nFDWR = (2000 - 0.2 × HDD)/(3000) for 4000 < HDD < 7000\n\nFDWR = 0.20 for HDD ≥ 7000\n\nHDD = the heating degree-days of the location of the building"},{"latex":"\\text{FDWR} = \\frac{2000 - 0.2 \\times \\text{HDD}}{3000} \\text{ for } 4000 < \\text{HDD} < 7000\n\n\\text{FDWR} = 0.20 \\text{ for } \\text{HDD} \\geq 7000\n\n\\text{HDD} = \\text{the heating degree-days of the location of the building}","raw_text":"FDWR = 0.20 for HDD ≥ 7000,","text":"FDWR = (2000 - 0.2 × HDD)/(3000) for 4000 < HDD < 7000\n\nFDWR = 0.20 for HDD ≥ 7000\n\nHDD = the heating degree-days of the location of the building"},{"latex":"HDD = \\text{the heating degree-days of the location of the building determined according to Sentence 1.1.4.1.(1).}","raw_text":"HDD = the heating degree-days of the location of the building determined according","text":"HDD = the heating degree-days of the location of the building determined according to Sentence 1.1.4.1.(1)."}],"full_text":"1) The maximum allowable total vertical fenestration and door area to gross wall area ratio (FDWR), determined in accordance with Article 3.1.1.6., shall be as follows:\nFDWR = 0.40 for HDD ≤ 4000, FDWR = (2000 0.2 X HDD) /3000 for 4000 < HDD < 7000, and FDWR = 0.20 for HDD ≥ 7000,\nwhere HDD = the heating degree-days of the location of the building determined according to Sentence 1.1.4.1.(1). (See Note A-3.2.1.4.(1).)\n2) The total skylight area shall be less than 2% of the gross roof area as determined in Article 3.1.1.6.\n3.2.2. Above-ground Components of the Building Envelope\n\n[Verified formulas for this article]\n- FDWR = 0.40 for HDD ≤ 4000\n\nFDWR = (2000 - 0.2 × HDD)/(3000) for 4000 < HDD < 7000\n\nFDWR = 0.20 for HDD ≥ 7000\n\nHDD = the heating degree-days of the location of the building\n- FDWR = 0.40 for HDD < 4000\n\nFDWR = (2000 - 0.2 × HDD)/(3000) for 4000 < HDD < 7000\n\nFDWR = 0.20 for HDD ≥ 7000\n\nHDD = the heating degree-days of the location of the building\n- FDWR = (2000 - 0.2 × HDD)/(3000) for 4000 < HDD < 7000\n\nFDWR = 0.20 for HDD ≥ 7000\n\nHDD = the heating degree-days of the location of the building\n- HDD = the heating degree-days of the location of the building determined according to Sentence 1.1.4.1.(1).","hierarchy_level":"article","hierarchy_path":["Division B","Part 3","Section 3.2","Subsection 3.2.1"],"page_end":72,"page_start":72,"part_number":"3","reference":"3.2.1.4","section_number":"3.2.1.4","sentences":[],"title":"Allowable Fenestration and Door Area"},"get_section:necb:2020:8.4.4.1":{"article_number":"8.4.4.1","division":"B","edition":"2020","full_text":"1) The building energy target of the reference building shall be calculated based on the parameters described in this Subsection.\n2) The components and systems of the reference building shall meet the prescriptive requirements of Sections 3.2., 4.2., 5.2., 6.2. and 7.2.\n3) The energy model calculations shall include all the energy uses addressed in Sections 3.2., 4.2., 5.2., 6.2. and 7.2.\n4) Except as noted otherwise in this Subsection, the following characteristics of the reference building shall be modeled as being identical to those of the proposed building:\na) total floor area of conditioned and unconditioned spaces,\nb) use of building spaces,\nc) number, type and conditioning of thermal blocks,\nd) shape and exterior dimensions, and\ne) orientation.\n5) The presence or absence of heating and/or cooling systems in each conditioned thermal block of the reference building shall be modeled as being identical to those in the proposed building.\n6) Climatic data used in the compliance calculations for the proposed building shall be applied.\n7) The simulation shall account for the effect of part-load operation on equipment performance.","hierarchy_level":"article","hierarchy_path":["Division B","Part 8","Section 8.4","Subsection 8.4.4"],"page_end":211,"page_start":210,"part_number":"8","reference":"8.4.4.1","section_number":"8.4.4.1","sentences":[],"title":"General"},"get_section:necb:2020:8.4.4.3":{"article_number":"8.4.4.3","division":"B","edition":"2020","full_text":"1) Except as provided in Sentence (2), the solar absorptance of each opaque building assembly shall be modeled as being identical to that determined for the proposed building in Sentence 8.4.3.3.(1).\n2) The solar absorptance of roof assemblies shall be\na) if the actual solar absorptance for the proposed building is not used, set to the same value used in the proposed building, or\nb) if the actual solar absorptance for the proposed building is used, set to 0.7.\n3) If the total vertical fenestration and door area to gross wall area ratio (FDWR) of the proposed building differs from the maximum permitted by Article 3.2.1.4., the FDWR of the reference building shall be adjusted proportionally along each orientation until it complies with that Article.\n4) Permanent fenestration shading devices and projections shall not be modeled in the reference building.\n5) If the proposed building is modeled with exterior shading provided by a nearby structure or building, the reference building shall also be modeled as such.\n6) The air leakage rate shall be equal to the default value determined in Sentence 8.4.3.3.(3).\n7) Heat transfer through interior partitions shall be modeled as being identical to that of the proposed building.\n8) Except for overall thermal transmittance, fenestration shall be modeled with thermal and optical properties that are identical to those used for the proposed building. (See Note A-8.4.4.3.(8).)","hierarchy_level":"article","hierarchy_path":["Division B","Part 8","Section 8.4","Subsection 8.4.4"],"page_end":211,"page_start":211,"part_number":"8","reference":"8.4.4.3","section_number":"8.4.4.3","sentences":[],"title":"Building Envelope Components"},"get_section:necb:2020:8.4.4.4":{"article_number":"8.4.4.4","division":"B","edition":"2020","full_text":"1) The thermal characteristics of the reference building's building envelope assembly shall be modeled as being identical to those of lightweight construction. (See Note A-8.4.4.4.(1).)\n2) The thermal characteristics of the reference building's space shall be modeled as being identical to those of the proposed building. (See Note A-8.4.4.4.(2).)","hierarchy_level":"article","hierarchy_path":["Division B","Part 8","Section 8.4","Subsection 8.4.4"],"page_end":211,"page_start":211,"part_number":"8","reference":"8.4.4.4","section_number":"8.4.4.4","sentences":[],"title":"Thermal Mass"},"get_table:necb:2020:3.2.2.2":{"division":"B","edition":"2020","headers":["Above-ground Opaque Building Assembly","Zone 4: < 3000","Zone 5: 3000 to 3999","Zone 6: 4000 to 4999","Zone 7A: 5000 to 5999","Zone 7B: 6000 to 6999","Zone 8: ≥ 7000"],"page_number":73,"row_count":3,"rows":[{"Above-ground Opaque Building Assembly":"Walls","Zone 4: < 3000":"0.290","Zone 5: 3000 to 3999":"0.265","Zone 6: 4000 to 4999":"0.240","Zone 7A: 5000 to 5999":"0.215","Zone 7B: 6000 to 6999":"0.190","Zone 8: ≥ 7000":"0.165"},{"Above-ground Opaque Building Assembly":"Roofs","Zone 4: < 3000":"0.164","Zone 5: 3000 to 3999":"0.156","Zone 6: 4000 to 4999":"0.138","Zone 7A: 5000 to 5999":"0.121","Zone 7B: 6000 to 6999":"0.117","Zone 8: ≥ 7000":"0.110"},{"Above-ground Opaque Building Assembly":"Floors","Zone 4: < 3000":"0.193","Zone 5: 3000 to 3999":"0.175","Zone 6: 4000 to 4999":"0.156","Zone 7A: 5000 to 5999":"0.138","Zone 7B: 6000 to 6999":"0.121","Zone 8: ≥ 7000":"0.117"}],"table_number":"3.2.2.2","title":"Overall Thermal Transmittance of Above-ground Opaque Building Assemblies"},"get_table:necb:2020:3.2.2.3":{"division":"B","edition":"2020","headers":["Component","Zone 4: < 3000","Zone 5: 3000 to 3999","Zone 6: 4000 to 4999","Zone 7A: 5000 to 5999","Zone 7B: 6000 to 6999","Zone 8: ≥ 7000"],"page_number":74,"row_count":2,"rows":[{"Component":"Vertical fenestration","Zone 4: < 3000":"1.90","Zone 5: 3000 to 3999":"1.90","Zone 6: 4000 to 4999":"1.73","Zone 7A: 5000 to 5999":"1.73","Zone 7B: 6000 to 6999":"1.44","Zone 8: ≥ 7000":"1.44"},{"Component":"Skylights","Zone 4: < 3000":"2.69","Zone 5: 3000 to 3999":"2.69","Zone 6: 4000 to 4999":"2.41","Zone 7A: 5000 to 5999":"2.41","Zone 7B: 6000 to 6999":"2.01","Zone 8: ≥ 7000":"2.01"}],"table_number":"3.2.2.3","title":"Overall Thermal Transmittance of Fenestration"},"get_table:necb:2020:3.2.3.1":{"division":"B","edition":"2020","headers":["Assembly in Contact with the Ground","Zone 4: < 3000","Zone 5: 3000 to 3999","Zone 6: 4000 to 4999","Zone 7A: 5000 to 5999","Zone 7B: 6000 to 6999","Zone 8: ≥ 7000"],"page_number":75,"row_count":3,"rows":[{"Assembly in Contact with the Ground":"Walls","Zone 4: < 3000":"0.568","Zone 5: 3000 to 3999":"0.379","Zone 6: 4000 to 4999":"0.284","Zone 7A: 5000 to 5999":"0.284","Zone 7B: 6000 to 6999":"0.284","Zone 8: ≥ 7000":"0.210"},{"Assembly in Contact with the Ground":"Roofs","Zone 4: < 3000":"0.568","Zone 5: 3000 to 3999":"0.379","Zone 6: 4000 to 4999":"0.284","Zone 7A: 5000 to 5999":"0.284","Zone 7B: 6000 to 6999":"0.284","Zone 8: ≥ 7000":"0.210"},{"Assembly in Contact with the Ground":"Floors","Zone 4: < 3000":"0.757 for 1.2 m","Zone 5: 3000 to 3999":"0.757 for 1.2 m","Zone 6: 4000 to 4999":"0.757 for 1.2 m","Zone 7A: 5000 to 5999":"0.757 for 1.2 m","Zone 7B: 6000 to 6999":"0.757 for 1.2 m","Zone 8: ≥ 7000":"0.379 for full area"}],"table_number":"3.2.3.1","title":"Overall Thermal Transmittance of Building Assemblies in Contact with the Ground"}}