{"get_table:necb:2020:5.2.12.1.-A":{"division":"B","edition":"2020","headers":["Equipment Category","Equipment Subcategory","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"page_number":152,"row_count":21,"rows":[{"Cooling or Heating Capacity, kW":"< 19","Equipment Category":"Small air conditioners and heat pumps","Equipment Subcategory":"Single-package, space-constrained","Minimum Performance":"SEER = 13 / HSPF V = 6.4","Performance Testing Standard":"CSA C656","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"< 19","Equipment Category":"Small air conditioners and heat pumps","Equipment Subcategory":"Single-package, others","Minimum Performance":"SEER = 15 / HSPF V = 7.4","Performance Testing Standard":"CSA C656","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"< 19","Equipment Category":"Small air conditioners and heat pumps","Equipment Subcategory":"Split system, space-constrained","Minimum Performance":"SEER = 13 / HSPF V = 6.4","Performance Testing Standard":"CSA C656","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"< 19","Equipment Category":"Small air conditioners and heat pumps","Equipment Subcategory":"Split system, others","Minimum Performance":"SEER = 15 / HSPF V = 7.4","Performance Testing Standard":"CSA C656","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"< 19","Equipment Category":"Small air conditioners and heat pumps","Equipment Subcategory":"Small-duct, high-velocity","Minimum Performance":"SEER = 13 / HSPF V = 5.9","Performance Testing Standard":"CSA C656","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 19 and < 40","Equipment Category":"Large air conditioners and heat pumps, split and single-package, all electrical phases, in cooling mode","Equipment Subcategory":"","Minimum Performance":"EER = 11.2 IEER = 12.9","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Electric resistance heating section or no heating section"},{"Cooling or Heating Capacity, kW":"≥ 19 and < 40","Equipment Category":"Large air conditioners and heat pumps, split and single-package, all electrical phases, in cooling mode","Equipment Subcategory":"","Minimum Performance":"EER = 11.0 IEER = 12.7","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Other types of heating sections"},{"Cooling or Heating Capacity, kW":"≥ 40 and < 70","Equipment Category":"Large air conditioners and heat pumps, split and single-package, all electrical phases, in cooling mode","Equipment Subcategory":"","Minimum Performance":"EER = 11.0 IEER = 12.4","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Electric resistance heating section or no heating section"},{"Cooling or Heating Capacity, kW":"≥ 40 and < 70","Equipment Category":"Large air conditioners and heat pumps, split and single-package, all electrical phases, in cooling mode","Equipment Subcategory":"","Minimum Performance":"EER = 10.8 IEER = 12.2","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Other types of heating sections"},{"Cooling or Heating Capacity, kW":"≥ 70 and < 223","Equipment Category":"Large air conditioners and heat pumps, split and single-package, all electrical phases, in cooling mode","Equipment Subcategory":"","Minimum Performance":"EER = 10.0 IEER = 11.6","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Electric resistance heating section or no heating section"},{"Cooling or Heating Capacity, kW":"≥ 70 and < 223","Equipment Category":"Large air conditioners and heat pumps, split and single-package, all electrical phases, in cooling mode","Equipment Subcategory":"","Minimum Performance":"EER = 9.8 IEER = 11.4","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Other types of heating sections"},{"Cooling or Heating Capacity, kW":"≥ 223","Equipment Category":"Large air conditioners and heat pumps, split and single-package, all electrical phases, in cooling mode","Equipment Subcategory":"","Minimum Performance":"EER = 9.7 IEER = 11.2","Performance Testing Standard":"ANSI/AHRI 340/360","Rating Conditions":"Electric resistance heating section or no heating section"},{"Cooling or Heating Capacity, kW":"≥ 223","Equipment Category":"Large air conditioners and heat pumps, split and single-package, all electrical phases, in cooling mode","Equipment Subcategory":"","Minimum Performance":"EER = 9.5 IEER = 11.0","Performance Testing Standard":"ANSI/AHRI 340/360","Rating Conditions":"Other types of heating sections"},{"Cooling or Heating Capacity, kW":"≥ 19 and < 40","Equipment Category":"Large heat pumps, split and single-package, all electrical phases, in heating mode","Equipment Subcategory":"","Minimum Performance":"COPₕ = 3.30","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"at 8.3°C"},{"Cooling or Heating Capacity, kW":"≥ 19 and < 40","Equipment Category":"Large heat pumps, split and single-package, all electrical phases, in heating mode","Equipment Subcategory":"","Minimum Performance":"COPₕ = 2.25","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"at -8.3°C"},{"Cooling or Heating Capacity, kW":"≥ 40 and < 70","Equipment Category":"Large heat pumps, split and single-package, all electrical phases, in heating mode","Equipment Subcategory":"","Minimum Performance":"COPₕ = 3.20","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"at 8.3°C"},{"Cooling or Heating Capacity, kW":"≥ 40 and < 70","Equipment Category":"Large heat pumps, split and single-package, all electrical phases, in heating mode","Equipment Subcategory":"","Minimum Performance":"COPₕ = 2.05","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"at -8.3°C"},{"Cooling or Heating Capacity, kW":"≥ 70 and < 223","Equipment Category":"Large heat pumps, split and single-package, all electrical phases, in heating mode","Equipment Subcategory":"","Minimum Performance":"COPₕ = 3.20","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"at 8.3°C"},{"Cooling or Heating Capacity, kW":"≥ 70 and < 223","Equipment Category":"Large heat pumps, split and single-package, all electrical phases, in heating mode","Equipment Subcategory":"","Minimum Performance":"COPₕ = 2.05","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"at -8.3°C"},{"Cooling or Heating Capacity, kW":"≥ 223","Equipment Category":"Large heat pumps, split and single-package, all electrical phases, in heating mode","Equipment Subcategory":"","Minimum Performance":"COPₕ = 3.20","Performance Testing Standard":"ANSI/AHRI 340/360","Rating Conditions":"at 8.3°C"},{"Cooling or Heating Capacity, kW":"≥ 223","Equipment Category":"Large heat pumps, split and single-package, all electrical phases, in heating mode","Equipment Subcategory":"","Minimum Performance":"COPₕ = 2.05","Performance Testing Standard":"ANSI/AHRI 340/360","Rating Conditions":"at -8.3°C"}],"table_number":"5.2.12.1.-A","title":"Performance Requirements for Air-Cooled Unitary Air Conditioners and Heat Pumps - Electrically Operated(1)"}}