{"get_table:necb:2020:5.2.12.1.-B":{"division":"B","edition":"2020","headers":["Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"page_number":153,"row_count":6,"rows":[{"Cooling or Heating Capacity, kW":"< 70","Minimum Performance":"EER = 11","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"< 19 kW","Type of Equipment":"SPVAC and SPVHP in cooling mode"},{"Cooling or Heating Capacity, kW":"< 70","Minimum Performance":"EER = 10","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"≥ 19 kW and < 40 kW","Type of Equipment":"SPVAC and SPVHP in cooling mode"},{"Cooling or Heating Capacity, kW":"< 70","Minimum Performance":"EER = 10","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"≥ 40 kW and < 70 kW","Type of Equipment":"SPVAC and SPVHP in cooling mode"},{"Cooling or Heating Capacity, kW":"< 70","Minimum Performance":"COPₕ = 3.3","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"< 19 kW","Type of Equipment":"SPVHP in heating mode"},{"Cooling or Heating Capacity, kW":"< 70","Minimum Performance":"COPₕ = 3.0","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"≥ 19 kW and < 40 kW","Type of Equipment":"SPVHP in heating mode"},{"Cooling or Heating Capacity, kW":"< 70","Minimum Performance":"COPₕ = 3.0","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"≥ 40 kW and < 70 kW","Type of Equipment":"SPVHP in heating mode"}],"table_number":"5.2.12.1.-B","title":"Performance Requirements for Single-Package Vertical Air Conditioners (SPVAC) and Heat Pumps (SPVHP)(1)"}}