{"get_table:necb:2020:5.2.12.1.-C":{"division":"B","edition":"2020","headers":["Equipment Type","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"page_number":153,"row_count":17,"rows":[{"Cooling or Heating Capacity, kW":"< 19","Equipment Type":"Water-cooled and evaporatively cooled, split and single-package","Minimum Performance":"EER = 12.1 IEER = 12.3","Performance Testing Standard":"ANSI/AHRI 210/240","Rating Conditions":"< 19 kW"},{"Cooling or Heating Capacity, kW":"≥ 19 and < 40","Equipment Type":"Water-cooled and evaporatively cooled, split and single-package","Minimum Performance":"EER = 12.1 IEER = 13.9","Performance Testing Standard":"ANSI/AHRI 210/240","Rating Conditions":"Electric resistance heating section or no heating section"},{"Cooling or Heating Capacity, kW":"≥ 19 and < 40","Equipment Type":"Water-cooled and evaporatively cooled, split and single-package","Minimum Performance":"EER = 11.9 IEER = 13.7","Performance Testing Standard":"ANSI/AHRI 210/240","Rating Conditions":"Other types of heating sections"},{"Cooling or Heating Capacity, kW":"≥ 40 and < 70","Equipment Type":"Water-cooled, split and single-package","Minimum Performance":"EER = 12.5 IEER = 13.9","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Electric resistance heating section or no heating section"},{"Cooling or Heating Capacity, kW":"≥ 40 and < 70","Equipment Type":"Water-cooled, split and single-package","Minimum Performance":"EER = 12.3 IEER = 13.7","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Other types of heating sections"},{"Cooling or Heating Capacity, kW":"≥ 70 and < 223","Equipment Type":"Water-cooled, split and single-package","Minimum Performance":"EER = 12.4 IEER = 13.6","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Electric resistance heating section or no heating section"},{"Cooling or Heating Capacity, kW":"≥ 70 and < 223","Equipment Type":"Water-cooled, split and single-package","Minimum Performance":"EER = 12.2 IEER = 13.4","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Other types of heating sections"},{"Cooling or Heating Capacity, kW":"≥ 19 and < 40","Equipment Type":"Evaporatively cooled, split and single-package","Minimum Performance":"EER = 12.1 IEER = 12.3","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Electric resistance heating section or no heating section"},{"Cooling or Heating Capacity, kW":"≥ 19 and < 40","Equipment Type":"Evaporatively cooled, split and single-package","Minimum Performance":"EER = 11.9 IEER = 12.1","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Other types of heating sections"},{"Cooling or Heating Capacity, kW":"≥ 40 and < 70","Equipment Type":"Evaporatively cooled, split and single-package","Minimum Performance":"EER = 12.0 IEER = 12.2","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Electric resistance heating section or no heating section"},{"Cooling or Heating Capacity, kW":"≥ 40 and < 70","Equipment Type":"Evaporatively cooled, split and single-package","Minimum Performance":"EER = 11.8 IEER = 12.0","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Other types of heating sections"},{"Cooling or Heating Capacity, kW":"≥ 70 and < 223","Equipment Type":"Evaporatively cooled, split and single-package","Minimum Performance":"EER = 11.9 IEER = 12.1","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Electric resistance heating section or no heating section"},{"Cooling or Heating Capacity, kW":"≥ 70 and < 223","Equipment Type":"Evaporatively cooled, split and single-package","Minimum Performance":"EER = 11.7 IEER = 11.9","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Other types of heating sections"},{"Cooling or Heating Capacity, kW":"≥ 223","Equipment Type":"Water-cooled, split and single-package","Minimum Performance":"EER = 12.2 IEER = 13.5","Performance Testing Standard":"ANSI/AHRI 340/360","Rating Conditions":"Electric resistance heating section or no heating section"},{"Cooling or Heating Capacity, kW":"≥ 223","Equipment Type":"Water-cooled, split and single-package","Minimum Performance":"EER = 12.0 IEER = 13.3","Performance Testing Standard":"ANSI/AHRI 340/360","Rating Conditions":"Other types of heating sections"},{"Cooling or Heating Capacity, kW":"≥ 223","Equipment Type":"Evaporatively cooled, split and single-package","Minimum Performance":"EER = 11.7 IEER = 11.9","Performance Testing Standard":"ANSI/AHRI 340/360","Rating Conditions":"Electric resistance heating section or no heating section"},{"Cooling or Heating Capacity, kW":"≥ 223","Equipment Type":"Evaporatively cooled, split and single-package","Minimum Performance":"EER = 11.5 IEER = 11.7","Performance Testing Standard":"ANSI/AHRI 340/360","Rating Conditions":"Other types of heating sections"}],"table_number":"5.2.12.1.-C","title":"Performance Requirements for Water-Cooled and Evaporatively Cooled Unitary Air Conditioners - Electrically Operated"}}