{"get_table:necb:2020:5.2.12.1.-H":{"division":"B","edition":"2020","headers":["Equipment Type","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"page_number":157,"row_count":51,"rows":[{"Cooling or Heating Capacity, kW":"< 23","Equipment Type":"Air-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.67","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Downflow or upflow, ducted"},{"Cooling or Heating Capacity, kW":"≥ 23 and < 86","Equipment Type":"Air-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.55","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Downflow or upflow, ducted"},{"Cooling or Heating Capacity, kW":"≥ 86","Equipment Type":"Air-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.33","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Downflow or upflow, ducted"},{"Cooling or Heating Capacity, kW":"< 23","Equipment Type":"Air-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.09","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Upflow, non-ducted"},{"Cooling or Heating Capacity, kW":"< 23","Equipment Type":"Air-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.65","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Horizontal"},{"Cooling or Heating Capacity, kW":"≥ 23 and < 70","Equipment Type":"Air-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 1.99","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Upflow, non-ducted"},{"Cooling or Heating Capacity, kW":"≥ 23 and < 70","Equipment Type":"Air-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.55","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Horizontal"},{"Cooling or Heating Capacity, kW":"≥ 70","Equipment Type":"Air-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 1.81","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Upflow, non-ducted"},{"Cooling or Heating Capacity, kW":"≥ 70","Equipment Type":"Air-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.47","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Horizontal"},{"Cooling or Heating Capacity, kW":"< 23","Equipment Type":"Water-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.74","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Downflow or upflow, ducted"},{"Cooling or Heating Capacity, kW":"≥ 23 and < 86","Equipment Type":"Water-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.65","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Downflow or upflow, ducted"},{"Cooling or Heating Capacity, kW":"≥ 86","Equipment Type":"Water-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.61","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Downflow or upflow, ducted"},{"Cooling or Heating Capacity, kW":"< 23","Equipment Type":"Water-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.44","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Upflow, non-ducted"},{"Cooling or Heating Capacity, kW":"< 23","Equipment Type":"Water-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.71","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Horizontal"},{"Cooling or Heating Capacity, kW":"≥ 23 and < 70","Equipment Type":"Water-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.34","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Upflow, non-ducted"},{"Cooling or Heating Capacity, kW":"≥ 23 and < 70","Equipment Type":"Water-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.60","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Horizontal"},{"Cooling or Heating Capacity, kW":"≥ 70","Equipment Type":"Water-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.24","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Upflow, non-ducted"},{"Cooling or Heating Capacity, kW":"≥ 70","Equipment Type":"Water-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.54","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Horizontal"},{"Cooling or Heating Capacity, kW":"< 23","Equipment Type":"Glycol-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.48","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Downflow or upflow, ducted"},{"Cooling or Heating Capacity, kW":"≥ 23 and < 86","Equipment Type":"Glycol-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.16","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Downflow or upflow, ducted"},{"Cooling or Heating Capacity, kW":"≥ 86","Equipment Type":"Glycol-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.12","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Downflow or upflow, ducted"},{"Cooling or Heating Capacity, kW":"< 23","Equipment Type":"Glycol-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.34","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Upflow, non-ducted"},{"Cooling or Heating Capacity, kW":"< 23","Equipment Type":"Glycol-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.44","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Horizontal"},{"Cooling or Heating Capacity, kW":"≥ 23 and < 70","Equipment Type":"Glycol-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 1.99","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Upflow, non-ducted"},{"Cooling or Heating Capacity, kW":"≥ 23 and < 70","Equipment Type":"Glycol-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.10","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Horizontal"},{"Cooling or Heating Capacity, kW":"≥ 70","Equipment Type":"Glycol-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 1.94","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Upflow, non-ducted"},{"Cooling or Heating Capacity, kW":"≥ 70","Equipment Type":"Glycol-cooled, floor-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.10","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Horizontal"},{"Cooling or Heating Capacity, kW":"< 8.5","Equipment Type":"Air-cooled, ceiling-mounted, free air discharge condenser, with or without fluid economizer","Minimum Performance":"SCOP = 2.01","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Ducted"},{"Cooling or Heating Capacity, kW":"< 8.5","Equipment Type":"Air-cooled, ceiling-mounted, free air discharge condenser, with or without fluid economizer","Minimum Performance":"SCOP = 2.04","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Non-ducted"},{"Cooling or Heating Capacity, kW":"≥ 8.5 and < 19","Equipment Type":"Air-cooled, ceiling-mounted, free air discharge condenser, with or without fluid economizer","Minimum Performance":"SCOP = 1.97","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Ducted"},{"Cooling or Heating Capacity, kW":"≥ 8.5 and < 19","Equipment Type":"Air-cooled, ceiling-mounted, free air discharge condenser, with or without fluid economizer","Minimum Performance":"SCOP = 2.00","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Non-ducted"},{"Cooling or Heating Capacity, kW":"≥ 19","Equipment Type":"Air-cooled, ceiling-mounted, free air discharge condenser, with or without fluid economizer","Minimum Performance":"SCOP = 1.87","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Ducted"},{"Cooling or Heating Capacity, kW":"≥ 19","Equipment Type":"Air-cooled, ceiling-mounted, free air discharge condenser, with or without fluid economizer","Minimum Performance":"SCOP = 1.89","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Non-ducted"},{"Cooling or Heating Capacity, kW":"< 8.5","Equipment Type":"Air-cooled, ceiling-mounted, ducted condenser, with or without fluid economizer","Minimum Performance":"SCOP = 1.82","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Ducted"},{"Cooling or Heating Capacity, kW":"< 8.5","Equipment Type":"Air-cooled, ceiling-mounted, ducted condenser, with or without fluid economizer","Minimum Performance":"SCOP = 1.68","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Non-ducted"},{"Cooling or Heating Capacity, kW":"≥ 8.5 and < 19","Equipment Type":"Air-cooled, ceiling-mounted, ducted condenser, with or without fluid economizer","Minimum Performance":"SCOP = 1.78","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Ducted"},{"Cooling or Heating Capacity, kW":"≥ 8.5 and < 19","Equipment Type":"Air-cooled, ceiling-mounted, ducted condenser, with or without fluid economizer","Minimum Performance":"SCOP = 1.81","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Non-ducted"},{"Cooling or Heating Capacity, kW":"≥ 19","Equipment Type":"Air-cooled, ceiling-mounted, ducted condenser, with or without fluid economizer","Minimum Performance":"SCOP = 1.68","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Ducted"},{"Cooling or Heating Capacity, kW":"≥ 19","Equipment Type":"Air-cooled, ceiling-mounted, ducted condenser, with or without fluid economizer","Minimum Performance":"SCOP = 1.70","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Non-ducted"},{"Cooling or Heating Capacity, kW":"< 8.5","Equipment Type":"Water-cooled, ceiling-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.33","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Ducted"},{"Cooling or Heating Capacity, kW":"< 8.5","Equipment Type":"Water-cooled, ceiling-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.36","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Non-ducted"},{"Cooling or Heating Capacity, kW":"≥ 8.5 and < 19","Equipment Type":"Water-cooled, ceiling-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.23","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Ducted"},{"Cooling or Heating Capacity, kW":"≥ 8.5 and < 19","Equipment Type":"Water-cooled, ceiling-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.26","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Non-ducted"},{"Cooling or Heating Capacity, kW":"≥ 19","Equipment Type":"Water-cooled, ceiling-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.13","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Ducted"},{"Cooling or Heating Capacity, kW":"≥ 19","Equipment Type":"Water-cooled, ceiling-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 2.16","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Non-ducted"},{"Cooling or Heating Capacity, kW":"< 8.5","Equipment Type":"Glycol-cooled, ceiling-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 1.92","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Ducted"},{"Cooling or Heating Capacity, kW":"< 8.5","Equipment Type":"Glycol-cooled, ceiling-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 1.95","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Non-ducted"},{"Cooling or Heating Capacity, kW":"≥ 8.5 and < 19","Equipment Type":"Glycol-cooled, ceiling-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 1.88","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Ducted"},{"Cooling or Heating Capacity, kW":"≥ 8.5 and < 19","Equipment Type":"Glycol-cooled, ceiling-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 1.93","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Non-ducted"},{"Cooling or Heating Capacity, kW":"≥ 19","Equipment Type":"Glycol-cooled, ceiling-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 1.73","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Ducted"},{"Cooling or Heating Capacity, kW":"≥ 19","Equipment Type":"Glycol-cooled, ceiling-mounted, with or without fluid economizer","Minimum Performance":"SCOP = 1.76","Performance Testing Standard":"AHRI 1361 (SI)","Rating Conditions":"Non-ducted"}],"table_number":"5.2.12.1.-H","title":"Performance Requirements for Computer Room Air Conditioners"}}