{"get_table:necb:2020:5.2.12.1.-I":{"division":"B","edition":"2020","headers":["Equipment Type","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"page_number":158,"row_count":13,"rows":[{"Cooling or Heating Capacity, kW":"< 19","Equipment Type":"Air-cooled air conditioners and heat pumps, with or without heat recovery","Minimum Performance":"SEER = 15 / HSPF V = 7.8","Performance Testing Standard":"CSA C656","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 19 and < 40","Equipment Type":"Air-cooled air conditioners","Minimum Performance":"EER = 11.2 IEER = 15.5","Performance Testing Standard":"CSA C656","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 40 and < 70","Equipment Type":"Air-cooled air conditioners","Minimum Performance":"EER = 11.0 IEER = 14.9","Performance Testing Standard":"CSA C656","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 70","Equipment Type":"Air-cooled air conditioners","Minimum Performance":"EER = 10.0 IEER = 13.9","Performance Testing Standard":"CSA C656","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 19 and < 40","Equipment Type":"Air-source heat pumps, with or without heat recovery","Minimum Performance":"EER = 10.8 IEER = 14.4 COPₕ = 3.30 evaluated at 8.3°C db / 6.1°C wb COPₕ = 2.25 evaluated at -8.3°C db / -9.4°C wb","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 40 and < 70","Equipment Type":"Air-source heat pumps, with or without heat recovery","Minimum Performance":"EER = 10.4 IEER = 13.7 COPₕ = 3.20 evaluated at 8.3°C db / 6.1°C wb COPₕ = 2.05 evaluated at -8.3°C db / -9.4°C wb","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 70","Equipment Type":"Air-source heat pumps, with or without heat recovery","Minimum Performance":"EER = 9.3 IEER = 12.5 COPₕ = 3.20 evaluated at 8.3°C db / 6.1°C wb COPₕ = 2.05 evaluated at -8.3°C db / -9.4°C wb","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"< 40","Equipment Type":"Water-source heat pumps, with or without heat recovery","Minimum Performance":"EER = 11.8 IEER = 15.8 COPₕ = 4.3","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 40","Equipment Type":"Water-source heat pumps, with or without heat recovery","Minimum Performance":"EER = 9.8 IEER = 12.0 COPₕ = 4.0","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"< 40","Equipment Type":"Groundwater source heat pumps, with or without heat recovery","Minimum Performance":"EER = 16.2 COPₕ = 3.6","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 40","Equipment Type":"Groundwater source heat pumps, with or without heat recovery","Minimum Performance":"EER = 13.8 COPₕ = 3.3","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"< 40","Equipment Type":"Ground-source heat pumps, with or without heat recovery","Minimum Performance":"EER = 13.2 COPₕ = 3.1","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 40","Equipment Type":"Ground-source heat pumps, with or without heat recovery","Minimum Performance":"EER = 10.8 COPₕ = 2.8","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"}],"table_number":"5.2.12.1.-I","title":"Performance Requirements for Variable Refrigerant Flow Systems"}}