{"get_table:necb:2020:5.2.12.1.-J":{"division":"B","edition":"2020","headers":["Equipment Category","Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"page_number":159,"row_count":14,"rows":[{"Cooling or Heating Capacity, kW":"All capacities","Equipment Category":"Air-cooled","Minimum Performance":"ISMRE = 1.8","Performance Testing Standard":"ANSI/AHRI 921 (SI)","Rating Conditions":"See standard","Type of Equipment":"Air-cooled"},{"Cooling or Heating Capacity, kW":"All capacities","Equipment Category":"Air-source heat pumps","Minimum Performance":"ISMRE = 1.8 ISCOP = 1.2","Performance Testing Standard":"ANSI/AHRI 921 (SI)","Rating Conditions":"See standard","Type of Equipment":"Air-source heat pumps"},{"Cooling or Heating Capacity, kW":"All capacities","Equipment Category":"Water-cooled","Minimum Performance":"ISMRE = 2.2","Performance Testing Standard":"ANSI/AHRI 921 (SI)","Rating Conditions":"Cooling tower / condenser water","Type of Equipment":"Water-cooled"},{"Cooling or Heating Capacity, kW":"All capacities","Equipment Category":"Water-cooled","Minimum Performance":"ISMRE = 2.7","Performance Testing Standard":"ANSI/AHRI 921 (SI)","Rating Conditions":"Chilled water","Type of Equipment":"Water-cooled"},{"Cooling or Heating Capacity, kW":"All capacities","Equipment Category":"Water-cooled","Minimum Performance":"ISMRE = 1.8 ISCOP = 3.5","Performance Testing Standard":"ANSI/AHRI 921 (SI)","Rating Conditions":"Water source","Type of Equipment":"Water-cooled"},{"Cooling or Heating Capacity, kW":"All capacities","Equipment Category":"Water-source heat pumps","Minimum Performance":"ISMRE = 2.3 ISCOP = 3.2","Performance Testing Standard":"ANSI/AHRI 921 (SI)","Rating Conditions":"Groundwater source","Type of Equipment":"Water-source heat pumps"},{"Cooling or Heating Capacity, kW":"All capacities","Equipment Category":"Water-source heat pumps","Minimum Performance":"ISMRE = 2.2 ISCOP = 2.0","Performance Testing Standard":"ANSI/AHRI 921 (SI)","Rating Conditions":"Ground-source, closed loop","Type of Equipment":"Water-source heat pumps"},{"Cooling or Heating Capacity, kW":"All capacities","Equipment Category":"Air-cooled, with energy recovery","Minimum Performance":"ISMRE = 2.4","Performance Testing Standard":"ANSI/AHRI 921 (SI)","Rating Conditions":"See standard","Type of Equipment":"Air-cooled, with energy recovery"},{"Cooling or Heating Capacity, kW":"All capacities","Equipment Category":"Air-source heat pumps, with energy recovery","Minimum Performance":"ISMRE = 2.4 ISCOP = 3.3","Performance Testing Standard":"ANSI/AHRI 921 (SI)","Rating Conditions":"See standard","Type of Equipment":"Air-source heat pumps, with energy recovery"},{"Cooling or Heating Capacity, kW":"All capacities","Equipment Category":"Water-cooled, with energy recovery","Minimum Performance":"ISMRE = 2.4","Performance Testing Standard":"ANSI/AHRI 921 (SI)","Rating Conditions":"Cooling tower / condenser water","Type of Equipment":"Water-cooled, with energy recovery"},{"Cooling or Heating Capacity, kW":"All capacities","Equipment Category":"Water-cooled, with energy recovery","Minimum Performance":"ISMRE = 3.0","Performance Testing Standard":"ANSI/AHRI 921 (SI)","Rating Conditions":"Chilled water","Type of Equipment":"Water-cooled, with energy recovery"},{"Cooling or Heating Capacity, kW":"All capacities","Equipment Category":"Water-cooled, with energy recovery","Minimum Performance":"ISMRE = 2.2 ISCOP = 4.8","Performance Testing Standard":"ANSI/AHRI 921 (SI)","Rating Conditions":"Water source","Type of Equipment":"Water-cooled, with energy recovery"},{"Cooling or Heating Capacity, kW":"All capacities","Equipment Category":"Water-source heat pumps, with energy recovery","Minimum Performance":"ISMRE = 2.6 ISCOP = 4.0","Performance Testing Standard":"ANSI/AHRI 921 (SI)","Rating Conditions":"Groundwater source","Type of Equipment":"Water-source heat pumps, with energy recovery"},{"Cooling or Heating Capacity, kW":"All capacities","Equipment Category":"Water-source heat pumps, with energy recovery","Minimum Performance":"ISMRE = 2.4 ISCOP = 3.8","Performance Testing Standard":"ANSI/AHRI 921 (SI)","Rating Conditions":"Ground-source, closed loop","Type of Equipment":"Water-source heat pumps, with energy recovery"}],"table_number":"5.2.12.1.-J","title":"Performance Requirements for Direct-Expansion Dedicated Outdoor Air Systems"}}