{"get_table:necb:2020:5.2.12.1.-L":{"division":"B","edition":"2020","headers":["Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Path A(2)","Path B(2)"],"page_number":161,"row_count":11,"rows":[{"Cooling or Heating Capacity, kW":"< 528","Path A(2)":"COPc = 2.836 IPLV = 3.846","Path B(2)":"COPc = 2.723 IPLV = 4.436","Performance Testing Standard":"","Rating Conditions":"","Type of Equipment":"Air-source heat pumps, in cooling mode"},{"Cooling or Heating Capacity, kW":"≥ 528","Path A(2)":"COPc = 2.836 IPLV = 3.930","Path B(2)":"COPc = 2.723 IPLV = 4.520","Performance Testing Standard":"","Rating Conditions":"","Type of Equipment":"Air-source heat pumps, in cooling mode"},{"Cooling or Heating Capacity, kW":"< 264","Path A(2)":"COPc = 4.659 IPLV = 5.574","Path B(2)":"COPc = 4.287 IPLV = 6.689","Performance Testing Standard":"ANSI/AHRI 551/591 (SI)","Rating Conditions":"See standard","Type of Equipment":"Water-source heat pumps and heat recovery chillers, rotary screw, scroll, or reciprocating compressor, in cooling mode"},{"Cooling or Heating Capacity, kW":"≥ 264 and < 528","Path A(2)":"COPc = 4.645 IPLV = 5.972","Path B(2)":"COPc = 4.459 IPLV = 6.825","Performance Testing Standard":"ANSI/AHRI 551/591 (SI)","Rating Conditions":"See standard","Type of Equipment":"Water-source heat pumps and heat recovery chillers, rotary screw, scroll, or reciprocating compressor, in cooling mode"},{"Cooling or Heating Capacity, kW":"≥ 528 and < 1 055","Path A(2)":"COPc = 5.067 IPLV = 6.193","Path B(2)":"COPc = 4.918 IPLV = 7.601","Performance Testing Standard":"ANSI/AHRI 551/591 (SI)","Rating Conditions":"See standard","Type of Equipment":"Water-source heat pumps and heat recovery chillers, rotary screw, scroll, or reciprocating compressor, in cooling mode"},{"Cooling or Heating Capacity, kW":"≥ 1 055 and < 2 110","Path A(2)":"COPc = 5.482 IPLV = 6.432","Path B(2)":"COPc = 5.351 IPLV = 8.157","Performance Testing Standard":"ANSI/AHRI 551/591 (SI)","Rating Conditions":"See standard","Type of Equipment":"Water-source heat pumps and heat recovery chillers, rotary screw, scroll, or reciprocating compressor, in cooling mode"},{"Cooling or Heating Capacity, kW":"≥ 2 110","Path A(2)":"COPc = 5.072 IPLV = 6.689","Path B(2)":"COPc = 5.717 IPLV = 8.801","Performance Testing Standard":"ANSI/AHRI 551/591 (SI)","Rating Conditions":"See standard","Type of Equipment":"Water-source heat pumps and heat recovery chillers, rotary screw, scroll, or reciprocating compressor, in cooling mode"},{"Cooling or Heating Capacity, kW":"< 264","Path A(2)":"COPc = 5.482 IPLV = 6.081","Path B(2)":"COPc = 4.812 IPLV = 7.601","Performance Testing Standard":"ANSI/AHRI 551/591 (SI)","Rating Conditions":"See standard","Type of Equipment":"Water-source heat pumps and heat recovery chillers, centrifugal compressor, in cooling mode"},{"Cooling or Heating Capacity, kW":"≥ 264 and < 528","Path A(2)":"COPc = 5.482 IPLV = 6.081","Path B(2)":"COPc = 5.267 IPLV = 6.361","Performance Testing Standard":"ANSI/AHRI 551/591 (SI)","Rating Conditions":"See standard","Type of Equipment":"Water-source heat pumps and heat recovery chillers, centrifugal compressor, in cooling mode"},{"Cooling or Heating Capacity, kW":"≥ 528 and < 1 055","Path A(2)":"COPc = 5.972 IPLV = 6.432","Path B(2)":"COPc = 5.621 IPLV = 8.567","Performance Testing Standard":"ANSI/AHRI 551/591 (SI)","Rating Conditions":"See standard","Type of Equipment":"Water-source heat pumps and heat recovery chillers, centrifugal compressor, in cooling mode"},{"Cooling or Heating Capacity, kW":"≥ 1 055","Path A(2)":"COPc = 5.972 IPLV = 6.689","Path B(2)":"COPc = 5.717 IPLV = 8.801","Performance Testing Standard":"ANSI/AHRI 551/591 (SI)","Rating Conditions":"See standard","Type of Equipment":"Water-source heat pumps and heat recovery chillers, centrifugal compressor, in cooling mode"}],"table_number":"5.2.12.1.-L","title":"Performance Requirements for Heat Pumps and Heat Recovery Chiller Packages"}}