{"get_table:necb:2020:5.2.12.1.-M":{"division":"B","edition":"2020","headers":["Equipment Category","Capacity Range","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","If LWT = 40°C","If LWT = 50°C","If LWT = 60°C"],"page_number":162,"row_count":10,"rows":[{"Capacity Range":"All capacities","Cooling or Heating Capacity, kW":"All capacities","Equipment Category":"Air-source heat pumps, in heating mode","If LWT = 40°C":"COPₕ = 3.350","If LWT = 50°C":"COPₕ = 2.720","If LWT = 60°C":"COPₕ = 2.330","Performance Testing Standard":"","Rating Conditions":"EAT = 8°C db / 6°C wb"},{"Capacity Range":"All capacities","Cooling or Heating Capacity, kW":"All capacities","Equipment Category":"Air-source heat pumps, in heating mode","If LWT = 40°C":"COPₕ = 2.250","If LWT = 50°C":"COPₕ = 1.920","If LWT = 60°C":"COPₕ = 1.640","Performance Testing Standard":"","Rating Conditions":"EAT = -8°C db / -9°C wb"},{"Capacity Range":"< 1 055","Cooling or Heating Capacity, kW":"< 1 055","Equipment Category":"Water-source heat pumps, rotary screw, scroll, reciprocating or centrifugal compressor, in heating mode","If LWT = 40°C":"COPₕ = 4.760","If LWT = 50°C":"COPₕ = 3.610","If LWT = 60°C":"COPₕ = 2.660","Performance Testing Standard":"","Rating Conditions":"EST / LST = 12°C / 7°C"},{"Capacity Range":"< 1 055","Cooling or Heating Capacity, kW":"< 1 055","Equipment Category":"Water-source heat pumps, rotary screw, scroll, reciprocating or centrifugal compressor, in heating mode","If LWT = 40°C":"—","If LWT = 50°C":"—","If LWT = 60°C":"COPₕ = 3.530","Performance Testing Standard":"","Rating Conditions":"EST / LST = 24°C / 19°C"},{"Capacity Range":"≥ 1 055","Cooling or Heating Capacity, kW":"≥ 1 055","Equipment Category":"Water-source heat pumps, rotary screw, scroll, reciprocating or centrifugal compressor, in heating mode","If LWT = 40°C":"COPₕ = 5.060","If LWT = 50°C":"COPₕ = 3.880","If LWT = 60°C":"COPₕ = 2.950","Performance Testing Standard":"ANSI/AHRI 551/591 (SI)","Rating Conditions":"EST / LST = 12°C / 7°C"},{"Capacity Range":"≥ 1 055","Cooling or Heating Capacity, kW":"≥ 1 055","Equipment Category":"Water-source heat pumps, rotary screw, scroll, reciprocating or centrifugal compressor, in heating mode","If LWT = 40°C":"—","If LWT = 50°C":"—","If LWT = 60°C":"COPₕ = 3.870","Performance Testing Standard":"ANSI/AHRI 551/591 (SI)","Rating Conditions":"EST / LST = 24°C / 19°C"},{"Capacity Range":"< 1 055","Cooling or Heating Capacity, kW":"< 1 055","Equipment Category":"Heat-recovery chillers, rotary screw, scroll, reciprocating or centrifugal compressor, simultaneous heating and cooling modes","If LWT = 40°C":"COPₕᵣ = 8.550","If LWT = 50°C":"COPₕᵣ = 6.290","If LWT = 60°C":"COPₕᵣ = 4.390","Performance Testing Standard":"","Rating Conditions":"EST / LST = 12°C / 7°C"},{"Capacity Range":"< 1 055","Cooling or Heating Capacity, kW":"< 1 055","Equipment Category":"Heat-recovery chillers, rotary screw, scroll, reciprocating or centrifugal compressor, simultaneous heating and cooling modes","If LWT = 40°C":"—","If LWT = 50°C":"—","If LWT = 60°C":"COPₕᵣ = 6.100","Performance Testing Standard":"","Rating Conditions":"EST / LST = 24°C / 19°C"},{"Capacity Range":"≥ 1 055","Cooling or Heating Capacity, kW":"≥ 1 055","Equipment Category":"Heat-recovery chillers, rotary screw, scroll, reciprocating or centrifugal compressor, simultaneous heating and cooling modes","If LWT = 40°C":"COPₕᵣ = 9.140","If LWT = 50°C":"COPₕᵣ = 6.850","If LWT = 60°C":"COPₕᵣ = 4.960","Performance Testing Standard":"","Rating Conditions":"EST / LST = 12°C / 7°C"},{"Capacity Range":"≥ 1 055","Cooling or Heating Capacity, kW":"≥ 1 055","Equipment Category":"Heat-recovery chillers, rotary screw, scroll, reciprocating or centrifugal compressor, simultaneous heating and cooling modes","If LWT = 40°C":"—","If LWT = 50°C":"—","If LWT = 60°C":"COPₕᵣ = 6.800","Performance Testing Standard":"","Rating Conditions":"EST / LST = 24°C / 19°C"}],"table_number":"5.2.12.1.-M","title":"Performance Requirements for Heat Pumps and Heat-Recovery Chiller Packages Based on Leaving Water Temperature"}}