{"get_table:necb:2020:5.2.12.1.-N":{"division":"B","edition":"2020","headers":["Equipment Category","Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"page_number":162,"row_count":8,"rows":[{"Cooling or Heating Capacity, kW":"< 88","Equipment Category":"Electric","Minimum Performance":"Must be equipped with automatic water temperature control(3)","Performance Testing Standard":"(2)","Rating Conditions":"-","Type of Equipment":"Electric"},{"Cooling or Heating Capacity, kW":"≥ 88","Equipment Category":"Electric","Minimum Performance":"-","Performance Testing Standard":"","Rating Conditions":"-","Type of Equipment":"Electric"},{"Cooling or Heating Capacity, kW":"< 88","Equipment Category":"Gas-fired(4)","Minimum Performance":"AFUE = 90% (water)(3) AFUE = 82% (steam)(3)","Performance Testing Standard":"CAN/CSA-P.2","Rating Conditions":"See standard","Type of Equipment":"Gas-fired(4)"},{"Cooling or Heating Capacity, kW":"≥ 88 and < 733","Equipment Category":"Gas-fired(4)","Minimum Performance":"Eₜ ≥ 90% (water) Eₜ ≥ 81% (steam)","Performance Testing Standard":"DOE 10 CFR, Part 431, Subpart E, Appendix A","Rating Conditions":"See standard","Type of Equipment":"Gas-fired(4)"},{"Cooling or Heating Capacity, kW":"≥ 733 and < 2 930","Equipment Category":"Gas-fired(4)","Minimum Performance":"Ec ≥ 90% (water) Eₜ ≥ 82% (steam)","Performance Testing Standard":"DOE 10 CFR, Part 431, Subpart E, Appendix A","Rating Conditions":"See standard","Type of Equipment":"Gas-fired(4)"},{"Cooling or Heating Capacity, kW":"< 88","Equipment Category":"Oil-fired","Minimum Performance":"AFUE = 86% (water) AFUE = 85% (steam)","Performance Testing Standard":"CAN/CSA-P.2","Rating Conditions":"See standard","Type of Equipment":"Oil-fired"},{"Cooling or Heating Capacity, kW":"≥ 88 and < 733","Equipment Category":"Oil-fired","Minimum Performance":"Eₜ = 87% (water) Eₜ = 84% (steam)","Performance Testing Standard":"DOE 10 CFR, Part 431, Subpart E, Appendix A","Rating Conditions":"See standard","Type of Equipment":"Oil-fired"},{"Cooling or Heating Capacity, kW":"≥ 733 and < 2 930","Equipment Category":"Oil-fired","Minimum Performance":"Ec = 88% (water) Eₜ = 85% (steam)","Performance Testing Standard":"DOE 10 CFR, Part 431, Subpart E, Appendix A","Rating Conditions":"See standard","Type of Equipment":"Oil-fired"}],"table_number":"5.2.12.1.-N","title":"Performance Requirements for Boilers"}}