{"get_table:necb:2020:5.2.12.1.-O":{"division":"B","edition":"2020","headers":["Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"page_number":163,"row_count":13,"rows":[{"Cooling or Heating Capacity, kW":"< 66","Minimum Performance":"FER = 0.044 × Qₘₐₓ + 165(3)(4)","Performance Testing Standard":"DOE 10 CFR, Part 430, Subpart B, Appendix Aa(2)","Rating Conditions":"-","Type of Equipment":"Electric furnaces"},{"Cooling or Heating Capacity, kW":"≥ 66","Minimum Performance":"-","Performance Testing Standard":"(2)","Rating Conditions":"","Type of Equipment":"Electric furnaces"},{"Cooling or Heating Capacity, kW":"≤ 66","Minimum Performance":"AFUE = 95%(3) FER = 0.044 × Qₘₐₓ + 195","Performance Testing Standard":"CAN/CSA-P.2 and DOE 10 CFR, Part 430, Subpart B, Appendix Aa","Rating Conditions":"Without integrated cooling","Type of Equipment":"Gas-fired warm-air furnaces(5)(6)"},{"Cooling or Heating Capacity, kW":"≤ 66","Minimum Performance":"AFUE = 78%(3) FER = 0.044 × Qₘₐₓ + 199","Performance Testing Standard":"CAN/CSA-P.2 and DOE 10 CFR, Part 430, Subpart B, Appendix Aa","Rating Conditions":"Outdoor furnaces with integrated cooling","Type of Equipment":"Gas-fired warm-air furnaces(5)(6)"},{"Cooling or Heating Capacity, kW":"≤ 66","Minimum Performance":"AFUE = 90%(3) FER = 0.044 × Qₘₐₓ + 195","Performance Testing Standard":"CAN/CSA-P.2 and DOE 10 CFR, Part 430, Subpart B, Appendix Aa","Rating Conditions":"Through-the-wall, with integrated cooling","Type of Equipment":"Gas-fired warm-air furnaces(5)(6)"},{"Cooling or Heating Capacity, kW":"> 66 and ≤ 117","Minimum Performance":"AFUE = 78% or Eₜ = 80%","Performance Testing Standard":"ANSI Z21.47/CSA 2.3","Rating Conditions":"Three-phase electric supply","Type of Equipment":"Gas-fired warm-air furnaces(5)(6)"},{"Cooling or Heating Capacity, kW":"> 66 and ≤ 117","Minimum Performance":"Eₜ = 81%","Performance Testing Standard":"ANSI Z21.47/CSA 2.3","Rating Conditions":"See standard","Type of Equipment":"Gas-fired warm-air furnaces(5)(6)"},{"Cooling or Heating Capacity, kW":"≤ 2 931","Minimum Performance":"Eₜ = 80%","Performance Testing Standard":"CAN/CSA-P.8, Annex C","Rating Conditions":"See standard","Type of Equipment":"Gas-fired packaged furnaces(5)"},{"Cooling or Heating Capacity, kW":"≤ 2 931","Minimum Performance":"Eₜ = 81%","Performance Testing Standard":"ANSI Z83.8/CSA 2.6","Rating Conditions":"See standard","Type of Equipment":"Gas-fired duct furnaces(5)(6)"},{"Cooling or Heating Capacity, kW":"≤ 2 931","Minimum Performance":"Eₜ = 82%","Performance Testing Standard":"CAN/CSA-P.11","Rating Conditions":"See standard","Type of Equipment":"Gas-fired unit heaters(3)(5)"},{"Cooling or Heating Capacity, kW":"≤ 66","Minimum Performance":"Eₜ = 84.5% AFUE = 85%(3)","Performance Testing Standard":"CAN/CSA-P.2","Rating Conditions":"See standard","Type of Equipment":"Oil-fired warm-air furnaces"},{"Cooling or Heating Capacity, kW":"> 66","Minimum Performance":"Eₜ = 82%","Performance Testing Standard":"CSA B140.4","Rating Conditions":"See standard","Type of Equipment":"Oil-fired warm-air furnaces"},{"Cooling or Heating Capacity, kW":"All capacities","Minimum Performance":"Eₜ = 81%","Performance Testing Standard":"CSA B140.4","Rating Conditions":"See standard","Type of Equipment":"Oil-fired duct furnaces and unit heaters"}],"table_number":"5.2.12.1.-O","title":"Performance Requirements for Warm-Air Furnaces, Combination Warm-Air Furnace/Air-conditioning Units,"}}