{"get_table:necb:2020:5.2.12.1.-P":{"division":"B","edition":"2020","headers":["Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"page_number":164,"row_count":5,"rows":[{"Cooling or Heating Capacity, kW":"All capacities","Minimum Performance":"FE = 50%, with direct vent and without standing pilot light","Performance Testing Standard":"CAN/CSA-P.4.1","Rating Conditions":"See standard","Type of Equipment":"Gas-fired fireplaces and stoves, non-decorative"},{"Cooling or Heating Capacity, kW":"All capacities","Minimum Performance":"-","Performance Testing Standard":"EPA 40 CFR, Part 60, Subpart AAA and Subpart QQQQ, and CSA B415.1","Rating Conditions":"See standard","Type of Equipment":"Solid-fuel-burning stoves"},{"Cooling or Heating Capacity, kW":"< 2 000","Minimum Performance":"-","Performance Testing Standard":"DIN EN 303-5","Rating Conditions":"See standard","Type of Equipment":"Solid-fuel-burning boilers"},{"Cooling or Heating Capacity, kW":"≤ 117 per burner","Minimum Performance":"NRE ≥ 55%","Performance Testing Standard":"DIN EN 419","Rating Conditions":"See standard","Type of Equipment":"Gas-fired infrared heaters, high-intensity(2)(3)"},{"Cooling or Heating Capacity, kW":"≤ 117 per burner","Minimum Performance":"NRE ≥ 45%","Performance Testing Standard":"DIN EN 416","Rating Conditions":"See standard","Type of Equipment":"Gas-fired infrared heaters, tubular and low-intensity(2)(3)"}],"table_number":"5.2.12.1.-P","title":"Copyright © NRC 1941 2022 World Rights Reserved © CNRC 1941-2022 Droits réservés pour tous pays"}}