{
  "provenance": {
    "code": "NECB",
    "edition": "2020",
    "source": "National Energy Code of Canada for Buildings 2020, Division B, Subsection 8.4.4 — retrieved via the building-codes MCP server (necb:2020), Tables 8.4.4.7.-A/-B/8.4.4.13 and Articles 8.4.4.6-8.4.4.19",
    "generated": "2026-07-12",
    "articles": [
      "8.4.4.6",
      "8.4.4.7",
      "8.4.4.8",
      "8.4.4.9",
      "8.4.4.10",
      "8.4.4.13",
      "8.4.4.14",
      "8.4.4.18"
    ],
    "note": "Rule values are transcriptions of the code text. Runtime never contacts the MCP server; regenerate/verify this file against the code text when editions change.",
    "non_rule_keys_note": "None: furnace_staging and dx_staging graduated to consumed rule blocks in D-46 (read by the efficiency pass's post-sizing staging pass), so the orphan-key exemption list is now empty."
  },
  "non_rule_keys": [],
  "selection": {
    "table": "8.4.4.7.-A",
    "article": "8.4.4.7.(1)",
    "default_category": "General Area",
    "default_category_article": "8.4.4.7.(3): 'If the building or space type ... is not listed in Table 8.4.4.7.-A, the type that most closely corresponds to that thermal block shall be used'",
    "categories": [
      {
        "category": "Assembly Area",
        "keywords": [
          "exhibit",
          "conference",
          "meeting",
          "multi-purpose",
          "performing arts",
          "theatre",
          "theater",
          "courtroom",
          "classroom",
          "lecture",
          "training room",
          "worship",
          "fellowship hall",
          "sports centre",
          "arena seating",
          "swimming pool seating",
          "waiting room",
          "assembly",
          "audience",
          "auditorium"
        ],
        "rules": [
          {
            "max_storeys": 4,
            "reference_system": 3
          },
          {
            "min_storeys": 5,
            "reference_system": 6
          }
        ]
      },
      {
        "category": "Automotive Area",
        "keywords": [
          "repair garage",
          "storage garage",
          "fire engine",
          "truck dock",
          "bus platform",
          "train platform",
          "automotive",
          "garage"
        ],
        "rules": [
          {
            "reference_system": 4
          }
        ]
      },
      {
        "category": "Data Processing Area",
        "keywords": [
          "data centre",
          "data center",
          "control room",
          "computer",
          "server room",
          "data processing"
        ],
        "rules": [
          {
            "min_cooling_kw_exclusive": 20,
            "reference_system": 2,
            "article": "8.4.4.7.-A: 'Where the proposed building or space has a cooling capacity exceeding 20 kW, the reference building or space shall use System 2'"
          },
          {
            "reference_system": 1
          }
        ]
      },
      {
        "category": "General Area",
        "keywords": [
          "office",
          "banking",
          "healthcare clinic",
          "clinic",
          "library",
          "retail",
          "mall",
          "concourse",
          "gymnasium",
          "athletic",
          "swimming pool",
          "exercise",
          "dressing room",
          "lighting control",
          "atrium",
          "lobby",
          "corridor",
          "conference room"
        ],
        "rules": [
          {
            "max_storeys": 2,
            "reference_system": 3
          },
          {
            "min_storeys": 3,
            "reference_system": 6
          }
        ]
      },
      {
        "category": "Historical Collections Area",
        "keywords": [
          "archival",
          "museum restoration",
          "museum archive",
          "gallery archive",
          "archives"
        ],
        "rules": [
          {
            "reference_system": 2
          }
        ]
      },
      {
        "category": "Hospital Area",
        "keywords": [
          "operating theatre",
          "operating room",
          "emergency room",
          "patient",
          "recovery room",
          "clean room",
          "hospital laborator",
          "forensics",
          "hospital"
        ],
        "rules": [
          {
            "reference_system": 3
          }
        ]
      },
      {
        "category": "Indoor Arena",
        "keywords": [
          "ice rink",
          "curling",
          "indoor arena"
        ],
        "rules": [
          {
            "reference_system": 2
          }
        ]
      },
      {
        "category": "Industrial Area",
        "keywords": [
          "industrial",
          "manufacturing",
          "workshop"
        ],
        "rules": [
          {
            "reference_system": 3
          }
        ]
      },
      {
        "category": "Residential/Accommodation Area",
        "keywords": [
          "residential",
          "dwelling",
          "apartment",
          "hotel",
          "motel",
          "guest room",
          "suite"
        ],
        "rules": [
          {
            "special": "residential"
          }
        ]
      },
      {
        "category": "Sleeping Area",
        "keywords": [
          "dormitory",
          "detention",
          "sleeping quarters",
          "dorm"
        ],
        "rules": [
          {
            "reference_system": 3
          }
        ]
      },
      {
        "category": "Supermarket/Food Service Area",
        "keywords": [
          "grocery",
          "supermarket",
          "bar lounge",
          "leisure",
          "cafeteria",
          "fast food",
          "family dining",
          "dining",
          "restaurant",
          "food preparation",
          "kitchen"
        ],
        "rules": [
          {
            "condition": "kitchen_hood",
            "reference_system": 4,
            "article": "8.4.4.7.-A: 'food preparation with kitchen hood or vented appliance -> System 4'"
          },
          {
            "reference_system": 3
          }
        ]
      },
      {
        "category": "Warehouse Area",
        "keywords": [
          "warehouse",
          "material storage",
          "self-storage",
          "baggage",
          "sorting",
          "material handling",
          "storage area",
          "storage"
        ],
        "rules": [
          {
            "condition": "refrigerated",
            "reference_system": 5,
            "article": "8.4.4.7.-A: 'All sizes of refrigerated space -> System 5'"
          },
          {
            "reference_system": 4
          }
        ]
      }
    ],
    "special_rules": {
      "residential": {
        "article": "8.4.4.7.-A (Residential/Accommodation Area)",
        "heated_only": {
          "reference_system": 1,
          "text": "Where the proposed building or space is heated only, the reference building or space shall use System 1."
        },
        "compatible_cooling": {
          "action": "copy_proposed",
          "text": "Where ... heated as well as being cooled with an air-cooled unitary, packaged terminal or room air conditioner (or heat pumps), or fan coils, the reference ... shall be modeled as being identical to that of the proposed building or space"
        },
        "otherwise": {
          "action": "through_the_wall",
          "reference_system": 1,
          "text": "otherwise, the reference building or space shall use through-the-wall systems."
        }
      },
      "heat_pump": {
        "article": "8.4.4.13.(2)(a)",
        "text": "A proposed source heat pump within Sentence (2) redirects to the air-source heat pump described in Table 8.4.4.13; a water-loop heat pump remains under Sentence (1) and keeps its Table 8.4.4.7.-A selection.",
        "applies_to_systems": [
          1,
          3,
          4,
          5,
          6
        ],
        "reference_system": "hp"
      },
      "purchased_heating": {
        "article": "8.4.4.6.(1)",
        "text": "one gas-fired modulating boiler complying with Section 5.2. shall be used to represent the purchased energy equipment",
        "energy_type": "NaturalGas",
        "part_load_curve_class": "modulating"
      },
      "purchased_cooling": {
        "article": "8.4.4.6.(2)",
        "text": "one air-cooled electric chiller ... shall be used to represent the purchased energy equipment",
        "chiller_source": "air_cooled",
        "reference_cop": 2.802
      }
    }
  },
  "system_definitions": {
    "table": "8.4.4.7.-B",
    "1": {
      "description": "Unitary air conditioner with baseboard heating; CV; air-cooled DX; hot water (fuel-fired boiler) or electric baseboard",
      "gas": {
        "name": "PSZ MAU Hot Water and DX Coils and Hot Water Baseboard with PTAC"
      },
      "electric": {
        "name": "PSZ MAU Electric and DX Coils and Electric Baseboard with PTAC"
      }
    },
    "2": {
      "description": "Four-pipe fan-coil; CV; water-cooled water chiller; fuel-fired or electric resistance water boiler",
      "gas": {
        "name": "FPFC MAU Chilled Water Coils with Scroll Chiller"
      },
      "electric": {
        "name": "FPFC MAU Chilled Water Coils with Scroll Chiller",
        "config": {
          "boiler_fuel": "Electricity"
        }
      }
    },
    "3": {
      "description": "Single-zone packaged rooftop unit with baseboard heating; CV; air-cooled DX",
      "gas": {
        "name": "PSZ RTU Gas and DX Coils and Hot Water Baseboard",
        "config": {
          "staged_coils": true
        }
      },
      "electric": {
        "name": "PSZ RTU Electric and DX Coils and Electric Baseboard",
        "config": {
          "staged_coils": true
        }
      }
    },
    "4": {
      "description": "Single-zone make-up air unit with baseboard heating; CV; air-cooled DX",
      "gas": {
        "name": "PSZ RTU with exhaust Gas and DX Coils and Hot Water Baseboard",
        "config": {
          "staged_coils": true
        }
      },
      "electric": {
        "name": "PSZ RTU with exhaust Electric and DX Coils and Electric Baseboard",
        "config": {
          "staged_coils": true
        }
      }
    },
    "5": {
      "description": "Two-pipe fan-coil; CV; water-cooled water chiller; no heating system",
      "gas": {
        "name": "TPFC MAU Chilled Water Coils with Scroll Chiller"
      },
      "electric": {
        "name": "TPFC MAU Chilled Water Coils with Scroll Chiller",
        "config": {
          "boiler_fuel": "Electricity"
        }
      }
    },
    "6": {
      "description": "Multi-zone built-up system with baseboard heating; VV; water-cooled water chiller",
      "gas": {
        "name": "MZ BU RTU Hot Water Heating Coil Scroll Chiller and Hot Water Baseboard"
      },
      "electric": {
        "name": "MZ BU RTU Electric Heating Coil Scroll Chiller and Electric Baseboard"
      }
    },
    "hp": {
      "description": "Table 8.4.4.13: packaged unitary rooftop heat pump, CV; auxiliary furnace + baseboards",
      "gas": {
        "name": "PSZ RTU ASHP with Gas and ASHP with Gas Supp. Heat Coils and Hot Water Baseboard",
        "config": {
          "staged_coils": true
        }
      },
      "electric": {
        "name": "PSZ RTU ASHP with Electric and ASHP with Electric Supp. Heat Coils and Electric Baseboard",
        "config": {
          "staged_coils": true
        }
      }
    }
  },
  "oversizing": {
    "article": "8.4.4.8.(1)-(2)",
    "heating_max_fraction": 0.3,
    "cooling_max_fraction": 0.1,
    "text": "heating oversized by the lesser of (proposed %, 30%); cooling oversized by the lesser of (proposed %, 10%)"
  },
  "heating_plant": {
    "article": "8.4.4.9.(6)",
    "single_boiler_max_kw": 176,
    "two_boiler_max_kw": 352,
    "modulating_min_fraction": 0.25,
    "pump": "primary constant speed",
    "delta_t_c": 16,
    "hw_reset": {
      "at_oat_c": [
        -16,
        0
      ],
      "supply_c": [
        82,
        60
      ]
    }
  },
  "furnace_staging": {
    "article": "8.4.4.9.(7)",
    "two_stage_max_kw": 66,
    "stage_size_kw": 66
  },
  "cooling_plant": {
    "article": "8.4.4.10.(6)",
    "chiller_eirft_table": "Table 8.4.5.5.-C",
    "single_chiller_max_kw": 2100,
    "chw_supply_c": 7,
    "delta_t_c": 6,
    "pump": "primary constant speed",
    "modulating_min_fraction": 0.25
  },
  "dx_staging": {
    "article": "8.4.4.10.(8)",
    "two_stage_max_kw": 66,
    "stage_size_kw": 66
  },
  "economizer_dx_staging": {
    "at_or_above_70_kw_article": "5.2.2.8.(4)",
    "above_25_below_70_kw_article": "5.2.2.8.(5)",
    "ge_70_kw_lowest_fraction": 0.25,
    "over_25_kw_lowest_fraction": 0.5,
    "note": "Economizer (sentence-(1)) systems: cooling equipment must operate below full capacity with the LOWEST stage <= 25% of full capacity at >= 70 kW ((4)) and <= 50% at > 25 kW and < 70 kW ((5)); equal-increment staging => stage-count floor ceil(1/fraction). Sentence (6) (OA reduction at lowest stage) is a PERMISSION, not exercised: stage flow ratios are already floored at the minimum-OA fraction (D-46)."
  },
  "fans": {
    "systems_1_3_4_5": {
      "article": "8.4.4.18.(3)",
      "supply_pa": 640,
      "supply_efficiency": 0.4,
      "return_fan": false
    },
    "system_6": {
      "article": "8.4.4.18.(4)",
      "supply_air_temp_c": 13,
      "supply_pa": 1000,
      "supply_efficiency": 0.55,
      "return_pa": 250,
      "return_efficiency": 0.3
    }
  },
  "heat_pump_reference": {
    "article": "8.4.4.13.(2)",
    "cooling_capacity": "peak cooling load, without oversizing",
    "heating_capacity_at_8_3_c": "equal to cooling capacity",
    "heating_capacity_at_minus_8_3_c_fraction": 0.5,
    "heating_cutoff_oat_c": -10,
    "aux_energy_type_threshold_fraction": 0.33
  },
  "cooling_tower": {
    "one_cell_article": "8.4.4.11.(2)",
    "multiple_cells_article": "8.4.4.11.(3)",
    "part_load_article": "8.4.5.6.(1)"
  },
  "hydronic_pumps": {
    "article": "8.4.4.14.(1)-(5)",
    "table_article": "Table 8.4.4.14.",
    "power_caps_w_per_kw": {
      "article": "5.2.6.3.(1); Table 5.2.6.3.",
      "note": "D-38 (A3 ruled min-wins, phylroy 2026-07-28): the reference must also MEET Part 5 prescriptive (8.4.4.1.(2)) - after the pump-power transfer, each hydronic loop's COMBINED pump motor power is clamped at these W per kW of the loop's peak thermal demand at design. Values verified against the printed table via the codes MCP.",
      "Heating": 4.5,
      "Cooling": 14.0,
      "Heat rejection": 12.0,
      "Water-source heat pump": 22.0
    },
    "correspondence": "D-93 transfers pump power only through established one-to-one proposed/reference loop and pump correspondence; no whole-building or loop-type W/(L/s) allocation is permitted",
    "sentence_5": "variable-flow pumps are modeled as a pump riding its curve -> riding-curve coefficients on every reference PumpVariableSpeed",
    "curves": {
      "riding pump curve": {
        "a": 0.227143,
        "b": 1.178929,
        "c": -0.41071,
        "d": 0.47,
        "e": 0.68
      },
      "variable speed drive": {
        "a": 0.00153028,
        "b": 0.00520806,
        "c": 1.0086242,
        "d": 0.2,
        "e": 0.04
      }
    },
    "floor_note": "below-D floor (P = E x Prated) approximated by the minimum-flow clamp at D x rated flow; polynomial at D equals E within table rounding (0.691 vs 0.68, 0.043 vs 0.04)"
  },
  "energy_recovery": {
    "article": "8.4.4.19.(1)",
    "preheat_article": "8.4.4.19.(2)",
    "trigger_article": "5.2.10.1.(1)",
    "effectiveness": 0.5,
    "hx": {
      "type": "Rotary",
      "economizer_lockout": true,
      "frost_control": "ExhaustOnly",
      "threshold_temperature_c": -23.3,
      "initial_defrost_time_fraction": 0.167,
      "rate_of_defrost_increase": 1.44,
      "modeling_note": "frost_control/threshold_temperature_c/defrost fractions are equipment-modeling assumptions carried from the pinned openstudio-standards gem (necb/ECMS/data/erv.json, refs:[assumption]; all five of its rows use ExhaustOnly/-23.3/0.167/1.44), NOT NECB values — 5.2.10.1 is silent on frost control. They are NOT EnergyPlus defaults: the E+ IDD defaults Threshold Temperature to 1.7 C, Initial Defrost Time Fraction to 0.083 and Rate of Defrost Time Fraction Increase to 0.012, so none of the three matches. -23.3 C = -10 F is independently corroborated by RenewAire as the frost-free limit of a static-plate ERV below 40% indoor RH; the 1.44 rate is not, and it makes the defrost fraction reach 1.0 by -23.88 C, which is a cutoff rather than a rate. Sentence (5) test-method certification and the sentence (3) specialized-exhaust exemption are modeller/equipment scope."
    },
    "text": "Where Subsection 5.2.10. applies to a reference building HVAC system, that system shall be modeled with energy recovery capabilities that comply with Subsection 5.2.10.; energy recovered from exhaust air shall be used to preheat the outside air supplied by that system.",
    "trigger_provenance": "NECB 2020 Tables 5.2.10.1.-A (p.147, non-continuous) / -B (p.148, continuous), retrieved via codes MCP get_table 2026-07-22.",
    "continuous_hours_per_year": 8000,
    "oa_bands_pct": [
      10,
      20,
      30,
      40,
      50,
      60,
      70,
      80
    ],
    "thresholds_l_s": {
      "non_continuous": [
        {
          "hdd_max": 3000,
          "bands": [
            "NR",
            "NR",
            "NR",
            "NR",
            "NR",
            "NR",
            "NR",
            "NR"
          ]
        },
        {
          "hdd_max": 5000,
          "bands": [
            12270,
            7550,
            2600,
            2120,
            1650,
            940,
            470,
            "R"
          ]
        },
        {
          "hdd_max": 99999,
          "bands": [
            2120,
            1890,
            1180,
            470,
            "R",
            "R",
            "R",
            "R"
          ]
        }
      ],
      "continuous": [
        {
          "hdd_max": 3000,
          "bands": [
            "NR",
            9200,
            4250,
            2360,
            1890,
            1420,
            710,
            "R"
          ]
        },
        {
          "hdd_max": 99999,
          "bands": [
            "R",
            "R",
            "R",
            "R",
            "R",
            "R",
            "R",
            "R"
          ]
        }
      ]
    },
    "effectiveness_article": "5.2.10.1.(4)",
    "overshoot_article": "5.2.10.1.(6)"
  },
  "water_economizer": {
    "article": "8.4.4.12.",
    "trigger_article": "5.2.2.9.",
    "applies_to_reference_systems": [
      2,
      5
    ],
    "text": "5.2.2.9.(1): HVAC systems that reduce mechanical cooling energy use by using outdoor air to chill cooling distribution fluid by direct evaporation, indirect evaporation, or both, shall be capable of cooling supply air so as to provide 100% of the cooling load when the outdoor air wet-bulb temperature is 7 C or lower. (2): the same, by sensible heat transfer, when the outdoor-air dry-bulb temperature is 10 C or lower.",
    "capability_wet_bulb_c": 7.0,
    "capability_dry_bulb_c": 10.0,
    "heat_exchanger_model_type": "Ideal",
    "control_type": "CoolingSetpointModulated",
    "metering_end_use": "FreeCooling",
    "sizing_factor": 1.0,
    "condenser_reset_reference": "OutdoorAirWetBulb",
    "condenser_reset_fallback_approach_k": 5.0,
    "modeling_note": "Table -12 routes reference systems 2 and 5 to 5.2.2.9. Their Table 8.4.4.7.-B row prescribes a WATER-COOLED chiller, so the reference plant rejects heat through an evaporative cooling tower and the economizer chills the chilled water by INDIRECT EVAPORATION - sentence (1), the wet-bulb criterion, is the one that binds; sentence (2) would bind a dry-cooler arrangement the reference never builds. Built as a HeatExchangerFluidToFluid with the condenser loop as source and the chilled-water loop as load, UA and both design flows AUTOSIZED at sizing factor 1.0 so the exchanger is sized for the loop's full design cooling load (the modelled form of 'capable of 100% of the cooling load'), CoolingSetpointModulated onto a setpoint equal to the loop's own design exit temperature. The condenser setpoint is ALSO reset to follow the outdoor wet-bulb plus the tower's design approach (floored at the chilled-water setpoint, capped at the condenser design exit temperature): without that reset the tower stays pinned at 29 C, never delivers water colder than the chilled-water return, and the economizer is inert. control_type was chosen on measured evidence, not preference - see D-56."
  },
  "humidification": {
    "article": "Table 8.4.4.7.-B Note (1)",
    "text": "Where present, humidification systems in the reference building shall use the same energy source as the corresponding humidification system in the proposed building.",
    "energy_sources": {
      "electric": "Electricity",
      "gas": "NaturalGas"
    },
    "control": "SetpointManagerSingleZoneHumidityMinimum",
    "fallback_control": "SetpointManagerScheduled (MinimumHumidityRatio)",
    "autosize": true,
    "modeling_note": "The proposed's humidification is recorded per thermal block BEFORE the teardown that removes the proposed air loops, then rebuilt on the serving reference loop as the same EnergyPlus humidifier class (Humidifier:Steam:Electric -> electricity, Humidifier:Steam:Gas -> natural gas), capacity AUTOSIZED so the reference sizing run and the capacity iteration still govern it. Control is taken from the proposed, never invented: preferably the ZoneControlHumidistat that survives on the thermal zone, otherwise the proposed loop's own scheduled minimum-humidity-ratio setpoint. Where neither exists the humidifier is NOT built, because an uncontrolled humidifier never operates in EnergyPlus and would misrepresent the reference as humidified."
  },
  "article_coverage": {
    "note": "Complete accounting of Subsection 8.4.4 articles and how this gem handles each - emitted into every reference_hvac audit so nothing is silently missed. Statuses: implemented / partial / not_implemented / satisfied_by_clone / host_scope.",
    "articles": [
      {
        "article": "8.4.4.1.",
        "title": "General — reference building basis (prescriptive components, all energy uses)",
        "status": "host_scope",
        "how": "Whole-building modeling basis; the HVAC slice is governed by the articles below. Envelope/lighting/SHW conformance is composed by the umbrella from the sibling domain gems.",
        "code": [
          "python/btap/codes/compliance.py#_build_reference"
        ]
      },
      {
        "article": "8.4.4.2.",
        "title": "Operating Schedules, Internal Loads and Service Water Heating Loads",
        "status": "satisfied_by_clone",
        "how": "The reference model is a clone of the proposed model: schedules and internal/SHW loads remain identical, as required.",
        "code": [
          "python/btap/codes/necb/hvac/reference.py#_clone_model"
        ]
      },
      {
        "article": "8.4.4.3.",
        "title": "Building Envelope Components (solar absorptance)",
        "status": "host_scope",
        "how": "Delegated to openstudio-envelope — reference_envelope applies this when composed by the umbrella.",
        "code": [
          "python/btap/codes/necb/envelope/reference.py#reference_envelope"
        ]
      },
      {
        "article": "8.4.4.4.",
        "title": "Envelope Thermal Characteristics (lightweight construction)",
        "status": "host_scope",
        "how": "Delegated to openstudio-envelope — reference_envelope applies this when composed by the umbrella.",
        "code": [
          "python/btap/codes/necb/envelope/reference.py#_apply_lightweight_construction"
        ]
      },
      {
        "article": "8.4.4.5.",
        "title": "Lighting",
        "status": "host_scope",
        "how": "Delegated to openstudio-lighting — reference_lighting sets Part 4 allowance LPDs; reference_daylighting (ON by default, D-51; placement per the 4.2.2.1.(10)-(15) rule, D-57) covers sentences (5)-(12).",
        "code": [
          "python/btap/codes/necb/lighting/reference.py#reference_lighting"
        ]
      },
      {
        "article": "8.4.4.6.(1)",
        "title": "Purchased Energy",
        "status": "partial",
        "how": "purchased HEATING is represented by a gas-fired modulating boiler ((1)(a)) via the energy-type election",
        "gaps": "the (1)(b) capacity-ratio adjustment is sizing-time and not enforced",
        "code": [
          "python/btap/codes/necb/hvac/reference.py#_reference_energy_type",
          "python/btap/modeling/hvac/systems/plant_loops.py#hot_water"
        ]
      },
      {
        "article": "8.4.4.6.(2)",
        "title": "Purchased Energy",
        "status": "partial",
        "how": "purchased COOLING forces an air-cooled electric chiller ((2)(a)) via the chw_source config",
        "gaps": "the (2)(b) capacity-ratio adjustment is sizing-time and not enforced",
        "code": [
          "python/btap/codes/necb/hvac/reference.py#_reference_energy_type",
          "python/btap/modeling/hvac/systems/plant_loops.py#chilled_water"
        ]
      },
      {
        "article": "8.4.4.6.(3)",
        "title": "Purchased Energy",
        "status": "host_scope",
        "how": "purchased service water heating belongs to openstudio-shw (8.4.4.20.)",
        "code": [
          "python/btap/codes/necb/shw/reference.py#reference_shw"
        ]
      },
      {
        "article": "8.4.4.6.(4)",
        "title": "Purchased Energy",
        "status": "partial",
        "how": "operating schedules carry over to the representing equipment by clone",
        "gaps": "priority-of-use and other operational characteristics of the purchased supply are not explicitly modelled",
        "code": [
          "python/btap/codes/necb/hvac/reference.py#_clone_model"
        ]
      },
      {
        "article": "8.4.4.7.",
        "title": "HVAC System Selection (Tables -A/-B)",
        "status": "implemented",
        "how": "Category election per Table -A (space type + storeys + cooling-kW threshold), closest-type fallback per sentence (3), residential special rules (D-34: heat-pump blocks take the sentence-(4) ASHP redirect before the compatible-cooling copy; water-loop HPs fall back to the Table -A rules per D-37), HP redirect per sentence (4), and the D-39 System 5 conditional (Table -B heating 'None' honoured for cooled-but-unheated blocks; 8.4.4.1.(5) presence override keeps the changeover heating when the proposed block heats).",
        "gaps": "Sentence (2) 10%-area exclusion is a modeling choice left to the host. Table -B note (3) IS applied since D-28 (same-catalog multizone selection groups merge into whole-building systems; facade/internal/underground split inside the builder). Table -B note (1) humidification IS rebuilt since D-55 (the proposed's humidifier is recorded per thermal block before the teardown and re-created on the serving reference loop with the same energy source, autosized, and with a control taken from the proposed); mixed-category zone groups warn per (1) (T9); keyword-order category election can misfile compound names — museum exhibition areas land in Assembly via 'exhibit' (A6, awaiting adjudication).",
        "code": [
          "python/btap/codes/necb/hvac/reference.py#select_reference_systems",
          "python/btap/codes/necb/hvac/reference.py#_assign"
        ]
      },
      {
        "article": "8.4.4.8.",
        "title": "Equipment Oversizing",
        "status": "implemented",
        "how": "Heating/cooling sizing factors set to min(proposed, 1.30/1.10) with the arithmetic recorded.",
        "code": [
          "python/btap/codes/necb/hvac/reference.py#_apply_oversizing_caps"
        ]
      },
      {
        "article": "8.4.4.9.(1)",
        "title": "Heating System",
        "status": "implemented",
        "how": "reference heating system selected per Table 8.4.4.7.-A and this Article",
        "code": [
          "python/btap/codes/necb/hvac/reference.py#_assign"
        ]
      },
      {
        "article": "8.4.4.9.(2)",
        "title": "Heating System",
        "status": "implemented",
        "how": "purchased energy routes to Article 8.4.4.6.",
        "code": [
          "python/btap/codes/necb/hvac/reference.py#_reference_energy_type"
        ]
      },
      {
        "article": "8.4.4.9.(3)",
        "title": "Heating System",
        "status": "partial",
        "how": "terminal/secondary capacity split accounted for systems 1/2/5 via Sizing:Zone dedicated-outdoor-air accounting with a neutral supply-air strategy (D-50)",
        "gaps": "systems 3, 4 and 6 mix outdoor air into the supply stream, so their split is approximated by ordinary mixed-air zone sizing with baseboards taking the residual — audited as an approximation, not claimed",
        "code": [
          "python/btap/codes/necb/hvac/reference.py#_audit_terminal_secondary_split",
          "python/btap/codes/necb/hvac/reference.py#_apply_zone_fan_rules"
        ]
      },
      {
        "article": "8.4.4.9.(4)",
        "title": "Heating System",
        "status": "partial",
        "how": "reference heating energy type modeled identical to the proposed where the catalog PRESERVES that source, namely natural gas and electricity (see also 8.4.4.13.(2)(g))",
        "code": [
          "python/btap/codes/necb/hvac/reference.py#_reference_energy_type"
        ],
        "gaps": "two distinct gaps. (i) The sentence opens \"Except as provided in Sentence (5)\", so it does NOT govern a group whose proposed heating system uses more than one energy type; for those the structural election is a SURROGATE for the unimplemented 8.4.4.9.(5), and no single-fuel basis, whether the fossil-first cascade, capacity-dominant, lead-fuel or annual-dominant, satisfies (5)(a)'s capacity ratio. The multi-energy case is disclosed as UNRESOLVED once per serving system. (ii) Even for a SINGLE-energy system the reference is not always identical: the election maps FuelOilNo2 and PropaneGas to the GAS catalog VARIANT. What the reference's final equipment burns FOLLOWS the election for every BUILT block, and is measured rather than inferred: both variants give the same answer, an oil-fired proposed plant is torn down and the reference builds NaturalGas boilers, whether the proposed system is zonal baseboards or a hot-water-baseboard PSZ. The earlier text said the zonal variant ADOPTS the oil plant and keeps FuelOilNo2, so the mismatch was 'real but not universal'. D-101 made that false for every BUILT block: destruction is phased ahead of construction and every plant surviving teardown is reserved to whatever retained it, so a built block cannot adopt a proposed plant. The gap is therefore that the catalog offers no oil or propane variant and a reference built from it burns gas, UNIVERSALLY for a built block. A `copy_proposed` block still retains its proposed plant with its own fuel, which is a different branch. (4) requires the energy type to be identical and Division A's building-energy-target definition requires the same energy SOURCES for the same functions, so oil and propane remain unsupported. That is a catalog gap, not a Code reading."
      },
      {
        "article": "8.4.4.9.(5)",
        "title": "Heating System",
        "status": "not_implemented",
        "gaps": "multi-energy capacity ratios are neither computed nor enforced: a proposed heating system drawing on more than one energy type is elected into ONE energy type at SELECTION. What the reference's final equipment carries is a separate question this tool does not establish: a replaced plant carries only the elected energy type. ADOPTION of the proposed plant is NOT among the outcomes of this gap — this disclosure fires only for a block whose heating was collapsed to one energy type, which is always an action=build assignment, and D-101 keeps a built block off a plant retained for a copy_proposed block. The measured adoption was an all-copy_proposed residential service, which raises no 8.4.x.9.(5) question at all. Whether the reference happens to match the proposed allocation is therefore NOT VERIFIED in either direction — it is not asserted to be unmet, since a reference may carry capacity for a non-elected type through an air-loop coil or heat pump. Clause (b)'s operating priority is not transferred at all. An UNRESOLVED warning is emitted once per serving system, in two shapes: where ONE plant carries every energy type the group uses it also cites sentence 8.4.4.9.(6), WITHOUT a subclause, because which of (6)(b)/(c)/(d) applies depends on a reference plant capacity that does not exist at selection time, and it records that the plant's live capacity is set after sizing by primary/secondary role rather than by the proposed allocation; a group whose plant covers only part of it gets a generic entry that makes no claim about boilers and leaves the group-wide shares unresolved rather than reporting a plant-only split that would omit the other types from the denominator."
      },
      {
        "article": "8.4.4.9.(6)",
        "title": "Heating System",
        "status": "partial",
        "how": "hydronic heating plant per the article: boiler staging 176/352 kW, modulating flow mode with the 25% floor, HWST 82/60 reset — plant defaults + the efficiency pass",
        "code": [
          "python/btap/modeling/hvac/systems/plant_loops.py#hot_water",
          "python/btap/codes/necb/hvac/efficiency.py#_apply_boiler"
        ],
        "gaps": "sentence (6) bands the reference plant's boiler count and staging by its heating capacity, and the reference plant is NOT determined at selection time: it may be a DIFFERENT plant built by the selected variant after the proposed one is torn down, holding none of its devices; or may not exist at all where the variant needs no boiler. What the implementation does after sizing is set the plant's live capacity by primary/secondary ROLE — builder feature, then device name, then supply order — and BLIND to energy type. MEASURED outcomes, each on its own configuration and none generalised: two role-labelled 200 kW boilers in the two-boiler band become 100/100 kW, so an equal ratio IS preserved; a recognised secondary below the single-boiler threshold is driven to ~0 W, so there the allocation is not preserved and the surviving fuel need not be the elected one; and three generically-named 52 kW boilers keep 52/52/52, because the role resolver returns nothing unless there are exactly TWO boilers — such a plant has ZERO recognised roles, not two. Which outcome applies, and therefore whether 8.4.4.9.(5)(a) survives, is unverified against the Article. MEASURED on SAMPLE 11 ONLY, under this edition, and not generalised; no sample-12 experiment has been run. On that one fixture the boiler count made no difference to the annual result for the model fed to the sizing run, while dropping the sizing factor to 0.5 changed it by -616.6 kWh, and the secondary never fired in either. Separately, no boiler sizingFactor is set at all, so each parallel boiler sizes for the whole loop where the legacy realisation sets 1.0/n."
      },
      {
        "article": "8.4.4.9.(7)",
        "title": "Heating System",
        "status": "partial",
        "how": "furnace staging IS modelled since D-46: gas-heated reference systems 3/4 build as an AirLoopHVACUnitarySystem holding a multi-stage gas coil, stage COUNT set post-sizing from the sized capacity with every stage capacity left autosized",
        "gaps": "electric-resistance heating is not a furnace so it is not staged (D-49); zone-terminal and make-up-air equipment stays single-stage (D-48); more than four equal stages is CLAMPED at four with a shouted warning — EnergyPlus multispeed objects cannot hold a fifth (D-47)",
        "code": [
          "python/btap/codes/necb/hvac/efficiency.py#apply_staging",
          "python/btap/codes/necb/hvac/efficiency.py#_stage_multispeed_coil"
        ]
      },
      {
        "article": "8.4.4.9.(8)",
        "title": "Heating System",
        "status": "implemented",
        "how": "heating part-load performance applied from this edition's own part-load tables by equipment class (Subsection 8.4.5.: Table 8.4.5.2.-A and the ten points of Table 8.4.5.2.-B for boilers, Table 8.4.5.3 for furnaces); the as-applied class, table row and curve points are audited per D-89",
        "code": [
          "python/btap/modeling/hvac/components/curves.py#build",
          "python/btap/codes/necb/hvac/efficiency.py#apply"
        ]
      },
      {
        "article": "8.4.4.10.(1)",
        "title": "Cooling Systems",
        "status": "implemented",
        "how": "reference cooling system selected per Table 8.4.4.7.-A and this Article",
        "code": [
          "python/btap/codes/necb/hvac/reference.py#_assign"
        ]
      },
      {
        "article": "8.4.4.10.(2)",
        "title": "Cooling Systems",
        "status": "implemented",
        "how": "purchased energy routes to Article 8.4.4.6.",
        "code": [
          "python/btap/codes/necb/hvac/reference.py#_reference_energy_type"
        ]
      },
      {
        "article": "8.4.4.10.(3)",
        "title": "Cooling Systems",
        "status": "implemented",
        "how": "reference cooling energy type modeled identical to the proposed",
        "code": [
          "python/btap/codes/necb/hvac/reference.py#_reference_energy_type"
        ]
      },
      {
        "article": "8.4.4.10.(4)",
        "title": "Cooling Systems",
        "status": "not_implemented",
        "gaps": "multi-energy COOLING capacity ratios are not modelled — the same gap as the heating article, sentence (5) of 8.4.4.9. A proposed cooling system drawing on more than one energy type is elected into ONE energy type at SELECTION, with no capacity ratio computed. What the reference's final cooling equipment carries is not established here; the adoption-versus-replacement outcomes measured for the HEATING plant were not measured for cooling and are not claimed for it, so clause (a)'s capacity ratio and clause (b)'s operating priority are both unaddressed. No cooling diagnostic is emitted yet and no cooling behaviour has been measured: the heating-side measurement does not transfer."
      },
      {
        "article": "8.4.4.10.(5)",
        "title": "Cooling Systems",
        "status": "implemented",
        "how": "cooling part-load performance applied from the Subsection 8.4.5. curve set (chiller and unitary curves; the as-applied coefficients are audited)",
        "code": [
          "python/btap/modeling/hvac/components/curves.py#build",
          "python/btap/codes/necb/hvac/efficiency.py#apply"
        ]
      },
      {
        "article": "8.4.4.10.(6)",
        "title": "Cooling Systems",
        "status": "implemented",
        "how": "hydronic cooling plant per the article: 2100 kW chiller split, 7 C CHWST, 25% modulating floor — plant defaults + the efficiency pass",
        "code": [
          "python/btap/modeling/hvac/systems/plant_loops.py#chilled_water",
          "python/btap/codes/necb/hvac/efficiency.py#_apply_chiller"
        ]
      },
      {
        "article": "8.4.4.10.(7)",
        "title": "Cooling Systems",
        "status": "partial",
        "how": "terminal/secondary split accounted for systems 1/2/5 via Sizing:Zone dedicated-outdoor-air accounting (D-50)",
        "gaps": "systems 3, 4 and 6 have no separate ventilation stream, so their split is approximated by mixed-air zone sizing and audited as such",
        "code": [
          "python/btap/codes/necb/hvac/reference.py#_audit_terminal_secondary_split"
        ]
      },
      {
        "article": "8.4.4.10.(8)",
        "title": "Cooling Systems",
        "status": "partial",
        "how": "DX staging IS modelled since D-46: multispeed DX cooling inside an AirLoopHVACUnitarySystem on reference systems 3/4 and the ASHP, stage COUNT set post-sizing, efficiencies and curves binned by the top-stage capacity",
        "gaps": "zone-terminal DX stays single-speed (packaged terminal units cannot host a multispeed coil in EnergyPlus) and make-up-air tempering DX likewise (D-48); stage counts above four are CLAMPED with a shouted warning (D-47)",
        "code": [
          "python/btap/codes/necb/hvac/efficiency.py#apply_staging",
          "python/btap/codes/necb/hvac/efficiency.py#_apply_dx_cooling_multi"
        ]
      },
      {
        "article": "8.4.4.10.(9)",
        "title": "Cooling Systems",
        "status": "implemented",
        "how": "water-cooled systems pair to the cooling tower built per Article 8.4.4.11.",
        "code": [
          "python/btap/codes/necb/hvac/efficiency.py#_apply_tower_rules"
        ]
      },
      {
        "article": "8.4.4.11.(1)",
        "title": "Cooling Tower Systems",
        "status": "implemented",
        "how": "axial-fan direct-contact tower with 35/29 C water and 24 C wet-bulb design temperatures; fan power at the Table 5.2.12.2 0.013 kW/kW maximum",
        "code": [
          "python/btap/codes/necb/hvac/efficiency.py#_apply_tower_rules"
        ]
      },
      {
        "article": "8.4.4.11.(2)",
        "title": "Cooling Tower Systems",
        "status": "implemented",
        "how": "a tower at or below 1750 kW is modeled with one cell",
        "code": [
          "python/btap/codes/necb/hvac/efficiency.py#_apply_tower_rules"
        ]
      },
      {
        "article": "8.4.4.11.(3)",
        "title": "Cooling Tower Systems",
        "status": "implemented",
        "how": "cells = capacity / 1750 kW rounded UP (true ceiling)",
        "code": [
          "python/btap/codes/necb/hvac/efficiency.py#_apply_tower_rules"
        ]
      },
      {
        "article": "8.4.4.11.(4)",
        "title": "Cooling Tower Systems",
        "status": "partial",
        "how": "pump modeled with constant-power coefficients",
        "gaps": "the hardware object is variable-speed; the constant-speed pump ruling is pending (T-list)",
        "code": [
          "python/btap/codes/necb/hvac/efficiency.py#_apply_pump_rules"
        ]
      },
      {
        "article": "8.4.4.11.(5)",
        "title": "Cooling Tower Systems",
        "status": "partial",
        "how": "pumping flow comes from plant autosizing",
        "gaps": "the sentence’s specific flow-rate criteria are not individually evaluated against the sized value",
        "code": [
          "python/btap/codes/necb/hvac/efficiency.py#_apply_pump_rules"
        ]
      },
      {
        "article": "8.4.4.11.(6)",
        "title": "Cooling Tower Systems",
        "status": "partial",
        "how": "cell fan set to maintain 29 C outlet water",
        "gaps": "cycling control relies on the CoolingTowerSingleSpeed default capacity control rather than an explicit cycling model",
        "code": [
          "python/btap/codes/necb/hvac/efficiency.py#_apply_tower_rules"
        ]
      },
      {
        "article": "8.4.4.11.(7)",
        "title": "Cooling Tower Systems",
        "status": "partial",
        "how": "tower part-load behaviour comes from the shared Subsection 8.4.6 curve machinery",
        "gaps": "the tower coefficients are not individually verified by the curves probe",
        "code": [
          "python/btap/codes/necb/hvac/efficiency.py#_apply_tower_rules",
          "python/btap/modeling/hvac/components/curves.py#build"
        ]
      },
      {
        "article": "8.4.4.12.",
        "title": "Cooling with Outside Air (economizers)",
        "status": "implemented",
        "how": "air economizers (Table -12 -> 5.2.2.8) applied to reference systems 1/3/4/6 + HP with mechanical cooling: DifferentialEnthalpy control, up to 100% OA. DX staging clauses 5.2.2.8.(4)-(5) enforced since D-62: economizer systems' staged cooling gets a stage-count FLOOR so the lowest stage is <= 25% of capacity at >= 70 kW and <= 50% at > 25 kW (economizer_dx_staging rules; sentence (6)'s OA-reduction permission is not exercised - stage flows are floored at the minimum-OA fraction per D-46). Systems 2/5 get the 5.2.2.9 WATER-side economizer since D-56: a HeatExchangerFluidToFluid between the condenser and chilled-water loops, UA and both design flows autosized at sizing factor 1.0 (sized for the loop's full design cooling load), CoolingSetpointModulated onto the loop design exit temperature, plus the condenser setpoint reset to the outdoor wet-bulb + tower approach without which the tower stays at 29 C and the economizer is inert. The 5.2.2.9 capability is INTEGRATED and measured: 100% of the chilled-water load in every hour at outdoor wet-bulb 7 C or lower, partial share above the band; sentence (1) binds because the reference rejects heat evaporatively, (2) declared inapplicable; air-cooled/purchased chilled water warns (no evaporatively-cooled fluid).",
        "code": [
          "python/btap/codes/necb/hvac/reference.py#_apply_economizers",
          "python/btap/codes/necb/hvac/efficiency.py#_economizer_stage_floor"
        ]
      },
      {
        "article": "8.4.4.13.(1)",
        "title": "Heat Pumps",
        "status": "implemented",
        "how": "a water-LOOP heat pump (internal loop; auxiliary boiler/tower allowed) KEEPS its Table 8.4.4.7.-A selection per the printed split (D-37, Note A-8.4.4.13)",
        "code": [
          "python/btap/codes/necb/hvac/reference.py#_heat_pump_redirects",
          "python/btap/modeling/hvac/classify.py#_plant_facts"
        ]
      },
      {
        "article": "8.4.4.13.(2)",
        "title": "Heat Pumps",
        "status": "partial",
        "how": "air-, water- and ground-SOURCE heat pumps redirect to the Table 8.4.4.13. packaged rooftop ASHP, source classified from the HP’s source plant loop with no-evidence detections keeping the conservative redirect; -10 C heating cutoff applied ((2)(d)); cooling sized at the peak load without oversizing ((2)(b), D-52); the (2)(g) auxiliary-fuel election runs on annual data with the 33% proviso",
        "gaps": "(2)(c)’s -8.3 C point evaluates to 47.8% on the vendored legacy CAP_FT curve against the code’s 50% (known approximation, D-52 review); on simulate: :sizing/:none the (2)(g) election cannot run and the structural 8.4.4.9.(4) proxy elects, audited as such",
        "code": [
          "python/btap/codes/necb/hvac/reference.py#_apply_heat_pump_limits",
          "python/btap/codes/necb/hvac/reference.py#heat_pump_aux_energy_type",
          "python/btap/codes/necb/hvac/reference.py#_apply_oversizing_caps",
          "python/btap/codes/necb/hvac/efficiency.py#_align_heat_pump_heating_capacity"
        ]
      },
      {
        "article": "8.4.4.14.",
        "title": "Hydronic Pumps",
        "status": "implemented",
        "how": "Table 8.4.4.14 riding-curve coefficients + below-D minimum-flow clamp on every reference PumpVariableSpeed ((4)-(5)), applied POST-SIZING by the efficiency pass. D-93 transfers pump power only where one-to-one proposed/reference correspondence is established and declines unmatched loops loudly. D-38 then applies the Table 5.2.6.3 combined-pump maximum.",
        "gaps": "(6) 5.2.12.1 pump-energy-inclusive secondary-system adjustment is not implemented; N:1 or 1:N correspondence is not guessed.",
        "code": [
          "python/btap/codes/necb/hvac/efficiency.py#_apply_pump_rules"
        ]
      },
      {
        "article": "8.4.4.15.(1)",
        "title": "Outdoor Air",
        "status": "partial",
        "how": "spaces and their DesignSpecificationOutdoorAir are retained by the clone; rebuilt reference systems draw the same peak OA specifications",
        "gaps": "the identity holds only for DSOA-driven proposeds — hard-set proposed minimum-OA controller values draw a runtime warning (T7)",
        "code": [
          "python/btap/codes/necb/hvac/reference.py#_clone_model",
          "python/btap/codes/necb/hvac/reference.py#reference_hvac"
        ]
      },
      {
        "article": "8.4.4.15.(2)",
        "title": "Outdoor Air",
        "status": "partial",
        "how": "DCV strategies ARE copied since D-54: each proposed air loop’s demand-controlled-ventilation flag and outdoor-air method are recorded per thermal block before teardown and re-applied to the rebuilt reference controller",
        "gaps": "peak-rate outdoor-air methods (ZoneSum, 62.1 VRP) are deliberately NOT copied because they determine the peak rate sentence (1) governs; where a reference system merges blocks of which only some carry DCV, the single controller applies the strategy to all and warns",
        "code": [
          "python/btap/codes/necb/hvac/reference.py#_apply_dcv",
          "python/btap/codes/necb/hvac/reference.py#_audit_dcv_caveats"
        ]
      },
      {
        "article": "8.4.4.16.(1)",
        "title": "Space Temperature Control (radiant workaround, throttling range)",
        "status": "not_implemented",
        "gaps": "the +-2 C radiant workaround applies ONLY when the tool cannot model radiant effects — EnergyPlus can (ZoneHVAC low-temperature radiant objects); it binds only if the modeller chooses to approximate a radiant proposed design convectively, and applying the adjustment is then the modeller’s responsibility",
        "gap_owner": "modeller"
      },
      {
        "article": "8.4.4.16.(2)",
        "title": "Space Temperature Control (radiant workaround, throttling range)",
        "status": "implemented",
        "how": "throttling range is identical by construction: both buildings use ideal thermostat control on cloned schedules (8.4.3.2) — there is no throttling knob that could differ",
        "code": [
          "python/btap/codes/necb/hvac/reference.py#_clone_model"
        ]
      },
      {
        "article": "8.4.4.17.",
        "title": "Fans (exhaust fans, fan power vs flow curves)",
        "status": "implemented",
        "how": "VAV fan power-vs-flow curves from Table -17 applied in the (post-sizing) efficiency pass, row selected by rated power per sentences (3)-(5); the below-D floor is approximated by the E+ minimum-flow-fraction clamp (equals E within table rounding)",
        "code": [
          "python/btap/codes/necb/hvac/efficiency.py#_apply_fan_power_curve",
          "python/btap/codes/necb/hvac/reference.py#_apply_fan_rules"
        ]
      },
      {
        "article": "8.4.4.18.(1)",
        "title": "Supply Air Systems (airflow rates, fan specs)",
        "status": "partial",
        "how": "secondary-system supply airflow is the sum of the block airflows via zone-level sizing",
        "gaps": "the determination is sizing-time; the sentence’s arithmetic is not re-verified against the sized result",
        "code": [
          "python/btap/codes/necb/hvac/reference.py#_apply_zone_fan_rules"
        ]
      },
      {
        "article": "8.4.4.18.(2)",
        "title": "Supply Air Systems (airflow rates, fan specs)",
        "status": "partial",
        "how": "block supply airflow comes from zone sizing",
        "gaps": "the greater-of criteria at the 21/11 C supply-air deltas are not explicitly enforced",
        "code": [
          "python/btap/codes/necb/hvac/reference.py#_apply_zone_fan_rules"
        ]
      },
      {
        "article": "8.4.4.18.(3)",
        "title": "Supply Air Systems (airflow rates, fan specs)",
        "status": "implemented",
        "how": "systems 1-5 fan specs applied: supply 640 Pa at 40% combined efficiency, no return-fan spec",
        "code": [
          "python/btap/codes/necb/hvac/reference.py#_apply_fan_rules"
        ]
      },
      {
        "article": "8.4.4.18.(4)",
        "title": "Supply Air Systems (airflow rates, fan specs)",
        "status": "implemented",
        "how": "system 6 fan specs applied: supply 1000 Pa at 55% + return 250 Pa at 30%, 13 C SAT via the catalog sizing block",
        "code": [
          "python/btap/codes/necb/hvac/reference.py#_apply_fan_rules"
        ]
      },
      {
        "article": "8.4.4.18.(5)",
        "title": "Supply Air Systems (airflow rates, fan specs)",
        "status": "not_implemented",
        "gaps": "the identical-fan-power fallback for secondaries failing 5.2.3.1.(1)(b) is not modeled"
      },
      {
        "article": "8.4.4.18.(6)",
        "title": "Supply Air Systems (airflow rates, fan specs)",
        "status": "not_implemented",
        "gaps": "the exemption for equipment whose fan energy is included in the Tables 5.2.12.1 minimum performance is not modeled"
      },
      {
        "article": "8.4.4.19.",
        "title": "Energy Recovery Systems",
        "status": "implemented",
        "how": "Table 5.2.10.1.-A/-B airflow-threshold trigger (climate row by HDD x %OA band x continuous/non-continuous from the air loop availability schedule, >=8000 h/yr) evaluated POST-SIZING per reference air loop on sized supply/OA flows; rotary HX @ 50% effectiveness with OA-pretreat control added where required. Below-10%-OA systems are outside the Tables (NR).",
        "gaps": "Ice-plant heat-recovery rules (3) are not modeled (no ice plants in scope). Reference fans default to Always On from the topology builders, classifying most systems CONTINUOUS (Table -B: R at >=10% OA for HDD >= 3000) — wiring reference fan availability to the archetype operating schedule would flip many to non-continuous; open item, every determination audits its inputs.",
        "code": [
          "python/btap/codes/necb/hvac/energy_recovery.py#apply_energy_recovery"
        ]
      },
      {
        "article": "8.4.4.20.",
        "title": "Service Water Heating Systems",
        "status": "host_scope",
        "how": "Delegated to openstudio-shw — reference_shw re-applies Part 6 minimum efficiencies.",
        "code": [
          "python/btap/codes/necb/shw/reference.py#reference_shw"
        ]
      },
      {
        "article": "8.4.1.1. (HVAC)",
        "title": "General — HVAC components accounted",
        "status": "implemented",
        "how": "HVAC components accounted per the prescriptive Section 5.2 requirements via the reference system builds (8.4.4.7.-8.4.4.19.) and the capacity-binned efficiency pass — the realization of 8.4.1.1.(1) for the HVAC slice.",
        "code": [
          "python/btap/codes/necb/hvac/reference.py#reference_hvac"
        ]
      },
      {
        "article": "8.4.2.10.",
        "title": "HVAC Systems",
        "status": "implemented",
        "how": "Reference HVAC systems are built explicitly from the Table 8.4.4.7. topologies — components are constructed, not approximated by thermodynamically-similar substitutes.",
        "gaps": "(2) limited-capability effects (terminal/primary/secondary interactions) are EnergyPlus behaviour of the built systems, not separately verified.",
        "code": [
          "python/btap/modeling/hvac/builder.py#build_system",
          "python/btap/codes/necb/hvac/reference.py#reference_hvac"
        ]
      }
    ]
  }
}
