{
  "provenance": {
    "source": "NECB 2020 Division B Table 4.2.1.6, columns \"Automatic Daylight Responsive Controls for Sidelighting [see 4.2.2.1.(10)]\" and \"... for Toplighting [see 4.2.2.1.(13)]\", retrieved via the building-codes MCP (get_table necb 4.2.1.6, edition 2020) and RE-READ 2026-07-30 after canmet-energy/hbix#88 corrected the extraction.",
    "generated": "2026-07-30",
    "ruling": "D-57",
    "method": "Re-generated 2026-07-30 from the CORRECTED extraction. The nine lighting-control columns are now verified against the printed pages - asserted at generation time - so the earlier extraction-conflict machinery is obsolete and has been removed. Cell semantics: 'X' -> required; '-' -> not_required; BLANK occurs only on the four rows carrying a Note that defers the space type elsewhere (Guest room -> 4.2.2.6.(2); Parking garage - interior -> 4.2.2.2.; Stairway -> the space containing it; Healthcare medical supply room -> the Storage Room rows), and those keep their curated state. Entries with no table_row are not in Table 4.2.1.6 at all. Note (1) also defines 'A'/'B' as at-least-one-of-group marks, but BOTH daylight columns are pure X/-/blank, so consuming only 'X' is sound for these two columns (checked; the A/B marks sit in the manual and occupancy columns).",
    "semantics": {
      "required": "Table 4.2.1.6 carries 'X' in the column - 4.2.2.1.(10) or (13) applies to this space type, subject to its own power thresholds and to the (12)/(15) exceptions",
      "not_required": "the column is blank or a dash - the sentence does not apply to this space type",
      "not_applicable": "Table 4.2.1.6 refers this space type to a DIFFERENT article instead of carrying a flag (4.2.2.2. for interior storage garages, 4.2.2.6.(2) for guest rooms)",
      "unknown": "the cell holds header/footnote text, or the space type has no row at all. Callers must not silently decide - the package WARNS and applies the documented conservative default",
      "not_listed": "the space type has NO Table 4.2.1.6 row at all, and 4.2.2.1.(10)/(13) apply only to spaces requiring the control 'in accordance with Table 4.2.1.6.' - so the sentences do not reach it. A determination from the code text, distinct from 'unknown'"
    },
    "counts": {
      "sidelighting_not_applicable": 2,
      "sidelighting_not_listed": 2,
      "sidelighting_not_required": 7,
      "sidelighting_required": 92,
      "sidelighting_unknown": 3,
      "toplighting_not_applicable": 2,
      "toplighting_not_listed": 2,
      "toplighting_not_required": 5,
      "toplighting_required": 94,
      "toplighting_unknown": 3
    },
    "upstream": "canmet-energy/hbix#88 (filed 2026-07-29, verified fixed 2026-07-30)",
    "residue_note": "Four extraction CONFLICTs were RESOLVED on 2026-07-30 when canmet-energy/hbix#88 was fixed; each now reads its mark directly and no longer relies on the conservative 'required' default. The 5 remaining entries are structural - those space types have no Table 4.2.1.6 row at all - and are unaffected by extraction quality."
  },
  "space_types": {
    "- undefined -": {
      "table_row": null,
      "sidelighting": "unknown",
      "toplighting": "unknown",
      "evidence": "NOT PRESENT IN TABLE 4.2.1.6",
      "note": "catalog sentinel for an unlisted space function (4.2.1.6.(1)(b) is a human judgement); the gem's reference transform already hard-raises on it"
    },
    "Atrium (6 =< height <= 12m)": {
      "table_row": "Atrium | ≥ 6 m and ≤ 12 m in height",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Atrium (height < 6m)": {
      "table_row": "Atrium | < 6 m in height",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Atrium (height > 12m)": {
      "table_row": "Atrium | > 12 m in height",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Audience seating area permanent - auditorium": {
      "table_row": "Audience seating area - permanent | for auditorium",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Audience seating area permanent - convention centre": {
      "table_row": null,
      "sidelighting": "unknown",
      "toplighting": "unknown",
      "evidence": "NOT PRESENT IN TABLE 4.2.1.6",
      "note": "a legacy-only space function: Table 4.2.1.6 lists no 'for convention centre' row under 'Audience seating area - permanent', and the catalog LPD (8.8 W/m2) does not match that category's 'other' row (2.5 W/m2), so the 'other' catch-all is NOT a safe substitute"
    },
    "Audience seating area permanent - gymnasium": {
      "table_row": "Audience seating area - permanent | for gymnasium",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Audience seating area permanent - motion picture theatre": {
      "table_row": "Audience seating area - permanent | for motion picture theatre",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Audience seating area permanent - other": {
      "table_row": "Audience seating area - permanent | other",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Audience seating area permanent - penitentiary": {
      "table_row": "Audience seating area - permanent | for penitentiary",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Audience seating area permanent - performing arts theatre": {
      "table_row": "Audience seating area - permanent | for performing arts theatre",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Audience seating area permanent - religious building": {
      "table_row": "Audience seating area - permanent | for religious building",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Audience seating area permanent - sports arena": {
      "table_row": "Audience seating area - permanent | for sports arena",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Banking activity area and offices": {
      "table_row": "Banking activity area and offices | Banking activity area and offices",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Classroom/Lecture hall/Training room - Penitentary": {
      "table_row": "Classroom/lecture/training | for penitentiary",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Classroom/Lecture hall/Training room other": {
      "table_row": "Classroom/lecture/training | other",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Computer/Server room": {
      "table_row": "Computer/Server room | Computer/Server room",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Conference/Meeting/Multi-purpose room": {
      "table_row": "Conference/Meeting/Multi-purpose room | Conference/Meeting/ Multi-purpose room",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Confinement cell": {
      "table_row": "Confinement cell | Confinement cell",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Convention centre exhibit space": {
      "table_row": "Convention centre - exhibit space | Convention centre - exhibit space",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Copy/Print room": {
      "table_row": "Copy/Print room | Copy/Print room",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Corridor/Transition area - hospital": {
      "table_row": "Corridor/Transition area | for hospital",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Corridor/Transition area - manufacturing facility": {
      "table_row": "Corridor/Transition area | for manufacturing facility",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Corridor/Transition area - space designed to ANSI/IES RP-28 (and used primarily by residents)": {
      "table_row": "Corridor/Transition area | for space designed to ANSI/IES RP-28 (and used primarily by residents)",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Corridor/Transition area other": {
      "table_row": "Corridor/Transition area | other",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Courtroom": {
      "table_row": "Courtroom | Courtroom",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Dining area - bar lounge/leisure dining": {
      "table_row": "Dining area | for bar lounge/leisure dining",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Dining area - cafeteria/fast food dining": {
      "table_row": "Dining area | for cafeteria/fast food dining",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Dining area - family dining": {
      "table_row": "Dining area | for family dining",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Dining area - other": {
      "table_row": "Dining area | other",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Dining area - penitentiary": {
      "table_row": "Dining area | for penitentiary",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Dining area - space designed to ANSI/IES RP-28 (used primarily by residents)": {
      "table_row": "Dining area | for space designed to ANSI/IES RP-28 (and used primarily by residents)",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Dormitory living quarters": {
      "table_row": "Dormitory - living quarters | Dormitory - living quarters",
      "sidelighting": "not_required",
      "toplighting": "not_required",
      "evidence_sidelighting": "Table 4.2.1.6 cell '-'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell '-'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Dressing/Fitting room - performing arts theatre": {
      "table_row": "Dressing/Fitting room for performing arts theatre | Dressing/Fitting room for performing arts theatre",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Dwelling units general": {
      "table_row": null,
      "sidelighting": "not_listed",
      "toplighting": "not_listed",
      "evidence": "NOT PRESENT IN TABLE 4.2.1.6",
      "note": "Dwelling units are NOT LISTED in Table 4.2.1.6 (their LPD comes from 8.4.4.5.(2), not from the space-by-space table). 4.2.2.1.(10) and (13) apply only to \"spaces requiring [the control] in accordance with Table 4.2.1.6.\", and 4.2.2.1.(2) ties the control requirement to the space-by-space space types OF that table, so a space type with no row cannot be a space \"requiring\" the control: sentences (10) and (13) do not reach it. Read from the code text, not guessed - which is why this is 'not_listed' and not 'unknown'."
    },
    "Dwelling units long-term": {
      "table_row": null,
      "sidelighting": "not_listed",
      "toplighting": "not_listed",
      "evidence": "NOT PRESENT IN TABLE 4.2.1.6",
      "note": "Dwelling units are NOT LISTED in Table 4.2.1.6 (their LPD comes from 8.4.4.5.(2), not from the space-by-space table). 4.2.2.1.(10) and (13) apply only to \"spaces requiring [the control] in accordance with Table 4.2.1.6.\", and 4.2.2.1.(2) ties the control requirement to the space-by-space space types OF that table, so a space type with no row cannot be a space \"requiring\" the control: sentences (10) and (13) do not reach it. Read from the code text, not guessed - which is why this is 'not_listed' and not 'unknown'."
    },
    "Electrical/Mechanical room": {
      "table_row": "Electrical/Mechanical room | Electrical/Mechanical room",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Emergency vehicle garage": {
      "table_row": "Emergency vehicle garage | Emergency vehicle garage",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Fire station sleeping quarters": {
      "table_row": "Fire station - sleeping quarters | Fire station - sleeping quarters",
      "sidelighting": "not_required",
      "toplighting": "not_required",
      "evidence_sidelighting": "Table 4.2.1.6 cell '-'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell '-'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Food preparation area": {
      "table_row": "Food preparation area | Food preparation area",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Guest room": {
      "table_row": "Guest room | Guest room",
      "sidelighting": "not_applicable",
      "toplighting": "not_applicable",
      "note": "Table 4.2.1.6 defers guest rooms to Sentence 4.2.2.6.(2) (occupancy shut-off of all guest-room lighting), not to 4.2.2.1.(10)/(13)"
    },
    "Gymnasium/Fitness centre exercise area": {
      "table_row": "Gymnasium/Fitness centre | Gymnasium/Fitness centre exercise area playing area",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Gymnasium/Fitness centre playing area": {
      "table_row": "Gymnasium/Fitness centre | Gymnasium/Fitness centre exercise area playing area",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Health care facility exam/treatment room": {
      "table_row": "Healthcare facility | exam/treatment room",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Health care facility imaging room": {
      "table_row": "Healthcare facility | imaging room",
      "sidelighting": "not_required",
      "toplighting": "not_required",
      "evidence_sidelighting": "Table 4.2.1.6 cell '-'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell '-'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Health care facility medical supply room": {
      "table_row": "Storage room | ≥ 5 m²",
      "sidelighting": "required",
      "toplighting": "required",
      "mapping": "cross_reference_storage_room",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "note": "Table 4.2.1.6 refers medical supply rooms to the Storage Room rows under Common Space Types; requirements taken from 'Storage room >= 5 m2'"
    },
    "Health care facility nursery": {
      "table_row": "Healthcare facility | nursery",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Health care facility nurses station": {
      "table_row": "Healthcare facility | nurses' station",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Health care facility operating room": {
      "table_row": "Healthcare facility | operating room",
      "sidelighting": "not_required",
      "toplighting": "not_required",
      "evidence_sidelighting": "Table 4.2.1.6 cell '-'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell '-'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Health care facility patient room": {
      "table_row": "Healthcare facility | patient room",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Health care facility physical therapy room": {
      "table_row": "Healthcare facility | physical therapy room",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Health care facility recovery room": {
      "table_row": "Healthcare facility | recovery room",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Laboratory - classrooms": {
      "table_row": "Laboratory | for classroom",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Laboratory - other": {
      "table_row": "Laboratory | other",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Laundry/Washing area": {
      "table_row": "Laundry/Washing area | Laundry/Washing area",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Library reading area": {
      "table_row": "Library | reading area",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Library stacks": {
      "table_row": "Library | stacks",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Loading dock interior": {
      "table_row": "Loading dock - interior | Loading dock - interior",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Lobby - elevator": {
      "table_row": "Lobby | for elevator",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Lobby - hotel": {
      "table_row": "Lobby | for hotel",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Lobby - motion picture theatre": {
      "table_row": "Lobby | for motion picture theatre",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Lobby - other": {
      "table_row": "Lobby | other",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Lobby - performing arts theatre": {
      "table_row": "Lobby | for performing arts theatre",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Lobby - space designed to ANSI/IES RP-28 (used primarily by residents)": {
      "table_row": "Lobby | for space designed to ANSI/IES RP-28 (and used primarily by residents)",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Locker room": {
      "table_row": "Locker room | Locker room",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Lounge/Break room - health care facility": {
      "table_row": "Lounge/Break room | for healthcare facility",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Lounge/Break room - other": {
      "table_row": "Lounge/Break room | other",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Manufacturing facility detailed manufacturing area": {
      "table_row": "Manufacturing facility | detailed manufacturing area",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Manufacturing facility equipment room": {
      "table_row": "Manufacturing facility | equipment room",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Manufacturing facility extra high bay area (> 15 m floor-to-ceiling height)": {
      "table_row": "Manufacturing facility | extra high bay area (> 15 m floor-to-ceiling height)",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Manufacturing facility high bay area (7.5 to 15 m floor-to-ceiling height)": {
      "table_row": "Manufacturing facility | high bay area (7.5 m to 15 m floor-to-ceiling height)",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Manufacturing facility low bay area (< 7.5 m floor-to-ceiling height)": {
      "table_row": "Manufacturing facility | low bay area (< 7.5 m floor-to-ceiling height)",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Museum general exhibition area": {
      "table_row": "Museum | general exhibition area",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Museum restoration room": {
      "table_row": "Museum | restoration room",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Office enclosed <= 25 m2": {
      "table_row": "Office | enclosed, ≤ 25 m²",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Office enclosed > 25 m2": {
      "table_row": "Office | enclosed, > 25 m²",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Office open plan": {
      "table_row": "Office | open plan",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Pharmacy area": {
      "table_row": "Pharmacy area | Pharmacy area",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Post office sorting area": {
      "table_row": "Post office - sorting area | Post office - sorting area",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Religious building fellowship hall": {
      "table_row": "Religious building | Religious building fellowship hall",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Religious building worship/pulpit/choir area": {
      "table_row": "Religious building | worship/pulpit/choir area",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Retail facility dressing/fitting room": {
      "table_row": "Retail facility | dressing/fitting room",
      "sidelighting": "not_required",
      "toplighting": "required",
      "retail": true,
      "evidence_sidelighting": "Table 4.2.1.6 cell '-'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Retail facility mall concourse": {
      "table_row": "Retail facility | mall concourse",
      "sidelighting": "required",
      "toplighting": "required",
      "retail": true,
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Sales area": {
      "table_row": "Sales area⁷⁷ | Sales area⁷⁷",
      "sidelighting": "not_required",
      "toplighting": "required",
      "retail": true,
      "evidence_sidelighting": "Table 4.2.1.6 cell '-'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Seating area general": {
      "table_row": "Seating area - general | Seating area - general",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Space designed to ANSI/IES RP-28 chapel (used primarily by residents)": {
      "table_row": "Space designed to ANSI/IES RP-28 | chapel (used primarily by residents)",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Space designed to ANSI/IES RP-28 recreation room (used primarily by residents)": {
      "table_row": "Space designed to ANSI/IES RP-28 | recreation room (used primarily by residents)",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Sports arena playing area class I facility(4)": {
      "table_row": "Sports arena/playing area | Class I facility(8)",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Sports arena playing area class II facility(4)": {
      "table_row": "Sports arena/playing area | Class Il facility(8)",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Sports arena playing area class III facility(4)": {
      "table_row": "Sports arena/playing area | Class III facility(8)",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Sports arena playing area class IV facility(4)": {
      "table_row": "Sports arena/playing area | Class IV facility(8)",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Stairway/Stairwell": {
      "table_row": "Stairwell | Stairwell",
      "sidelighting": "required",
      "toplighting": "required",
      "mapping": "stairwell_row",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "note": "the catalog carries ONE 'Stairway/Stairwell' name; Table 4.2.1.6 has two rows - 'Stairway' (requirements = those of the space containing it) and 'Stairwell'. Mapped to the Stairwell row"
    },
    "Storage garage interior": {
      "table_row": "Parking garage - interior | Parking garage - interior",
      "sidelighting": "not_applicable",
      "toplighting": "not_applicable",
      "note": "Table 4.2.1.6 defers interior parking/storage garages to Article 4.2.2.2., whose Sentence (4) carries its OWN daylight-response rule (>150 W of luminaires within 6.1 m of a >=40%-glazed perimeter wall) instead of 4.2.2.1.(10)/(13)"
    },
    "Storage room < 5 m2": {
      "table_row": "Storage room | Storage room <5m2",
      "sidelighting": "not_required",
      "toplighting": "not_required",
      "evidence_sidelighting": "Table 4.2.1.6 cell '-'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell '-'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Storage room >= 5 m2": {
      "table_row": "Storage room | ≥ 5 m²",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Transportation facility airport concourse": {
      "table_row": "Transportation facility | airport concourse",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Transportation facility baggage/carousel area": {
      "table_row": "Transportation facility | baggage/carousel area",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Transportation facility terminal ticket counter": {
      "table_row": "Transportation facility | terminal ticket counter",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Vehicle maintenance area": {
      "table_row": "Vehicle maintenance area | Vehicle maintenance area",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Warehouse storage area medium to bulky palletized items": {
      "table_row": "Warehouse - storage area | medium to bulky palletized items",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Warehouse storage area small hand-carried items(4)": {
      "table_row": "Warehouse - storage area | small hand-carried items(8)",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; nine control columns verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; nine control columns verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Washroom - other": {
      "table_row": "Washroom | other",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Washroom - space designed to ANSI/IES RP-28 (used primarily by residents)": {
      "table_row": "Washroom | Washroom for space designed to ANSI/IES RP-28 (and used primarily by residents)",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "Washroom other": {
      "table_row": "Washroom | other",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    },
    "WholeBuilding": {
      "table_row": null,
      "sidelighting": "unknown",
      "toplighting": "unknown",
      "evidence": "BUILDING-TYPE METHOD — NOT IN TABLE 4.2.1.6",
      "note": "a WholeBuilding tag means the LPD came from the building-type method (Table 4.2.1.5). 4.2.2.1.(2) ties the control requirements to the space-by-space space types OF Table 4.2.1.6, which a WholeBuilding tag does not identify, so no column can be read"
    },
    "Workshop": {
      "table_row": "Workshop | Workshop",
      "sidelighting": "required",
      "toplighting": "required",
      "evidence_sidelighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88",
      "evidence_toplighting": "Table 4.2.1.6 cell 'X'; the nine control columns are verified against the printed pages, re-read after canmet-energy/hbix#88"
    }
  },
  "residue": [
    {
      "space_type": "- undefined -",
      "issue": "no Table 4.2.1.6 row",
      "detail": "catalog sentinel for an unlisted space function (4.2.1.6.(1)(b) is a human judgement); the gem's reference transform already hard-raises on it"
    },
    {
      "space_type": "Dwelling units general",
      "issue": "no Table 4.2.1.6 row -> 4.2.2.1.(10)/(13) do not reach it (state not_listed)",
      "detail": "Dwelling units are NOT LISTED in Table 4.2.1.6 (their LPD comes from 8.4.4.5.(2), not from the space-by-space table). 4.2.2.1.(10) and (13) apply only to \"spaces requiring [the control] in accordance with Table 4.2.1.6.\", and 4.2.2.1.(2) ties the control requirement to the space-by-space space types OF that table, so a space type with no row cannot be a space \"requiring\" the control: sentences (10) and (13) do not reach it. Read from the code text, not guessed - which is why this is 'not_listed' and not 'unknown'."
    },
    {
      "space_type": "Dwelling units long-term",
      "issue": "no Table 4.2.1.6 row -> 4.2.2.1.(10)/(13) do not reach it (state not_listed)",
      "detail": "Dwelling units are NOT LISTED in Table 4.2.1.6 (their LPD comes from 8.4.4.5.(2), not from the space-by-space table). 4.2.2.1.(10) and (13) apply only to \"spaces requiring [the control] in accordance with Table 4.2.1.6.\", and 4.2.2.1.(2) ties the control requirement to the space-by-space space types OF that table, so a space type with no row cannot be a space \"requiring\" the control: sentences (10) and (13) do not reach it. Read from the code text, not guessed - which is why this is 'not_listed' and not 'unknown'."
    },
    {
      "space_type": "Audience seating area permanent - convention centre",
      "issue": "no Table 4.2.1.6 row",
      "detail": "a legacy-only space function: Table 4.2.1.6 lists no 'for convention centre' row under 'Audience seating area - permanent', and the catalog LPD (8.8 W/m2) does not match that category's 'other' row (2.5 W/m2), so the 'other' catch-all is NOT a safe substitute"
    },
    {
      "space_type": "WholeBuilding",
      "issue": "building-type method, no Table 4.2.1.6 row",
      "detail": "a WholeBuilding tag means the LPD came from the building-type method (Table 4.2.1.5). 4.2.2.1.(2) ties the control requirements to the space-by-space space types OF Table 4.2.1.6, which a WholeBuilding tag does not identify, so no column can be read"
    }
  ]
}
