{"get_table:necb:2025:5.2.12.1.-A":{"division":"B","edition":"2025","headers":["Equipment Category","Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"page_number":154,"row_count":26,"rows":[{"Cooling or Heating Capacity, kW":"< 19","Equipment Category":"Single-phase air conditioners and heat pumps, single-package, space-constrained","Minimum Performance":"SEER2 = 12.4 / HSPF2 V = 5.4(3)(4)","Performance Testing Standard":"DOE 10 CFR, Part 430, Subpart B, Appendix M1","Rating Conditions":"See standard","Type of Equipment":"Single-phase air conditioners and heat pumps, single-package, space-constrained"},{"Cooling or Heating Capacity, kW":"< 19","Equipment Category":"Single-phase air conditioners and heat pumps, single-package, others","Minimum Performance":"SEER2 = 14.3 / HSPF2 V = 6.3(3)(4)","Performance Testing Standard":"DOE 10 CFR, Part 430, Subpart B, Appendix M1","Rating Conditions":"See standard","Type of Equipment":"Single-phase air conditioners and heat pumps, single-package, others"},{"Cooling or Heating Capacity, kW":"< 19","Equipment Category":"Single-phase air conditioners and heat pumps, split-system, space-constrained","Minimum Performance":"SEER2 = 12.4 / HSPF2 V = 5.4(3)(4)","Performance Testing Standard":"DOE 10 CFR, Part 430, Subpart B, Appendix M1","Rating Conditions":"See standard","Type of Equipment":"Single-phase air conditioners and heat pumps, split-system, space-constrained"},{"Cooling or Heating Capacity, kW":"< 19","Equipment Category":"Single-phase air conditioners and heat pumps, split-system, others","Minimum Performance":"SEER2 = 14.3 / HSPF2 V = 6.6(3)(4)","Performance Testing Standard":"DOE 10 CFR, Part 430, Subpart B, Appendix M1","Rating Conditions":"See standard","Type of Equipment":"Single-phase air conditioners and heat pumps, split-system, others"},{"Cooling or Heating Capacity, kW":"< 19","Equipment Category":"Single-phase air conditioners and heat pumps, split-system, small-duct and high-velocity","Minimum Performance":"SEER2 = 12.4 / HSPF2 V = 5.0(3)(4)","Performance Testing Standard":"DOE 10 CFR, Part 430, Subpart B, Appendix M1","Rating Conditions":"See standard","Type of Equipment":"Single-phase air conditioners and heat pumps, split-system, small-duct and high-velocity"},{"Cooling or Heating Capacity, kW":"< 19","Equipment Category":"Air conditioners and heat pumps, single-package, space-constrained","Minimum Performance":"SEER = 13 / HSPF V = 6.4(4)","Performance Testing Standard":"CSA C656","Rating Conditions":"See standard","Type of Equipment":"Air conditioners and heat pumps, single-package, space-constrained"},{"Cooling or Heating Capacity, kW":"< 19","Equipment Category":"Air conditioners and heat pumps, single-package, others","Minimum Performance":"SEER = 15 / HSPF V = 7.4(4)","Performance Testing Standard":"CSA C656","Rating Conditions":"See standard","Type of Equipment":"Air conditioners and heat pumps, single-package, others"},{"Cooling or Heating Capacity, kW":"< 19","Equipment Category":"Air conditioners and heat pumps, split-system, space-constrained","Minimum Performance":"SEER = 13 / HSPF V = 6.4(4)","Performance Testing Standard":"CSA C656","Rating Conditions":"See standard","Type of Equipment":"Air conditioners and heat pumps, split-system, space-constrained"},{"Cooling or Heating Capacity, kW":"< 19","Equipment Category":"Air conditioners and heat pumps, split-system, others","Minimum Performance":"SEER = 15 / HSPF V = 7.8(4)","Performance Testing Standard":"CSA C656","Rating Conditions":"See standard","Type of Equipment":"Air conditioners and heat pumps, split-system, others"},{"Cooling or Heating Capacity, kW":"< 19","Equipment Category":"Air conditioners and heat pumps, split-system, small-duct and high-velocity","Minimum Performance":"SEER = 13 / HSPF V = 5.9(4)","Performance Testing Standard":"CSA C656","Rating Conditions":"See standard","Type of Equipment":"Air conditioners and heat pumps, split-system, small-duct and high-velocity"},{"Cooling or Heating Capacity, kW":"≥ 19 and < 40","Equipment Category":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode","Minimum Performance":"EER = 11.2 IEER = 12.9","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Electric resistance heating section or no heating section","Type of Equipment":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode"},{"Cooling or Heating Capacity, kW":"≥ 19 and < 40","Equipment Category":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode","Minimum Performance":"EER = 11.0 IEER = 12.7","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Other types of heating sections","Type of Equipment":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode"},{"Cooling or Heating Capacity, kW":"≥ 40 and < 70","Equipment Category":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode","Minimum Performance":"EER = 11.0 IEER = 12.4","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Electric resistance heating section or no heating section","Type of Equipment":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode"},{"Cooling or Heating Capacity, kW":"≥ 40 and < 70","Equipment Category":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode","Minimum Performance":"EER = 10.8 IEER = 12.2","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Other types of heating sections","Type of Equipment":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode"},{"Cooling or Heating Capacity, kW":"≥ 70 and < 223","Equipment Category":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode","Minimum Performance":"EER = 10.0 IEER = 11.6","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Electric resistance heating section or no heating section","Type of Equipment":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode"},{"Cooling or Heating Capacity, kW":"≥ 70 and < 223","Equipment Category":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode","Minimum Performance":"EER = 9.8 IEER = 11.4","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"Other types of heating sections","Type of Equipment":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode"},{"Cooling or Heating Capacity, kW":"≥ 223","Equipment Category":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode","Minimum Performance":"EER = 9.7 IEER = 11.2","Performance Testing Standard":"ANSI/AHRI 340/360","Rating Conditions":"Electric resistance heating section or no heating section","Type of Equipment":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode"},{"Cooling or Heating Capacity, kW":"≥ 223","Equipment Category":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode","Minimum Performance":"EER = 9.5 IEER = 11.0","Performance Testing Standard":"ANSI/AHRI 340/360","Rating Conditions":"Other types of heating sections","Type of Equipment":"Large air conditioners and heat pumps, split-system and single-package, all electrical phases, in cooling mode"},{"Cooling or Heating Capacity, kW":"≥ 19 and < 40","Equipment Category":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode","Minimum Performance":"COPh = 3.30","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"at 8.3°C","Type of Equipment":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode"},{"Cooling or Heating Capacity, kW":"≥ 19 and < 40","Equipment Category":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode","Minimum Performance":"COPh = 2.25","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"at -8.3°C","Type of Equipment":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode"},{"Cooling or Heating Capacity, kW":"≥ 40 and < 70","Equipment Category":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode","Minimum Performance":"COPh = 3.20","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"at 8.3°C","Type of Equipment":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode"},{"Cooling or Heating Capacity, kW":"≥ 40 and < 70","Equipment Category":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode","Minimum Performance":"COPh = 2.05","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"at -8.3°C","Type of Equipment":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode"},{"Cooling or Heating Capacity, kW":"≥ 70 and < 223","Equipment Category":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode","Minimum Performance":"COPh = 3.20","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"at 8.3°C","Type of Equipment":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode"},{"Cooling or Heating Capacity, kW":"≥ 70 and < 223","Equipment Category":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode","Minimum Performance":"COPh = 2.05","Performance Testing Standard":"CAN/CSA-C746","Rating Conditions":"at -8.3°C","Type of Equipment":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode"},{"Cooling or Heating Capacity, kW":"≥ 223","Equipment Category":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode","Minimum Performance":"COPh = 3.20","Performance Testing Standard":"ANSI/AHRI 340/360","Rating Conditions":"at 8.3°C","Type of Equipment":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode"},{"Cooling or Heating Capacity, kW":"≥ 223","Equipment Category":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode","Minimum Performance":"COPh = 2.05","Performance Testing Standard":"ANSI/AHRI 340/360","Rating Conditions":"at -8.3°C","Type of Equipment":"Large heat pumps, split-system and single-package, all electrical phases, in heating mode"}],"table_number":"5.2.12.1.-A","title":"Performance Requirements for Air-Cooled Unitary Air Conditioners and Heat Pumps - Electrically Operated(1)"},"get_table:necb:2025:5.2.12.1.-G":{"division":"B","edition":"2025","headers":["Equipment Category","Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"page_number":158,"row_count":16,"rows":[{"Cooling or Heating Capacity, kW":"< 2.1","Equipment Category":"PTAC and PTHP in cooling mode","Minimum Performance":"EER = 11.9","Performance Testing Standard":"AHRI 310/380/CSA C744","Rating Conditions":"See standard","Type of Equipment":"PTAC and PTHP in cooling mode, standard and non-standard sizes"},{"Cooling or Heating Capacity, kW":"≥ 2.1 and < 4.4","Equipment Category":"PTAC and PTHP in cooling mode","Minimum Performance":"EER = 14.1 – (1.0435 X CapₖW)","Performance Testing Standard":"AHRI 310/380/CSA C744","Rating Conditions":"See standard","Type of Equipment":"PTAC and PTHP in cooling mode, standard and non-standard sizes"},{"Cooling or Heating Capacity, kW":"≥ 4.4","Equipment Category":"PTAC and PTHP in cooling mode","Minimum Performance":"EER = 9.5","Performance Testing Standard":"AHRI 310/380/CSA C744","Rating Conditions":"See standard","Type of Equipment":"PTAC and PTHP in cooling mode, standard and non-standard sizes"},{"Cooling or Heating Capacity, kW":"< 2.1","Equipment Category":"PTHP in heating mode","Minimum Performance":"COPₕ = 3.3","Performance Testing Standard":"AHRI 310/380/CSA C744","Rating Conditions":"See standard","Type of Equipment":"PTHP in heating mode, standard and non-standard sizes"},{"Cooling or Heating Capacity, kW":"≥ 2.1 and < 4.4","Equipment Category":"PTHP in heating mode","Minimum Performance":"COPₕ = 3.67 – (0.1739 X CapₖW)","Performance Testing Standard":"AHRI 310/380/CSA C744","Rating Conditions":"See standard","Type of Equipment":"PTHP in heating mode, standard and non-standard sizes"},{"Cooling or Heating Capacity, kW":"≥ 4.4","Equipment Category":"PTHP in heating mode","Minimum Performance":"COPₕ = 2.9","Performance Testing Standard":"AHRI 310/380/CSA C744","Rating Conditions":"See standard","Type of Equipment":"PTHP in heating mode, standard and non-standard sizes"},{"Cooling or Heating Capacity, kW":"< 5.9","Equipment Category":"Louvered, without reverse cycle","Minimum Performance":"CEER = 10.7","Performance Testing Standard":"CSA C368.1","Rating Conditions":"See standard","Type of Equipment":"Louvered, without reverse cycle"},{"Cooling or Heating Capacity, kW":"≥ 5.9 and ≤ 10.6","Equipment Category":"Louvered, without reverse cycle","Minimum Performance":"CEER = 9.0","Performance Testing Standard":"CSA C368.1","Rating Conditions":"See standard","Type of Equipment":"Louvered, without reverse cycle"},{"Cooling or Heating Capacity, kW":"< 5.9","Equipment Category":"Louvered, with reverse cycle","Minimum Performance":"CEER = 9.8","Performance Testing Standard":"CSA C368.1","Rating Conditions":"See standard","Type of Equipment":"Louvered, with reverse cycle"},{"Cooling or Heating Capacity, kW":"≥ 5.9 and ≤ 10.6","Equipment Category":"Louvered, with reverse cycle","Minimum Performance":"CEER = 9.3","Performance Testing Standard":"CSA C368.1","Rating Conditions":"See standard","Type of Equipment":"Louvered, with reverse cycle"},{"Cooling or Heating Capacity, kW":"< 4.1","Equipment Category":"Non-louvered, without reverse cycle","Minimum Performance":"CEER = 9.6","Performance Testing Standard":"CSA C368.1","Rating Conditions":"See standard","Type of Equipment":"Non-louvered, without reverse cycle"},{"Cooling or Heating Capacity, kW":"≥ 4.1 and ≤ 10.6","Equipment Category":"Non-louvered, without reverse cycle","Minimum Performance":"CEER = 9.4","Performance Testing Standard":"CSA C368.1","Rating Conditions":"See standard","Type of Equipment":"Non-louvered, without reverse cycle"},{"Cooling or Heating Capacity, kW":"< 4.1","Equipment Category":"Non-louvered, with reverse cycle","Minimum Performance":"CEER = 9.3","Performance Testing Standard":"CSA C368.1","Rating Conditions":"See standard","Type of Equipment":"Non-louvered, with reverse cycle"},{"Cooling or Heating Capacity, kW":"≥ 4.1 and ≤ 10.6","Equipment Category":"Non-louvered, with reverse cycle","Minimum Performance":"CEER = 8.7","Performance Testing Standard":"CSA C368.1","Rating Conditions":"See standard","Type of Equipment":"Non-louvered, with reverse cycle"},{"Cooling or Heating Capacity, kW":"All capacities","Equipment Category":"Room air conditioners","Minimum Performance":"CEER = 9.5","Performance Testing Standard":"CSA C368.1","Rating Conditions":"See standard","Type of Equipment":"Room air conditioners, casement only"},{"Cooling or Heating Capacity, kW":"All capacities","Equipment Category":"Room air conditioners","Minimum Performance":"CEER = 10.4","Performance Testing Standard":"CSA C368.1","Rating Conditions":"See standard","Type of Equipment":"Room air conditioners, casement slider"}],"table_number":"5.2.12.1.-G","title":"Performance Requirements for Packaged Terminal Air Conditioners (PTAC) and Heat Pumps (PTHP), and Room Air"},"get_table:necb:2025:5.2.12.1.-I":{"division":"B","edition":"2025","headers":["Equipment Type","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"page_number":160,"row_count":14,"rows":[{"Cooling or Heating Capacity, kW":"< 19","Equipment Type":"Single-phase air-cooled air conditioners and heat pumps, with or without heat recovery(2)","Minimum Performance":"SEER2 = 14.3 / HSPF2 V = 6.6(3)(4)","Performance Testing Standard":"DOE 10 CFR, Part 430, Subpart B, Appendix M1","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"< 19","Equipment Type":"Air-cooled air conditioners and heat pumps, with or without heat recovery(2)","Minimum Performance":"SEER = 15 / HSPF V = 7.8(3)","Performance Testing Standard":"CSA C656","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 19 and < 40","Equipment Type":"Air-cooled air conditioners","Minimum Performance":"EER = 11.2 IEER = 15.5","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 40 and < 70","Equipment Type":"Air-cooled air conditioners","Minimum Performance":"EER = 11.0 IEER = 14.9","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 70","Equipment Type":"Air-cooled air conditioners","Minimum Performance":"EER = 10.0 IEER = 13.9","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 19 and < 40","Equipment Type":"Air-source heat pumps, with or without heat recovery","Minimum Performance":"EER = 10.8 IEER = 14.4 COP₅ = 3.30 evaluated at 8.3°C db / 6.1°C wb COP₅ = 2.25 evaluated at -8.3°C db / -9.4°C wb","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 40 and < 70","Equipment Type":"Air-source heat pumps, with or without heat recovery","Minimum Performance":"EER = 10.4 IEER = 13.7 COP₅ = 3.20 evaluated at 8.3°C db / 6.1°C wb COP₅ = 2.05 evaluated at -8.3°C db / -9.4°C wb","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 70","Equipment Type":"Air-source heat pumps, with or without heat recovery","Minimum Performance":"EER = 9.3 IEER = 12.5 COP₅ = 3.20 evaluated at 8.3°C db / 6.1°C wb COP₅ = 2.05 evaluated at -8.3°C db / -9.4°C wb","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"< 40","Equipment Type":"Water-source heat pumps, with or without heat recovery","Minimum Performance":"EER = 11.8 IEER = 15.8 COP₅ = 4.3","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 40","Equipment Type":"Water-source heat pumps, with or without heat recovery","Minimum Performance":"EER = 9.8 IEER = 12.0 COP₅ = 4.0","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"< 40","Equipment Type":"Groundwater source heat pumps, with or without heat recovery","Minimum Performance":"EER = 16.2 COP₅ = 3.6","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 40","Equipment Type":"Groundwater source heat pumps, with or without heat recovery","Minimum Performance":"EER = 13.8 COP₅ = 3.3","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"< 40","Equipment Type":"Ground-source heat pumps, with or without heat recovery","Minimum Performance":"EER = 13.2 COP₅ = 3.1","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"},{"Cooling or Heating Capacity, kW":"≥ 40","Equipment Type":"Ground-source heat pumps, with or without heat recovery","Minimum Performance":"EER = 10.8 COP₅ = 2.8","Performance Testing Standard":"AHRI 1230","Rating Conditions":"See standard"}],"table_number":"5.2.12.1.-I","title":"Performance Requirements for Variable Refrigerant Flow Systems"},"get_table:necb:2025:5.2.12.1.-K":{"division":"B","edition":"2025","headers":["Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance Path A","Minimum Performance Path B"],"page_number":162,"row_count":15,"rows":[{"Cooling or Heating Capacity, kW":"< 528","Minimum Performance Path A":"COPc = 2.985 IPLV = 4.048","Minimum Performance Path B":"COPc = 2.866 IPLV = 4.669","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Air-cooled, with or without remote condensers, all types of compressors"},{"Cooling or Heating Capacity, kW":"≥ 528","Minimum Performance Path A":"COPc = 2.985 IPLV = 4.137","Minimum Performance Path B":"COPc = 2.866 IPLV = 4.758","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Air-cooled, with or without remote condensers, all types of compressors"},{"Cooling or Heating Capacity, kW":"< 264","Minimum Performance Path A":"COPc = 4.694 IPLV = 5.867","Minimum Performance Path B":"COPc = 4.513 IPLV = 7.041","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, rotary screw, scroll, or reciprocating compressor"},{"Cooling or Heating Capacity, kW":"≥ 264 and < 528","Minimum Performance Path A":"COPc = 4.889 IPLV = 6.286","Minimum Performance Path B":"COPc = 4.694 IPLV = 7.184","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, rotary screw, scroll, or reciprocating compressor"},{"Cooling or Heating Capacity, kW":"≥ 528 and < 1 055","Minimum Performance Path A":"COPc = 5.334 IPLV = 6.519","Minimum Performance Path B":"COPc = 5.177 IPLV = 8.001","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, rotary screw, scroll, or reciprocating compressor"},{"Cooling or Heating Capacity, kW":"≥ 1 055 and < 2 110","Minimum Performance Path A":"COPc = 5.771 IPLV = 6.770","Minimum Performance Path B":"COPc = 5.633 IPLV = 8.586","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, rotary screw, scroll, or reciprocating compressor"},{"Cooling or Heating Capacity, kW":"≥ 2 110","Minimum Performance Path A":"COPc = 6.286 IPLV = 7.041","Minimum Performance Path B":"COPc = 6.018 IPLV = 9.264","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, rotary screw, scroll, or reciprocating compressor"},{"Cooling or Heating Capacity, kW":"< 528","Minimum Performance Path A":"COPc = 5.771 IPLV = 6.401","Minimum Performance Path B":"COPc = 5.065 IPLV = 8.001","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, centrifugal compressor"},{"Cooling or Heating Capacity, kW":"≥ 528 and < 1 055","Minimum Performance Path A":"COPc = 5.771 IPLV = 6.401","Minimum Performance Path B":"COPc = 5.544 IPLV = 8.801","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, centrifugal compressor"},{"Cooling or Heating Capacity, kW":"≥ 1 055 and < 1 407","Minimum Performance Path A":"COPc = 6.286 IPLV = 6.770","Minimum Performance Path B":"COPc = 5.917 IPLV = 9.027","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, centrifugal compressor"},{"Cooling or Heating Capacity, kW":"≥ 1 407","Minimum Performance Path A":"COPc = 6.286 IPLV = 7.041","Minimum Performance Path B":"COPc = 6.018 IPLV = 9.264","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Water-cooled, centrifugal compressor"},{"Cooling or Heating Capacity, kW":"All capacities","Minimum Performance Path A":"COPc = 0.600","Minimum Performance Path B":"","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Single-effect absorption, air-cooled"},{"Cooling or Heating Capacity, kW":"All capacities","Minimum Performance Path A":"COPc = 0.700","Minimum Performance Path B":"","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Single-effect absorption, water-cooled"},{"Cooling or Heating Capacity, kW":"All capacities","Minimum Performance Path A":"COPc = 1.000 IPLV = 1.050","Minimum Performance Path B":"","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Double-effect absorption, indirect fire"},{"Cooling or Heating Capacity, kW":"All capacities","Minimum Performance Path A":"COPc = 1.000 IPLV = 1.000","Minimum Performance Path B":"","Performance Testing Standard":"CAN/CSA-C743","Rating Conditions":"See standard","Type of Equipment":"Double-effect absorption, direct fire"}],"table_number":"5.2.12.1.-K","title":"Performance Requirements for Packaged Water Chillers(1)"},"get_table:necb:2025:5.2.12.1.-M":{"division":"B","edition":"2025","headers":["Equipment Category","Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","If LWT = 40°C","If LWT = 50°C","If LWT = 60°C"],"page_number":164,"row_count":10,"rows":[{"Cooling or Heating Capacity, kW":"All capacities","Equipment Category":"Air-source heat pumps, in heating mode","If LWT = 40°C":"COPₕ = 3.350","If LWT = 50°C":"COPₕ = 2.720","If LWT = 60°C":"COPₕ = 2.330","Performance Testing Standard":"","Rating Conditions":"EAT = 8°C db / 6°C wb","Type of Equipment":"All capacities"},{"Cooling or Heating Capacity, kW":"All capacities","Equipment Category":"Air-source heat pumps, in heating mode","If LWT = 40°C":"COPₕ = 2.250","If LWT = 50°C":"COPₕ = 1.920","If LWT = 60°C":"COPₕ = 1.640","Performance Testing Standard":"","Rating Conditions":"EAT = -8°C db / -9°C wb","Type of Equipment":"All capacities"},{"Cooling or Heating Capacity, kW":"< 1 055","Equipment Category":"Water-source heat pumps, rotary screw, scroll, reciprocating or centrifugal compressor, in heating mode","If LWT = 40°C":"COPₕ = 4.760","If LWT = 50°C":"COPₕ = 3.610","If LWT = 60°C":"COPₕ = 2.660","Performance Testing Standard":"","Rating Conditions":"EST / LST = 12°C / 7°C","Type of Equipment":"< 1 055"},{"Cooling or Heating Capacity, kW":"< 1 055","Equipment Category":"Water-source heat pumps, rotary screw, scroll, reciprocating or centrifugal compressor, in heating mode","If LWT = 40°C":"—","If LWT = 50°C":"—","If LWT = 60°C":"COPₕ = 3.530","Performance Testing Standard":"","Rating Conditions":"EST / LST = 24°C / 19°C","Type of Equipment":"< 1 055"},{"Cooling or Heating Capacity, kW":"≥ 1 055","Equipment Category":"Water-source heat pumps, rotary screw, scroll, reciprocating or centrifugal compressor, in heating mode","If LWT = 40°C":"COPₕ = 5.060","If LWT = 50°C":"COPₕ = 3.880","If LWT = 60°C":"COPₕ = 2.950","Performance Testing Standard":"ANSI/AHRI 551/591 (SI)","Rating Conditions":"EST / LST = 12°C / 7°C","Type of Equipment":"≥ 1 055"},{"Cooling or Heating Capacity, kW":"≥ 1 055","Equipment Category":"Water-source heat pumps, rotary screw, scroll, reciprocating or centrifugal compressor, in heating mode","If LWT = 40°C":"—","If LWT = 50°C":"—","If LWT = 60°C":"COPₕ = 3.870","Performance Testing Standard":"ANSI/AHRI 551/591 (SI)","Rating Conditions":"EST / LST = 24°C / 19°C","Type of Equipment":"≥ 1 055"},{"Cooling or Heating Capacity, kW":"< 1 055","Equipment Category":"Heat-recovery chillers, rotary screw, scroll, reciprocating or centrifugal compressor, simultaneous heating and cooling modes","If LWT = 40°C":"COPₕᵣ = 8.550","If LWT = 50°C":"COPₕᵣ = 6.290","If LWT = 60°C":"COPₕᵣ = 4.390","Performance Testing Standard":"","Rating Conditions":"EST / LST = 12°C / 7°C","Type of Equipment":"< 1 055"},{"Cooling or Heating Capacity, kW":"< 1 055","Equipment Category":"Heat-recovery chillers, rotary screw, scroll, reciprocating or centrifugal compressor, simultaneous heating and cooling modes","If LWT = 40°C":"—","If LWT = 50°C":"—","If LWT = 60°C":"COPₕᵣ = 6.100","Performance Testing Standard":"","Rating Conditions":"EST / LST = 24°C / 19°C","Type of Equipment":"< 1 055"},{"Cooling or Heating Capacity, kW":"≥ 1 055","Equipment Category":"Heat-recovery chillers, rotary screw, scroll, reciprocating or centrifugal compressor, simultaneous heating and cooling modes","If LWT = 40°C":"COPₕᵣ = 9.140","If LWT = 50°C":"COPₕᵣ = 6.850","If LWT = 60°C":"COPₕᵣ = 4.960","Performance Testing Standard":"","Rating Conditions":"EST / LST = 12°C / 7°C","Type of Equipment":"≥ 1 055"},{"Cooling or Heating Capacity, kW":"≥ 1 055","Equipment Category":"Heat-recovery chillers, rotary screw, scroll, reciprocating or centrifugal compressor, simultaneous heating and cooling modes","If LWT = 40°C":"—","If LWT = 50°C":"—","If LWT = 60°C":"COPₕᵣ = 6.800","Performance Testing Standard":"","Rating Conditions":"EST / LST = 24°C / 19°C","Type of Equipment":"≥ 1 055"}],"table_number":"5.2.12.1.-M","title":"Performance Requirements for Heat Pumps and Heat-Recovery Chiller Packages Based on Leaving Water Temperature"},"get_table:necb:2025:5.2.12.1.-N":{"division":"B","edition":"2025","headers":["Equipment Category","Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"page_number":164,"row_count":8,"rows":[{"Cooling or Heating Capacity, kW":"< 88","Equipment Category":"Electric","Minimum Performance":"Must be equipped with automatic water temperature control(3)","Performance Testing Standard":"(2)","Rating Conditions":"","Type of Equipment":"Electric"},{"Cooling or Heating Capacity, kW":"≥ 88","Equipment Category":"Electric","Minimum Performance":"","Performance Testing Standard":"","Rating Conditions":"","Type of Equipment":"Electric"},{"Cooling or Heating Capacity, kW":"< 88","Equipment Category":"Gas-fired(4)","Minimum Performance":"AFUE = 90% (water)(3) AFUE = 82% (steam)(3)","Performance Testing Standard":"CAN/CSA-P.2","Rating Conditions":"See standard","Type of Equipment":"Gas-fired(4)"},{"Cooling or Heating Capacity, kW":"≥ 88 and < 733","Equipment Category":"Gas-fired(4)","Minimum Performance":"Eₜ ≥ 90% (water) Eₜ ≥ 81% (steam)","Performance Testing Standard":"DOE 10 CFR, Part 431, Subpart E, Appendix A","Rating Conditions":"See standard","Type of Equipment":"Gas-fired(4)"},{"Cooling or Heating Capacity, kW":"≥ 733 and < 2930","Equipment Category":"Gas-fired(4)","Minimum Performance":"Ec ≥ 90% (water) Eₜ ≥ 82% (steam)","Performance Testing Standard":"DOE 10 CFR, Part 431, Subpart E, Appendix A","Rating Conditions":"See standard","Type of Equipment":"Gas-fired(4)"},{"Cooling or Heating Capacity, kW":"< 88","Equipment Category":"Oil-fired","Minimum Performance":"AFUE = 86% (water) AFUE = 85% (steam)","Performance Testing Standard":"CAN/CSA-P.2","Rating Conditions":"See standard","Type of Equipment":"Oil-fired"},{"Cooling or Heating Capacity, kW":"≥ 88 and < 733","Equipment Category":"Oil-fired","Minimum Performance":"Eₜ = 87% (water) Eₜ = 84% (steam)","Performance Testing Standard":"DOE 10 CFR, Part 431, Subpart E, Appendix A","Rating Conditions":"See standard","Type of Equipment":"Oil-fired"},{"Cooling or Heating Capacity, kW":"≥ 733 and < 2930","Equipment Category":"Oil-fired","Minimum Performance":"Ec = 88% (water) Eₜ = 85% (steam)","Performance Testing Standard":"DOE 10 CFR, Part 431, Subpart E, Appendix A","Rating Conditions":"See standard","Type of Equipment":"Oil-fired"}],"table_number":"5.2.12.1.-N","title":"Performance Requirements for Boilers"},"get_table:necb:2025:5.2.12.1.-O":{"division":"B","edition":"2025","headers":["Equipment Category","Type of Equipment","Cooling or Heating Capacity, kW","Performance Testing Standard","Rating Conditions","Minimum Performance"],"page_number":165,"row_count":13,"rows":[{"Cooling or Heating Capacity, kW":"< 66","Equipment Category":"Electric furnaces","Minimum Performance":"FER = 0.044 X Q_max + 165(3)(4)","Performance Testing Standard":"DOE 10 CFR, Part 430, Subpart B, Appendix AA(2)","Rating Conditions":"-","Type of Equipment":"Electric furnaces"},{"Cooling or Heating Capacity, kW":"≥ 66","Equipment Category":"Electric furnaces","Minimum Performance":"-","Performance Testing Standard":"(2)","Rating Conditions":"","Type of Equipment":"Electric furnaces"},{"Cooling or Heating Capacity, kW":"≤ 66","Equipment Category":"Gas-fired warm-air furnaces","Minimum Performance":"AFUE = 95%(3) FER = 0.044 X Q_max + 195","Performance Testing Standard":"CAN/CSA-P.2 and DOE 10 CFR, Part 430, Subpart B, Appendix AA","Rating Conditions":"Without integrated cooling","Type of Equipment":"Gas-fired warm-air furnaces(5)(6)"},{"Cooling or Heating Capacity, kW":"≤ 66","Equipment Category":"Gas-fired warm-air furnaces","Minimum Performance":"AFUE = 78%(3) FER = 0.044 X Q_max + 199","Performance Testing Standard":"CAN/CSA-P.2 and DOE 10 CFR, Part 430, Subpart B, Appendix AA","Rating Conditions":"Outdoor furnaces with integrated cooling","Type of Equipment":"Gas-fired warm-air furnaces(5)(6)"},{"Cooling or Heating Capacity, kW":"≤ 66","Equipment Category":"Gas-fired warm-air furnaces","Minimum Performance":"AFUE = 90%(3) FER = 0.044 X Q_max + 195","Performance Testing Standard":"CAN/CSA-P.2 and DOE 10 CFR, Part 430, Subpart B, Appendix AA","Rating Conditions":"Through-the-wall, with integrated cooling","Type of Equipment":"Gas-fired warm-air furnaces(5)(6)"},{"Cooling or Heating Capacity, kW":"≤ 66","Equipment Category":"Gas-fired warm-air furnaces","Minimum Performance":"AFUE = 78% or E_t = 80%","Performance Testing Standard":"CAN/CSA-P.2 and DOE 10 CFR, Part 430, Subpart B, Appendix AA","Rating Conditions":"Three-phase electric supply","Type of Equipment":"Gas-fired warm-air furnaces(5)(6)"},{"Cooling or Heating Capacity, kW":"> 66 and ≤ 117","Equipment Category":"Gas-fired warm-air furnaces","Minimum Performance":"E_t = 81%","Performance Testing Standard":"CSA/ANSI Z21.47/CSA 2.3","Rating Conditions":"See standard","Type of Equipment":"Gas-fired warm-air furnaces(5)(6)"},{"Cooling or Heating Capacity, kW":"≤ 2 931","Equipment Category":"Gas-fired packaged furnaces","Minimum Performance":"E_t = 80%","Performance Testing Standard":"CSA P.8, Annex C","Rating Conditions":"See standard","Type of Equipment":"Gas-fired packaged furnaces(5)"},{"Cooling or Heating Capacity, kW":"≤ 2 931","Equipment Category":"Gas-fired duct furnaces","Minimum Performance":"E_t = 81%","Performance Testing Standard":"ANSI Z83.8/CSA 2.6","Rating Conditions":"See standard","Type of Equipment":"Gas-fired duct furnaces(5)(6)"},{"Cooling or Heating Capacity, kW":"≤ 2 931","Equipment Category":"Gas-fired unit heaters","Minimum Performance":"E_t = 82%","Performance Testing Standard":"CAN/CSA-P.11","Rating Conditions":"See standard","Type of Equipment":"Gas-fired unit heaters(3)(5)"},{"Cooling or Heating Capacity, kW":"≤ 66","Equipment Category":"Oil-fired warm-air furnaces","Minimum Performance":"E_t = 84.5% AFUE = 85%(3)","Performance Testing Standard":"CAN/CSA-P.2","Rating Conditions":"See standard","Type of Equipment":"Oil-fired warm-air furnaces"},{"Cooling or Heating Capacity, kW":"> 66","Equipment Category":"Oil-fired warm-air furnaces","Minimum Performance":"E_t = 82%","Performance Testing Standard":"CSA B140.4","Rating Conditions":"See standard","Type of Equipment":"Oil-fired warm-air furnaces"},{"Cooling or Heating Capacity, kW":"All capacities","Equipment Category":"Oil-fired duct furnaces and unit heaters","Minimum Performance":"E_t = 81%","Performance Testing Standard":"CSA B140.4","Rating Conditions":"See standard","Type of Equipment":"Oil-fired duct furnaces and unit heaters"}],"table_number":"5.2.12.1.-O","title":"Performance Requirements for Warm-Air Furnaces, Combination Warm-Air Furnace/Air-conditioning Units,"},"get_table:necb:2025:5.2.12.2":{"division":"B","edition":"2025","headers":["Equipment Category","Type of Equipment","Heat Rejection Capacity","Performance Testing Standard","Rating Conditions","Performance Requirements(1), electrical kW / thermal kW(2)"],"page_number":167,"row_count":10,"rows":[{"Equipment Category":"Cooling towers and fluid coolers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.026","Performance Testing Standard":"CTI ATC-105(3) and CTI STD-201RS(3)","Rating Conditions":"35°C entering water 29.4°C leaving water 23.9°C wet bulb","Type of Equipment":"centrifugal fan, direct-contact"},{"Equipment Category":"Cooling towers and fluid coolers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.013","Performance Testing Standard":"CTI ATC-105(3) and CTI STD-201RS(3)","Rating Conditions":"35°C entering water 29.4°C leaving water 23.9°C wet bulb","Type of Equipment":"propeller or axial fan, direct-contact"},{"Equipment Category":"Cooling towers and fluid coolers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.061","Performance Testing Standard":"CTI ATC-105S and CTI STD-201RS","Rating Conditions":"38.9°C entering water 32.2°C leaving water 23.9°C wet bulb","Type of Equipment":"centrifugal fan, indirect-contact evaporative"},{"Equipment Category":"Cooling towers and fluid coolers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.026","Performance Testing Standard":"CTI ATC-105S and CTI STD-201RS","Rating Conditions":"38.9°C entering water 32.2°C leaving water 23.9°C wet bulb","Type of Equipment":"propeller or axial fan, indirect-contact evaporative"},{"Equipment Category":"Cooling towers and fluid coolers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.113","Performance Testing Standard":"CTI ATC-105DS","Rating Conditions":"46.1°C entering water 40.6°C leaving water 35°C dry bulb","Type of Equipment":"propeller or axial fan, dry"},{"Equipment Category":"Condensers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.023","Performance Testing Standard":"CTI ATC-106","Rating Conditions":"R-717 test fluid:(4) 35.7°C condensing temperature 60°C entering gas temperature 23.9°C wet bulb","Type of Equipment":"centrifugal fan, indirect-contact evaporative"},{"Equipment Category":"Condensers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.019","Performance Testing Standard":"CTI ATC-106","Rating Conditions":"R-448A test fluid:(4) 40.6°C condensing temperature 73.9°C entering gas temperature 23.9°C wet bulb","Type of Equipment":"centrifugal fan, indirect-contact evaporative"},{"Equipment Category":"Condensers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.019","Performance Testing Standard":"CTI ATC-106","Rating Conditions":"R-717 test fluid:(4) 35.7°C condensing temperature 60°C entering gas temperature 23.9°C wet bulb","Type of Equipment":"propeller or axial fan, indirect-contact evaporative"},{"Equipment Category":"Condensers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.016","Performance Testing Standard":"CTI ATC-106","Rating Conditions":"R-448A test fluid:(4) 40.6°C condensing temperature 73.9°C entering gas temperature 23.9°C wet bulb","Type of Equipment":"propeller or axial fan, indirect-contact evaporative"},{"Equipment Category":"Condensers","Heat Rejection Capacity":"All capacities","Performance Requirements(1), electrical kW / thermal kW(2)":"≤ 0.015","Performance Testing Standard":"ANSI/AHRI 460","Rating Conditions":"51.7°C condensing temperature 87.8°C entering gas temperature 8.3°C subcooling 35°C dry bulb","Type of Equipment":"air-cooled"}],"table_number":"5.2.12.2","title":"Heat Rejection Equipment Performance Requirements"}}