{"get_table:necb:2025:6.2.2.1":{"division":"B","edition":"2025","headers":["Equipment Category","Equipment Subcategory","Type of Equipment","Input Power","Rated Storage Capacity (Vᵣ), L","Volume of Tank (Vₛ), L","Input/Vₛ, W/L","Performance Testing Standard","Rating Conditions","Performance Requirement"],"page_number":184,"row_count":32,"rows":[{"Equipment Category":"Electric-Powered Service Water Heaters","Equipment Subcategory":"Storage-type","Input Power":"≤ 12 kW","Input/Vₛ, W/L":"","Performance Requirement":"SL ≤ 40 + (0.2 Vᵣ)","Performance Testing Standard":"CAN/CSA-C191","Rated Storage Capacity (Vᵣ), L":"≥ 50 and ≤ 270","Rating Conditions":"Bottom inlet","Type of Equipment":"Storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Electric-Powered Service Water Heaters","Equipment Subcategory":"Storage-type","Input Power":"≤ 12 kW","Input/Vₛ, W/L":"","Performance Requirement":"SL ≤ 35 + (0.2 Vᵣ)","Performance Testing Standard":"CAN/CSA-C191","Rated Storage Capacity (Vᵣ), L":"≥ 50 and ≤ 270","Rating Conditions":"Top inlet","Type of Equipment":"Storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Electric-Powered Service Water Heaters","Equipment Subcategory":"Storage-type","Input Power":"≤ 12 kW","Input/Vₛ, W/L":"","Performance Requirement":"SL ≤ (0.472 Vᵣ) - 33.5","Performance Testing Standard":"CAN/CSA-C191","Rated Storage Capacity (Vᵣ), L":"> 270 and ≤ 454","Rating Conditions":"Bottom inlet","Type of Equipment":"Storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Electric-Powered Service Water Heaters","Equipment Subcategory":"Storage-type","Input Power":"≤ 12 kW","Input/Vₛ, W/L":"","Performance Requirement":"SL ≤ (0.472 Vr) - 38.5","Performance Testing Standard":"CAN/CSA-C191","Rated Storage Capacity (Vᵣ), L":"> 270 and ≤ 454","Rating Conditions":"Top inlet","Type of Equipment":"Storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Electric-Powered Service Water Heaters","Equipment Subcategory":"Storage-type","Input Power":"> 12 kW","Input/Vₛ, W/L":"","Performance Requirement":"SL ≤ 0.3 + 102.2/Vᵣ","Performance Testing Standard":"CSA/ANSI Z21.10.3/CSA 4.3 or DOE 10 CFR, Part 431, Subpart G, Appendix B","Rated Storage Capacity (Vᵣ), L":"","Rating Conditions":"ΔT = 44.4°C","Type of Equipment":"Storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Electric-Powered Service Water Heaters","Equipment Subcategory":"Storage-type, heat pump","Input Power":"≤ 24 A and < 250 V","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 2.23","Performance Testing Standard":"CAN/CSA-C745","Rated Storage Capacity (Vᵣ), L":"","Rating Conditions":"","Type of Equipment":"Storage-type, heat pump","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Electric-Powered Service Water Heaters","Equipment Subcategory":"Instantaneous","Input Power":"","Input/Vₛ, W/L":"","Performance Requirement":"(6)","Performance Testing Standard":"","Rated Storage Capacity (Vᵣ), L":"","Rating Conditions":"","Type of Equipment":"Instantaneous","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Gas-fired, storage-type","Input Power":"≤ 22 kW","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 0.3456 - (0.00053 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"≥ 76 and < 208","Rating Conditions":"FHR < 68","Type of Equipment":"Gas-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Gas-fired, storage-type","Input Power":"≤ 22 kW","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 0.5982 - (0.00050 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"≥ 76 and < 208","Rating Conditions":"68 ≤ FHR < 193","Type of Equipment":"Gas-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Gas-fired, storage-type","Input Power":"≤ 22 kW","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 0.6483 - (0.00045 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"≥ 76 and < 208","Rating Conditions":"193 ≤ FHR < 284","Type of Equipment":"Gas-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Gas-fired, storage-type","Input Power":"≤ 22 kW","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 0.6920 - (0.00034 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"≥ 76 and < 208","Rating Conditions":"FHR ≥ 284","Type of Equipment":"Gas-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Gas-fired, storage-type","Input Power":"≤ 22 kW","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 0.6470 - (0.00016 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"≥ 208 and < 380","Rating Conditions":"FHR < 68","Type of Equipment":"Gas-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Gas-fired, storage-type","Input Power":"≤ 22 kW","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 0.7689 - (0.00013 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"≥ 208 and < 380","Rating Conditions":"68 ≤ FHR < 193","Type of Equipment":"Gas-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Gas-fired, storage-type","Input Power":"≤ 22 kW","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 0.7897 - (0.00011 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"≥ 208 and < 380","Rating Conditions":"193 ≤ FHR < 284","Type of Equipment":"Gas-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Gas-fired, storage-type","Input Power":"≤ 22 kW","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 0.8072 - (0.00008 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"≥ 208 and < 380","Rating Conditions":"FHR ≥ 284","Type of Equipment":"Gas-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Gas-fired, storage-type","Input Power":"> 22 kW and ≤ 30.5 kW","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 0.8107 - (0.00021 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"≤ 454","Rating Conditions":"All values of FHR","Type of Equipment":"Gas-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Gas-fired, storage-type","Input Power":"All others","Input/Vₛ, W/L":"","Performance Requirement":"Eₜ ≥ 90% SL ≤ 0.84 [(1.25 Q) + (16.57 √Vᵣ)]","Performance Testing Standard":"DOE 10 CFR, Part 431, Subpart G, Appendix A","Rated Storage Capacity (Vᵣ), L":"","Rating Conditions":"ΔT = 50°C","Type of Equipment":"Gas-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Gas-fired, instantaneous","Input Power":"< 59 kW","Input/Vₛ, W/L":"≥ 310","Performance Requirement":"UEF ≥ 0.86","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"≤ 7.6","Rating Conditions":"< 6.4 L/min","Type of Equipment":"Gas-fired, instantaneous","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Gas-fired, instantaneous","Input Power":"< 59 kW","Input/Vₛ, W/L":"≥ 310","Performance Requirement":"UEF ≥ 0.87","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"≤ 7.6","Rating Conditions":"≥ 6.4 L/min","Type of Equipment":"Gas-fired, instantaneous","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Gas-fired, instantaneous","Input Power":"All others","Input/Vₛ, W/L":"","Performance Requirement":"Eₜ ≥ 94%","Performance Testing Standard":"DOE 10 CFR, Part 431, Subpart G, Appendix C","Rated Storage Capacity (Vᵣ), L":"","Rating Conditions":"","Type of Equipment":"Gas-fired, instantaneous","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Oil-fired, storage-type","Input Power":"≤ 30.5 kW","Input/Vₛ, W/L":"","Performance Requirement":"EF ≥ 0.68 - (0.0005 Vᵣ)","Performance Testing Standard":"CAN/CSA-B211","Rated Storage Capacity (Vᵣ), L":"> 76","Rating Conditions":"","Type of Equipment":"Oil-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Oil-fired, storage-type","Input Power":"≤ 30.5 kW","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 0.2509 - (0.00032 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"> 76","Rating Conditions":"FHR < 68","Type of Equipment":"Oil-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Oil-fired, storage-type","Input Power":"≤ 30.5 kW","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 0.5330 - (0.00042 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"> 76","Rating Conditions":"68 ≤ FHR < 193","Type of Equipment":"Oil-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Oil-fired, storage-type","Input Power":"≤ 30.5 kW","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 0.6078 - (0.00042 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"> 76","Rating Conditions":"193 ≤ FHR < 284","Type of Equipment":"Oil-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Oil-fired, storage-type","Input Power":"≤ 30.5 kW","Input/Vₛ, W/L":"","Performance Requirement":"UEF ≥ 0.6815 - (0.00037 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"> 76","Rating Conditions":"FHR ≥ 284","Type of Equipment":"Oil-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Oil-fired, storage-type","Input Power":"> 30.5 kW and ≤ 41 kW","Input/Vₛ, W/L":"< 310","Performance Requirement":"UEF ≥ 0.6740 - (0.00035 Vₜ)","Performance Testing Standard":"CAN/CSA-P.3","Rated Storage Capacity (Vᵣ), L":"≤ 454","Rating Conditions":"All values of FHR","Type of Equipment":"Oil-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Fuel-Fired Service Water Heaters","Equipment Subcategory":"Oil-fired, storage-type","Input Power":"All others","Input/Vₛ, W/L":"","Performance Requirement":"Eₜ ≥ 80% SL ≤ (1.25 Q) + (16.57 √Vᵣ)","Performance Testing Standard":"DOE 10 CFR, Part 431, Subpart G, Appendix A","Rated Storage Capacity (Vᵣ), L":"","Rating Conditions":"","Type of Equipment":"Oil-fired, storage-type","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Solar Thermal Service Water Heaters","Equipment Subcategory":"","Input Power":"","Input/Vₛ, W/L":"-","Performance Requirement":"SEF ≥ 1.4","Performance Testing Standard":"","Rated Storage Capacity (Vᵣ), L":"-","Rating Conditions":"","Type of Equipment":"With electric back-up","Volume of Tank (Vₛ), L":"-"},{"Equipment Category":"Solar Thermal Service Water Heaters","Equipment Subcategory":"","Input Power":"All capacities","Input/Vₛ, W/L":"","Performance Requirement":"SEF ≥ 0.9","Performance Testing Standard":"ICC 900/SRCC 300","Rated Storage Capacity (Vᵣ), L":"","Rating Conditions":"See standard","Type of Equipment":"With gas-fired back-up(7)","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Pool Heaters","Equipment Subcategory":"","Input Power":"< 117.2 kW","Input/Vₛ, W/L":"-","Performance Requirement":"Eₜ ≥ 82%","Performance Testing Standard":"CSA/ANSI Z21.56/CSA 4.7 or CSA P.6","Rated Storage Capacity (Vᵣ), L":"-","Rating Conditions":"See standard","Type of Equipment":"Gas-fired(7)","Volume of Tank (Vₛ), L":"-"},{"Equipment Category":"Pool Heaters","Equipment Subcategory":"","Input Power":"-","Input/Vₛ, W/L":"","Performance Requirement":"Eₜ≥ 78%","Performance Testing Standard":"CSA B140.12","Rated Storage Capacity (Vᵣ), L":"","Rating Conditions":"","Type of Equipment":"Oil-fired","Volume of Tank (Vₛ), L":""},{"Equipment Category":"Pool Heaters","Equipment Subcategory":"","Input Power":"All values","Input/Vₛ, W/L":"-","Performance Requirement":"4.0 COP","Performance Testing Standard":"AHRI 1160 (I-P)","Rated Storage Capacity (Vᵣ), L":"-","Rating Conditions":"Outdoor air 10°C db / 6.8°C wb 26.7°C entering water","Type of Equipment":"Heat pump","Volume of Tank (Vₛ), L":"-"}],"table_number":"6.2.2.1","title":"Service Water Heating Equipment Performance Requirements"}}