{"get_section:necb:2025:4.2.2.2":{"article_number":"4.2.2.2","division":"B","edition":"2025","full_text":"1) Lighting in a storage garage shall be divided into zones no larger than 360 m².\n2) Except as provided in Sentence (5), the lighting power in a lighting zone referred to in Sentence (1) shall be controlled by a device that automatically reduces the lighting power by at least 30% when no activity is detected for 20 min.\n3) Lighting for covered vehicle entrances and exits from storage garages shall be separately controlled by a device that automatically reduces the lighting by at least 50% from sunset to sunrise. (See Note A-4.2.2.2.(3).)\n4) Except as provided in Sentence (5), where the combined input of all luminaires within 6.1 m of any perimeter wall having a net opening-to-wall ratio of at least 40% and no exterior obstructions within 6.1 m exceeds 150 W, the power to those luminaires shall be automatically reduced in response to daylight.\n5) Daylight transition zones and ramps without parking need not comply with the provisions of Sentences (1), (2) and (4).","hierarchy_level":"article","hierarchy_path":["Division B","Part 4","Section 4.2","Subsection 4.2.2"],"page_end":104,"page_start":104,"part_number":"4","reference":"4.2.2.2","section_number":"4.2.2.2","title":"Lighting Controls in Storage Garages"}}