{
  "provenance": {
    "code": "NECB",
    "edition": "2025",
    "source": "NECB 2025 Table 5.2.12.1 series. RE-VERIFIED against the post-hbix#88 MCP extraction 2026-08-02 (D-60): the 2025 letter map MIRRORS 2020 (-A unitary ACs & HPs, -G PTAC/PTHP, -K chillers, -N boilers, -O furnaces, -I VRF, -M plant heat pumps heating). The earlier map in this block (\"-C PTAC/PTHP\") came from a corrupted pre-fix extraction; 2025 -C is the water/evaporatively-cooled unitary table.",
    "generated": "2026-07-12",
    "articles": [
      "5.2.12.1",
      "5.2.12.2"
    ],
    "verification": {
      "unitary_acs": "Table -A 2025: large EER ladder identical to 2020 (verified printed); SEER2 single-phase rows (14.3) added verbatim - INERT for the engine (subcategory \"(single-phase)\" never matches the Single Package lookup).",
      "heat_pumps": "Table -A small bin: the printed row reads \"air conditioners AND heat pumps ... SEER 15\" in BOTH editions, and both files now take that explicit class reading (D-59). The large ladder is identical.",
      "heat_pumps_heating": "Table -A 2025: split-system small HSPF 7.4 -> 7.8 (printed, verified); single-package stays 7.4; COPh 3.3/3.2 ladder identical; low-temp COPh 2.25/2.05 vendored informationally (unread by the engine - the -8.3 C behaviour comes from the reference curves).",
      "ptac_pthp": "Table -G 2025 is IDENTICAL to 2020 -G (EER 11.9 / 14.1-1.0435xCap / 9.5; PTHP COPh 3.3/formula/2.9). The earlier claim that \"Table -C changed moderately\" was the corrupted-extraction artifact; the carried-over coefficients are CORRECT for 2025 and the engine DOES apply them (verified in fleet audits).",
      "chillers": "Table -K 2025 is byte-identical to 2020 -K (verified printed): Path B COPc ladder unchanged.",
      "boilers": "Table -N 2025 identical to 2020 (verified printed).",
      "furnaces": "Table -O 2025 identical under the same documented row choices (2025 moves the three-phase AFUE 78/Et 80 option to the <= 66 kW bin; the vendored strict-side picks are unaffected).",
      "heat_rejection_5_2_12_2": "Table 5.2.12.2 2025 = the same 10 rows as 2020 (the 2020 extraction doubled them); axial direct-contact tower <= 0.013 kW/kW in BOTH editions - the apply_tower_rules constant is correct for 2025.",
      "selection_8_4_5_7_A": "Table 8.4.5.7.-A 2025 is VERBATIM 8.4.4.7.-A 2020 (verified printed); the vendored 2025 selection rules differ from 2020 only in table-number strings; the 97-system matrix run under vintage 2025 produces identical assignments (D-60)."
    }
  },
  "vrf_air_source_heat_pumps": [
    {
      "minimum_capacity_kw": 0.0,
      "maximum_capacity_kw": 19.0,
      "minimum_seer": 15.0,
      "minimum_hspf": 7.8
    },
    {
      "minimum_capacity_kw": 19.0,
      "maximum_capacity_kw": 40.0,
      "minimum_eer": 10.8,
      "minimum_heating_cop": 3.3
    },
    {
      "minimum_capacity_kw": 40.0,
      "maximum_capacity_kw": 70.0,
      "minimum_eer": 10.4,
      "minimum_heating_cop": 3.2
    },
    {
      "minimum_capacity_kw": 70.0,
      "maximum_capacity_kw": null,
      "minimum_eer": 9.3,
      "minimum_heating_cop": 3.2
    }
  ],
  "vrf_air_conditioners": [
    {
      "minimum_capacity_kw": 0.0,
      "maximum_capacity_kw": 19.0,
      "minimum_seer": 15.0
    },
    {
      "minimum_capacity_kw": 19.0,
      "maximum_capacity_kw": 40.0,
      "minimum_eer": 11.2
    },
    {
      "minimum_capacity_kw": 40.0,
      "maximum_capacity_kw": 70.0,
      "minimum_eer": 11.0
    },
    {
      "minimum_capacity_kw": 70.0,
      "maximum_capacity_kw": null,
      "minimum_eer": 10.0
    }
  ],
  "boilers": [
    {
      "fluid_type": "Hot Water",
      "fuel_type": "Gas",
      "condensing": null,
      "condensing_control": null,
      "minimum_capacity": "-",
      "maximum_capacity": 299999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_annual_fuel_utilization_efficiency": 0.9,
      "minimum_thermal_efficiency": null,
      "minimum_combustion_efficiency": null,
      "efffplr": "BOILER-EFFFPLR-NECB2011",
      "notes": "From NECB 2020 (first printing) Table 5.2.12.1.-N"
    },
    {
      "fluid_type": "Hot Water",
      "fuel_type": "Gas",
      "condensing": null,
      "condensing_control": null,
      "minimum_capacity": 300000.0,
      "maximum_capacity": 2499999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_annual_fuel_utilization_efficiency": null,
      "minimum_thermal_efficiency": 0.9,
      "minimum_combustion_efficiency": null,
      "efffplr": "BOILER-EFFFPLR-NECB2011",
      "notes": "From NECB 2020 (first printing) Table 5.2.12.1.-N"
    },
    {
      "fluid_type": "Hot Water",
      "fuel_type": "Gas",
      "condensing": null,
      "condensing_control": null,
      "minimum_capacity": 2500000.0,
      "maximum_capacity": "9.999999999E9",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_annual_fuel_utilization_efficiency": null,
      "minimum_thermal_efficiency": null,
      "minimum_combustion_efficiency": 0.9,
      "efffplr": "BOILER-EFFFPLR-NECB2011",
      "notes": "From NECB 2020 (first printing) Table 5.2.12.1.-N"
    },
    {
      "fluid_type": "Hot Water",
      "fuel_type": "Electric",
      "condensing": null,
      "condensing_control": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": "9.999999999E9",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_annual_fuel_utilization_efficiency": null,
      "minimum_thermal_efficiency": 1.0,
      "minimum_combustion_efficiency": null,
      "efffplr": "BOILER-EFFFPLR-NECB2011",
      "notes": "From NECB 2020 (first printing) Table 5.2.12.1.-N"
    },
    {
      "fluid_type": "Hot Water",
      "fuel_type": "Oil",
      "condensing": null,
      "condensing_control": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 299999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_annual_fuel_utilization_efficiency": 0.86,
      "minimum_thermal_efficiency": null,
      "minimum_combustion_efficiency": null,
      "efffplr": "BOILER-EFFFPLR-NECB2011",
      "notes": "From NECB 2020 (first printing) Table 5.2.12.1.-N"
    },
    {
      "fluid_type": "Hot Water",
      "fuel_type": "Oil",
      "condensing": null,
      "condensing_control": null,
      "minimum_capacity": 300000.0,
      "maximum_capacity": 2499999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_annual_fuel_utilization_efficiency": null,
      "minimum_thermal_efficiency": 0.87,
      "minimum_combustion_efficiency": null,
      "efffplr": "BOILER-EFFFPLR-NECB2011",
      "notes": "From NECB 2020 (first printing) Table 5.2.12.1.-N"
    },
    {
      "fluid_type": "Hot Water",
      "fuel_type": "Oil",
      "condensing": null,
      "condensing_control": null,
      "minimum_capacity": 2500000.0,
      "maximum_capacity": "9.999999999E9",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_annual_fuel_utilization_efficiency": null,
      "minimum_thermal_efficiency": null,
      "minimum_combustion_efficiency": 0.88,
      "efffplr": "BOILER-EFFFPLR-NECB2011",
      "notes": "From NECB 2020 (first printing) Table 5.2.12.1.-N"
    }
  ],
  "furnaces": [
    {
      "fluid_type": "Air",
      "fuel_type": "Gas",
      "condensing": null,
      "condensing_control": null,
      "minimum_capacity": "-",
      "maximum_capacity": 225201.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_annual_fuel_utilization_efficiency": 0.95,
      "minimum_thermal_efficiency": null,
      "minimum_combustion_efficiency": null,
      "efffplr": "FURNACE-EFFPLR-NECB2011",
      "notes": "From NECB 2020 Table 5.2.12.1.-O"
    },
    {
      "fluid_type": "Air",
      "fuel_type": "Gas",
      "condensing": null,
      "condensing_control": null,
      "minimum_capacity": 225202.0,
      "maximum_capacity": 399221.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_annual_fuel_utilization_efficiency": null,
      "minimum_thermal_efficiency": 0.81,
      "minimum_combustion_efficiency": null,
      "efffplr": "FURNACE-EFFPLR-NECB2011",
      "notes": "From NECB 2020 Table 5.2.12.1.-O"
    },
    {
      "fluid_type": "Air",
      "fuel_type": "Gas",
      "condensing": null,
      "condensing_control": null,
      "minimum_capacity": 399222.0,
      "maximum_capacity": "9.999999999E9",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_annual_fuel_utilization_efficiency": null,
      "minimum_thermal_efficiency": 0.81,
      "minimum_combustion_efficiency": null,
      "efffplr": "FURNACE-EFFPLR-NECB2011",
      "notes": "Added to capture any capacities outside the range specified in the NECB2020 codes Table 5.2.12.1.-O"
    }
  ],
  "chillers": [
    {
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 75.07,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.77927,
      "minimum_integrated_part_load_value": null,
      "capft": "WaterCooled_Scroll_CAPFT_NECB2011",
      "eirft": "WaterCooled_Scroll_EIRFT_NECB2011",
      "eirfplr": "WaterCooled_Scroll_EIRFPLR_NECB2011",
      "notes": "capacity in ton, full load eff in kW/ton"
    },
    {
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 75.07,
      "maximum_capacity": 150.13,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.74922,
      "minimum_integrated_part_load_value": null,
      "capft": "WaterCooled_Scroll_CAPFT_NECB2011",
      "eirft": "WaterCooled_Scroll_EIRFT_NECB2011",
      "eirfplr": "WaterCooled_Scroll_EIRFPLR_NECB2011",
      "notes": "capacity in ton, full load eff in kW/ton"
    },
    {
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.13,
      "maximum_capacity": 299.98,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.67932,
      "minimum_integrated_part_load_value": null,
      "capft": "WaterCooled_Scroll_CAPFT_NECB2011",
      "eirft": "WaterCooled_Scroll_EIRFT_NECB2011",
      "eirfplr": "WaterCooled_Scroll_EIRFPLR_NECB2011",
      "notes": "capacity in ton, full load eff in kW/ton"
    },
    {
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 299.98,
      "maximum_capacity": 599.97,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.62433,
      "minimum_integrated_part_load_value": null,
      "capft": "WaterCooled_Scroll_CAPFT_NECB2011",
      "eirft": "WaterCooled_Scroll_EIRFT_NECB2011",
      "eirfplr": "WaterCooled_Scroll_EIRFPLR_NECB2011",
      "notes": "capacity in ton, full load eff in kW/ton"
    },
    {
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Scroll",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 599.97,
      "maximum_capacity": 9999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.58439,
      "minimum_integrated_part_load_value": null,
      "capft": "WaterCooled_Scroll_CAPFT_NECB2011",
      "eirft": "WaterCooled_Scroll_EIRFT_NECB2011",
      "eirfplr": "WaterCooled_Scroll_EIRFPLR_NECB2011",
      "notes": "capacity in ton, full load eff in kW/ton"
    },
    {
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 75.07,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.77927,
      "minimum_integrated_part_load_value": null,
      "capft": "WaterCooled_Reciprocating_CAPFT_NECB2011",
      "eirft": "WaterCooled_Reciprocating_EIRFT_NECB2011",
      "eirfplr": "WaterCooled_Reciprocating_EIRFPLR_NECB2011",
      "notes": "capacity in ton, full load eff in kW/ton"
    },
    {
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 75.07,
      "maximum_capacity": 150.13,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.74922,
      "minimum_integrated_part_load_value": null,
      "capft": "WaterCooled_Reciprocating_CAPFT_NECB2011",
      "eirft": "WaterCooled_Reciprocating_EIRFT_NECB2011",
      "eirfplr": "WaterCooled_Reciprocating_EIRFPLR_NECB2011",
      "notes": "capacity in ton, full load eff in kW/ton"
    },
    {
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.13,
      "maximum_capacity": 299.98,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.67932,
      "minimum_integrated_part_load_value": null,
      "capft": "WaterCooled_Reciprocating_CAPFT_NECB2011",
      "eirft": "WaterCooled_Reciprocating_EIRFT_NECB2011",
      "eirfplr": "WaterCooled_Reciprocating_EIRFPLR_NECB2011",
      "notes": "capacity in ton, full load eff in kW/ton"
    },
    {
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 299.98,
      "maximum_capacity": 599.97,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.62433,
      "minimum_integrated_part_load_value": null,
      "capft": "WaterCooled_Reciprocating_CAPFT_NECB2011",
      "eirft": "WaterCooled_Reciprocating_EIRFT_NECB2011",
      "eirfplr": "WaterCooled_Reciprocating_EIRFPLR_NECB2011",
      "notes": "capacity in ton, full load eff in kW/ton"
    },
    {
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Reciprocating",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 599.97,
      "maximum_capacity": 9999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.58439,
      "minimum_integrated_part_load_value": null,
      "capft": "WaterCooled_Reciprocating_CAPFT_NECB2011",
      "eirft": "WaterCooled_Reciprocating_EIRFT_NECB2011",
      "eirfplr": "WaterCooled_Reciprocating_EIRFPLR_NECB2011",
      "notes": "capacity in ton, full load eff in kW/ton"
    },
    {
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 75.07,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.77927,
      "minimum_integrated_part_load_value": null,
      "capft": "WaterCooled_Screw_CAPFT_NECB2011",
      "eirft": "WaterCooled_Screw_EIRFT_NECB2011",
      "eirfplr": "WaterCooled_Screw_EIRFPLR_NECB2011",
      "notes": "capacity in ton, full load eff in kW/ton"
    },
    {
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 75.07,
      "maximum_capacity": 150.13,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.74922,
      "minimum_integrated_part_load_value": null,
      "capft": "WaterCooled_Screw_CAPFT_NECB2011",
      "eirft": "WaterCooled_Screw_EIRFT_NECB2011",
      "eirfplr": "WaterCooled_Screw_EIRFPLR_NECB2011",
      "notes": "capacity in ton, full load eff in kW/ton"
    },
    {
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.13,
      "maximum_capacity": 299.98,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.67932,
      "minimum_integrated_part_load_value": null,
      "capft": "WaterCooled_Screw_CAPFT_NECB2011",
      "eirft": "WaterCooled_Screw_EIRFT_NECB2011",
      "eirfplr": "WaterCooled_Screw_EIRFPLR_NECB2011",
      "notes": "capacity in ton, full load eff in kW/ton"
    },
    {
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 299.98,
      "maximum_capacity": 599.97,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.62433,
      "minimum_integrated_part_load_value": null,
      "capft": "WaterCooled_Screw_CAPFT_NECB2011",
      "eirft": "WaterCooled_Screw_EIRFT_NECB2011",
      "eirfplr": "WaterCooled_Screw_EIRFPLR_NECB2011",
      "notes": "capacity in ton, full load eff in kW/ton"
    },
    {
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Rotary Screw",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 599.97,
      "maximum_capacity": 9999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.58439,
      "minimum_integrated_part_load_value": null,
      "capft": "WaterCooled_Screw_CAPFT_NECB2011",
      "eirft": "WaterCooled_Screw_EIRFT_NECB2011",
      "eirfplr": "WaterCooled_Screw_EIRFPLR_NECB2011",
      "notes": "capacity in ton, full load eff in kW/ton"
    },
    {
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 150.13,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.69434,
      "minimum_integrated_part_load_value": null,
      "capft": "WaterCooled_Centrifugal_CAPFT_NECB2011",
      "eirft": "WaterCooled_Centrifugal_EIRFT_NECB2011",
      "eirfplr": "WaterCooled_Centrifugal_EIRFPLR_NECB2011",
      "notes": "capacity in ton, full load eff in kW/ton"
    },
    {
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 150.13,
      "maximum_capacity": 299.98,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.63435,
      "minimum_integrated_part_load_value": null,
      "capft": "WaterCooled_Centrifugal_CAPFT_NECB2011",
      "eirft": "WaterCooled_Centrifugal_EIRFT_NECB2011",
      "eirfplr": "WaterCooled_Centrifugal_EIRFPLR_NECB2011",
      "notes": "capacity in ton, full load eff in kW/ton"
    },
    {
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 299.98,
      "maximum_capacity": 400.07,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.59436,
      "minimum_integrated_part_load_value": null,
      "capft": "WaterCooled_Centrifugal_CAPFT_NECB2011",
      "eirft": "WaterCooled_Centrifugal_EIRFT_NECB2011",
      "eirfplr": "WaterCooled_Centrifugal_EIRFPLR_NECB2011",
      "notes": "capacity in ton, full load eff in kW/ton"
    },
    {
      "cooling_type": "WaterCooled",
      "condenser_type": null,
      "compressor_type": "Centrifugal",
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 400.07,
      "maximum_capacity": 9999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 0.58439,
      "minimum_integrated_part_load_value": null,
      "capft": "WaterCooled_Centrifugal_CAPFT_NECB2011",
      "eirft": "WaterCooled_Centrifugal_EIRFT_NECB2011",
      "eirfplr": "WaterCooled_Centrifugal_EIRFPLR_NECB2011",
      "notes": "capacity in ton, full load eff in kW/ton"
    },
    {
      "cooling_type": "AirCooled",
      "condenser_type": "WithCondenser",
      "compressor_type": null,
      "absorption_type": null,
      "variable_speed_drive": null,
      "minimum_capacity": 0.0,
      "maximum_capacity": 9999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_full_load_efficiency": 1.22709,
      "minimum_integrated_part_load_value": null,
      "capft": null,
      "eirft": null,
      "eirfplr": null,
      "notes": "capacity in ton, full load eff in kW/ton"
    }
  ],
  "heat_rejection": [
    {
      "template": "DOE Ref Pre-1980",
      "equipment_type": "Open Cooling Tower",
      "fan_type": "Centrifugal",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_performance": 20.0,
      "notes": "From 90.1-2004 Table 6.8.1G"
    },
    {
      "template": "DOE Ref Pre-1980",
      "equipment_type": "Open Cooling Tower",
      "fan_type": "Propeller or Axial",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_performance": 38.2,
      "notes": "From 90.1-2004 Table 6.8.1G"
    },
    {
      "template": "DOE Ref Pre-1980",
      "equipment_type": "Closed Cooling Tower",
      "fan_type": "Centrifugal",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_performance": 20.0,
      "notes": "From 90.1-2004 Table 6.8.1G"
    },
    {
      "template": "DOE Ref Pre-1980",
      "equipment_type": "Closed Cooling Tower",
      "fan_type": "Propeller or Axial",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_performance": 44.08,
      "notes": "From 90.1-2004 Table 6.8.1G"
    },
    {
      "template": "DOE Ref 1980-2004",
      "equipment_type": "Open Cooling Tower",
      "fan_type": "Centrifugal",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_performance": 20.0,
      "notes": "From 90.1-2004 Table 6.8.1G"
    },
    {
      "template": "DOE Ref 1980-2004",
      "equipment_type": "Open Cooling Tower",
      "fan_type": "Propeller or Axial",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_performance": 38.2,
      "notes": "From 90.1-2004 Table 6.8.1G"
    },
    {
      "template": "DOE Ref 1980-2004",
      "equipment_type": "Closed Cooling Tower",
      "fan_type": "Centrifugal",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_performance": 20.0,
      "notes": "From 90.1-2004 Table 6.8.1G"
    },
    {
      "template": "DOE Ref 1980-2004",
      "equipment_type": "Closed Cooling Tower",
      "fan_type": "Propeller or Axial",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_performance": 44.08,
      "notes": "From 90.1-2004 Table 6.8.1G"
    },
    {
      "template": "90.1-2004",
      "equipment_type": "Open Cooling Tower",
      "fan_type": "Centrifugal",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_performance": 20.0,
      "notes": "From 90.1-2004 Table 6.8.1G"
    },
    {
      "template": "90.1-2004",
      "equipment_type": "Open Cooling Tower",
      "fan_type": "Propeller or Axial",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_performance": 38.2,
      "notes": "From 90.1-2004 Table 6.8.1G"
    },
    {
      "template": "90.1-2004",
      "equipment_type": "Closed Cooling Tower",
      "fan_type": "Centrifugal",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_performance": 20.0,
      "notes": "From 90.1-2004 Table 6.8.1G"
    },
    {
      "template": "90.1-2004",
      "equipment_type": "Closed Cooling Tower",
      "fan_type": "Propeller or Axial",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_performance": 44.08,
      "notes": "From 90.1-2004 Table 6.8.1G"
    },
    {
      "template": "90.1-2007",
      "equipment_type": "Open Cooling Tower",
      "fan_type": "Centrifugal",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_performance": 20.0,
      "notes": "From 90.1-2007 Table 6.8.1G"
    },
    {
      "template": "90.1-2007",
      "equipment_type": "Open Cooling Tower",
      "fan_type": "Propeller or Axial",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_performance": 38.2,
      "notes": "From 90.1-2007 Table 6.8.1G"
    },
    {
      "template": "90.1-2007",
      "equipment_type": "Closed Cooling Tower",
      "fan_type": "Centrifugal",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_performance": 20.0,
      "notes": "From 90.1-2007 Table 6.8.1G"
    },
    {
      "template": "90.1-2007",
      "equipment_type": "Closed Cooling Tower",
      "fan_type": "Propeller or Axial",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_performance": 44.08,
      "notes": "From 90.1-2007 Table 6.8.1G"
    },
    {
      "template": "90.1-2010",
      "equipment_type": "Open Cooling Tower",
      "fan_type": "Centrifugal",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_performance": 20.0,
      "notes": "From 90.1-2010 Table 6.8.1 G"
    },
    {
      "template": "90.1-2010",
      "equipment_type": "Open Cooling Tower",
      "fan_type": "Propeller or Axial",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_performance": 38.2,
      "notes": "From 90.1-2010 Table 6.8.1 G"
    },
    {
      "template": "90.1-2010",
      "equipment_type": "Closed Cooling Tower",
      "fan_type": "Centrifugal",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_performance": 7.0,
      "notes": "From 90.1-2010 Table 6.8.1 G"
    },
    {
      "template": "90.1-2010",
      "equipment_type": "Closed Cooling Tower",
      "fan_type": "Propeller or Axial",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_performance": 16.15,
      "notes": "From 90.1-2010 Table 6.8.1 G"
    },
    {
      "template": "90.1-2013",
      "equipment_type": "Open Cooling Tower",
      "fan_type": "Centrifugal",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_performance": 20.0,
      "notes": "From 90.1-2013 Table 6.8.1-7"
    },
    {
      "template": "90.1-2013",
      "equipment_type": "Open Cooling Tower",
      "fan_type": "Propeller or Axial",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_performance": 40.2,
      "notes": "From 90.1-2013 Table 6.8.1-7"
    },
    {
      "template": "90.1-2013",
      "equipment_type": "Closed Cooling Tower",
      "fan_type": "Centrifugal",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_performance": 7.0,
      "notes": "From 90.1-2013 Table 6.8.1-7"
    },
    {
      "template": "90.1-2013",
      "equipment_type": "Closed Cooling Tower",
      "fan_type": "Propeller or Axial",
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_performance": 16.15,
      "notes": "From 90.1-2013 Table 6.8.1-7"
    }
  ],
  "curves": [
    {
      "name": "BOILER-EFFFPLR-NECB2011",
      "category": "Boiler",
      "form": "Cubic",
      "dependent_variable": "FIRRatio",
      "independent_variable_1": "QRatio",
      "independent_variable_2": null,
      "coeff_1": 0.3831,
      "coeff_2": 2.0567,
      "coeff_3": -2.6469,
      "coeff_4": 1.2148,
      "coeff_5": null,
      "coeff_6": null,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 0.0,
      "maximum_independent_variable_1": 1.0,
      "minimum_independent_variable_2": null,
      "maximum_independent_variable_2": null,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "From NECB 2011 Table 8.4.4.21.-A (2) for non-condensing boiler.  Converted EIR curve to PLF via curve fit."
    },
    {
      "name": "BOILER-EFFFPLR-COND-NECB2011",
      "category": "Boiler",
      "form": "Cubic",
      "dependent_variable": "FIRRatio",
      "independent_variable_1": "QRatio",
      "independent_variable_2": null,
      "coeff_1": 1.0186,
      "coeff_2": 0.2426,
      "coeff_3": -0.5059,
      "coeff_4": 0.2465,
      "coeff_5": null,
      "coeff_6": null,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 0.0,
      "maximum_independent_variable_1": 1.0,
      "minimum_independent_variable_2": null,
      "maximum_independent_variable_2": null,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "From NECB 2011 Table 8.4.4.21.-A (2) for condensing boilers.  Converted EIR curve to PLF via curve fit."
    },
    {
      "name": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "category": "DX Cooling Coil",
      "form": "Quadratic",
      "dependent_variable": "QRatio",
      "independent_variable_1": "FlowRatio",
      "independent_variable_2": null,
      "coeff_1": 0.8,
      "coeff_2": 0.2,
      "coeff_3": 0.0,
      "coeff_4": null,
      "coeff_5": null,
      "coeff_6": null,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 0.5,
      "maximum_independent_variable_1": 1.5,
      "minimum_independent_variable_2": null,
      "maximum_independent_variable_2": null,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "Not supplied by NECB 2011 but required for EnergyPlus.  Used default curve coefficients from OpenStudio 2.8.1 DX Single Speed Cooling Coil."
    },
    {
      "name": "DXCOOL-NECB2011-REF-CAPFT",
      "category": "DX Cooling Coil",
      "form": "BiQuadratic",
      "dependent_variable": "QRatio",
      "independent_variable_1": "Twb",
      "independent_variable_2": "Toadb",
      "coeff_1": 0.867905,
      "coeff_2": 0.0142459,
      "coeff_3": 0.00055436,
      "coeff_4": -0.0075575,
      "coeff_5": 3.3e-05,
      "coeff_6": -0.0001918,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 13.0,
      "maximum_independent_variable_1": 24.0,
      "minimum_independent_variable_2": 24.0,
      "maximum_independent_variable_2": 46.0,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "From NECB 2011 Table 8.4.4.21.-B (2).  Converted coefficients for deg. F to deg. C."
    },
    {
      "name": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "category": "DX Cooling Coil",
      "form": "Quadratic",
      "dependent_variable": "EIRRatio",
      "independent_variable_1": "FlowRatio",
      "independent_variable_2": null,
      "coeff_1": 1.1552,
      "coeff_2": -0.1808,
      "coeff_3": 0.0256,
      "coeff_4": null,
      "coeff_5": null,
      "coeff_6": null,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 0.5,
      "maximum_independent_variable_1": 1.5,
      "minimum_independent_variable_2": null,
      "maximum_independent_variable_2": null,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "Not supplied by NECB 2011 but required for EnergyPlus.  Used default curve coefficients from OpenStudio 2.8.1 DX Single Speed Cooling Coil."
    },
    {
      "name": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "category": "DX Cooling Coil",
      "form": "BiQuadratic",
      "dependent_variable": "EIRRatio",
      "independent_variable_1": "Twb",
      "independent_variable_2": "Toadb",
      "coeff_1": 0.1169362,
      "coeff_2": 0.02849328,
      "coeff_3": -0.000411156,
      "coeff_4": 0.02141082,
      "coeff_5": 0.000161028,
      "coeff_6": -0.000679104,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 13.0,
      "maximum_independent_variable_1": 24.0,
      "minimum_independent_variable_2": 24.0,
      "maximum_independent_variable_2": 46.0,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "Regenerated 2026-07-22 from NECB 2020 8.4.5.4.(7) == NECB 2025 8.4.6.4.(7) (coefficient sets verified identical across editions) via the exact degF->degC variable substitution; self-checks to ~1.0 at the 67F wb / 95F odb rating point. Replaces the legacy NECB 2011-derived surface whose twb terms deviated up to 1.95% off-rating (see scripts/necb_8_4_6_curve_probe.rb)."
    },
    {
      "name": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "category": "DX Cooling Coil",
      "form": "Cubic",
      "dependent_variable": "EIRRatio",
      "independent_variable_1": "QRatio",
      "independent_variable_2": null,
      "coeff_1": 0.5157488,
      "coeff_2": 2.1061434,
      "coeff_3": -3.4205764,
      "coeff_4": 1.8073371,
      "coeff_5": null,
      "coeff_6": null,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 0.25,
      "maximum_independent_variable_1": 1.0,
      "minimum_independent_variable_2": null,
      "maximum_independent_variable_2": null,
      "minimum_dependent_variable_output": 0.7,
      "maximum_dependent_variable_output": 1.0,
      "notes": "Refit 2026-07-22: least-squares cubic of PLF(PLR) = PLR / EIR_FPLR(PLR) over PLR 0.25-1.0, from the NECB 2020 8.4.5.4.(5) == 2025 8.4.6.4.(5) EIR_FPLR cubic (identical across editions). Output clamped to [0.7, 1.0] (PLF > 1 is nonphysical; E+ guidance floor 0.7). A cubic cannot represent the rational target exactly: max implied-EIR deviation ~2.0% (the structural floor; was 3.70% with the legacy 0.7-floored refit). See scripts/necb_8_4_6_curve_probe.rb."
    },
    {
      "name": "DXHEAT-NECB2011-REF-CAPFFLOW",
      "category": "DX Heating Coil",
      "form": "Cubic",
      "dependent_variable": "QRatio",
      "independent_variable_1": "FlowRatio",
      "independent_variable_2": null,
      "coeff_1": 0.84,
      "coeff_2": 0.16,
      "coeff_3": 0.0,
      "coeff_4": 0.0,
      "coeff_5": null,
      "coeff_6": null,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 0.5,
      "maximum_independent_variable_1": 1.5,
      "minimum_independent_variable_2": null,
      "maximum_independent_variable_2": null,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "Not supplied by NECB 2011 but required for EnergyPlus.  Used default curve coefficients from OpenStudio 2.8.1 DX Single Speed Heating Coil."
    },
    {
      "name": "DXHEAT-NECB2011-REF-CAPFT",
      "category": "DX Heating Coil",
      "form": "Cubic",
      "dependent_variable": "QRatio",
      "independent_variable_1": "Toadb",
      "independent_variable_2": null,
      "coeff_1": 0.729009,
      "coeff_2": 0.0319275,
      "coeff_3": 0.000136404,
      "coeff_4": -8.748e-06,
      "coeff_5": null,
      "coeff_6": null,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": -20.0,
      "maximum_independent_variable_1": 20.0,
      "minimum_independent_variable_2": null,
      "maximum_independent_variable_2": null,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "From NECB 2011 Table 8.4.4.21.-E (2).  Converted coefficients for deg. F to deg. C."
    },
    {
      "name": "DXHEAT-NECB2011-REF-EIRFFLOW",
      "category": "DX Cooling Coil",
      "form": "Quadratic",
      "dependent_variable": "EIRRatio",
      "independent_variable_1": "FlowRatio",
      "independent_variable_2": null,
      "coeff_1": 1.3824,
      "coeff_2": -0.4336,
      "coeff_3": 0.0512,
      "coeff_4": null,
      "coeff_5": null,
      "coeff_6": null,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 0.0,
      "maximum_independent_variable_1": 1.0,
      "minimum_independent_variable_2": null,
      "maximum_independent_variable_2": null,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "Not supplied by NECB 2011 but required for EnergyPlus.  Used default curve coefficients from OpenStudio 2.8.1 DX Single Speed Heating Coil."
    },
    {
      "name": "DXHEAT-NECB2011-REF-EIRFT",
      "category": "DX Heating Coil",
      "form": "Cubic",
      "dependent_variable": "EIRRatio",
      "independent_variable_1": "Toadb",
      "independent_variable_2": null,
      "coeff_1": 1.2183,
      "coeff_2": -0.03612,
      "coeff_3": 0.00142,
      "coeff_4": -2.68e-05,
      "coeff_5": null,
      "coeff_6": null,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": -20.0,
      "maximum_independent_variable_1": 20.0,
      "minimum_independent_variable_2": null,
      "maximum_independent_variable_2": null,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "From NECB 2011 Table 8.4.4.21.-E (6).  Converted coefficients for deg. F to deg. C."
    },
    {
      "name": "DXHEAT-NECB2011-REF-PLFFPLR",
      "category": "DX Heating Coil",
      "form": "Cubic",
      "dependent_variable": "EIRRatio",
      "independent_variable_1": "QRatio",
      "independent_variable_2": null,
      "coeff_1": 0.3696,
      "coeff_2": 2.3362,
      "coeff_3": -2.9577,
      "coeff_4": 1.2596,
      "coeff_5": null,
      "coeff_6": null,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 0.7,
      "maximum_independent_variable_1": 1.0,
      "minimum_independent_variable_2": null,
      "maximum_independent_variable_2": null,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "From NECB 2011 Table 8.4.4.21.-E (4).  Converted EIR curve to PLF via curve fit."
    },
    {
      "name": "FURNACE-EFFPLR-NECB2011",
      "category": "Gas Heating Coil",
      "form": "Cubic",
      "dependent_variable": "FIRRatio",
      "independent_variable_1": "QRatio",
      "independent_variable_2": null,
      "coeff_1": 0.722,
      "coeff_2": 0.8211,
      "coeff_3": -1.0396,
      "coeff_4": 0.5,
      "coeff_5": null,
      "coeff_6": null,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 0.0,
      "maximum_independent_variable_1": 1.0,
      "minimum_independent_variable_2": null,
      "maximum_independent_variable_2": null,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "From NECB 2011 Table 8.4.4.21.-A (4) for atmospheric furnace.  Converted EIR curve to PLF via curve fit."
    },
    {
      "name": "FURNACE-EFFPLR-COND-NECB2011",
      "category": "Gas Heating Coil",
      "form": "Cubic",
      "dependent_variable": "FIRRatio",
      "independent_variable_1": "QRatio",
      "independent_variable_2": null,
      "coeff_1": 1.0186,
      "coeff_2": 0.2426,
      "coeff_3": -0.5059,
      "coeff_4": 0.2465,
      "coeff_5": null,
      "coeff_6": null,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 0.0,
      "maximum_independent_variable_1": 1.0,
      "minimum_independent_variable_2": null,
      "maximum_independent_variable_2": null,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "From NECB 2011 Table 8.4.4.21.-A (4) for condensing furnaces.  Converted EIR curve to PLF via curve fit."
    },
    {
      "name": "SWH-EFFFPLR-NECB2011",
      "category": "Water Heater",
      "form": "Cubic",
      "dependent_variable": "FIRRatio",
      "independent_variable_1": "QRatio",
      "independent_variable_2": null,
      "coeff_1": 0.7576,
      "coeff_2": 1.0071,
      "coeff_3": -1.4443,
      "coeff_4": 0.6844,
      "coeff_5": null,
      "coeff_6": null,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 0.0,
      "maximum_independent_variable_1": 1.0,
      "minimum_independent_variable_2": null,
      "maximum_independent_variable_2": null,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "From NECB 2011 Table 8.4.4.21.-G (2).  Converted EIR curve to PLF via curve fit.  Note this is treating the Water Heater as a boiler not a tank."
    },
    {
      "name": "VarVolFan-AFBIFanCurve-NECB2011-FPLR",
      "category": "Fan",
      "form": "Cubic",
      "dependent_variable": "PwrRatio",
      "independent_variable_1": "FlowRatio",
      "independent_variable_2": null,
      "coeff_1": -2.4176,
      "coeff_2": 9.5874,
      "coeff_3": -11.559,
      "coeff_4": 5.4009,
      "coeff_5": null,
      "coeff_6": null,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 0.68,
      "maximum_independent_variable_1": 1.0,
      "minimum_independent_variable_2": null,
      "maximum_independent_variable_2": null,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "From NECB 2011 Table 8.4.4.17. for airfoil or backward inclined riding fan curve.  Converted from quadratic F/Fr vs. P/Pr curve to cubic P/Pr vs. F/Fr curve."
    },
    {
      "name": "VarVolFan-AFBIInletVanes-NECB2011-FPLR",
      "category": "Fan",
      "form": "Cubic",
      "dependent_variable": "PwrRatio",
      "independent_variable_1": "FlowRatio",
      "independent_variable_2": null,
      "coeff_1": -4.1457,
      "coeff_2": 16.803,
      "coeff_3": -19.471,
      "coeff_4": 7.8488,
      "coeff_5": null,
      "coeff_6": null,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 0.5,
      "maximum_independent_variable_1": 1.0,
      "minimum_independent_variable_2": null,
      "maximum_independent_variable_2": null,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "From NECB 2011 Table 8.4.4.17. for airfoil or backward inclined with inlet vanes.  Converted from quadratic F/Fr vs. P/Pr curve to cubic P/Pr vs. F/Fr curve."
    },
    {
      "name": "VarVolFan-FCInletVanes-NECB2011-FPLR",
      "category": "Fan",
      "form": "Cubic",
      "dependent_variable": "PwrRatio",
      "independent_variable_1": "FlowRatio",
      "independent_variable_2": null,
      "coeff_1": -0.3477,
      "coeff_2": 4.0976,
      "coeff_3": -5.0024,
      "coeff_4": 2.268,
      "coeff_5": null,
      "coeff_6": null,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 0.22,
      "maximum_independent_variable_1": 1.0,
      "minimum_independent_variable_2": null,
      "maximum_independent_variable_2": null,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "From NECB 2011 Table 8.4.4.17. for forward curved with inlet vanes.  Converted from quadratic F/Fr vs. P/Pr curve to cubic P/Pr vs. F/Fr curve."
    },
    {
      "name": "VarVolFan-VSD-NECB2011-FPLR",
      "category": "Fan",
      "form": "Cubic",
      "dependent_variable": "PwrRatio",
      "independent_variable_1": "FlowRatio",
      "independent_variable_2": null,
      "coeff_1": 0.1389,
      "coeff_2": 1.7699,
      "coeff_3": -1.615,
      "coeff_4": 0.6996,
      "coeff_5": null,
      "coeff_6": null,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 0.04,
      "maximum_independent_variable_1": 1.0,
      "minimum_independent_variable_2": null,
      "maximum_independent_variable_2": null,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "From NECB 2011 Table 8.4.4.17. for variable speed drive.  Converted from quadratic F/Fr vs. P/Pr curve to cubic P/Pr vs. F/Fr curve."
    },
    {
      "name": "WaterCooled_Centrifugal_CAPFT_NECB2011",
      "category": "Electric Chiller",
      "form": "BiQuadratic",
      "dependent_variable": "QRatio",
      "independent_variable_1": "Tchws",
      "independent_variable_2": "Toadb",
      "coeff_1": 0.707908,
      "coeff_2": -0.00200657,
      "coeff_3": -0.00259605,
      "coeff_4": 0.0300588,
      "coeff_5": -0.00105643,
      "coeff_6": 0.0020457,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 5.0,
      "maximum_independent_variable_1": 10.0,
      "minimum_independent_variable_2": 24.0,
      "maximum_independent_variable_2": 35.0,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "From NECB 2011 Table 8.4.4.21.-C (2) for water cooled centrifugal chiller.  Converted coefficients for deg. F to deg. C."
    },
    {
      "name": "WaterCooled_Centrifugal_EIRFPLR_NECB2011",
      "category": "Electric Chiller",
      "form": "Quadratic",
      "dependent_variable": "EIRRatio",
      "independent_variable_1": "QRatio",
      "independent_variable_2": null,
      "coeff_1": 0.171493,
      "coeff_2": 0.588202,
      "coeff_3": 0.237373,
      "coeff_4": null,
      "coeff_5": null,
      "coeff_6": null,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 0.0,
      "maximum_independent_variable_1": 1.0,
      "minimum_independent_variable_2": null,
      "maximum_independent_variable_2": null,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "From NECB 2011 Table 8.4.4.21.-C (4) for water cooled centrifugal chiller"
    },
    {
      "name": "WaterCooled_Centrifugal_EIRFT_NECB2011",
      "category": "Electric Chiller",
      "form": "BiQuadratic",
      "dependent_variable": "EIRRatio",
      "independent_variable_1": "Tchws",
      "independent_variable_2": "Toadb",
      "coeff_1": 0.560523,
      "coeff_2": -0.0137816,
      "coeff_3": 6.56424e-05,
      "coeff_4": 0.0132194,
      "coeff_5": 0.000268596,
      "coeff_6": -0.000501131,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 5.0,
      "maximum_independent_variable_1": 10.0,
      "minimum_independent_variable_2": 24.0,
      "maximum_independent_variable_2": 35.0,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "From NECB 2011 Table 8.4.4.21.-C (6) for water cooled centrifugal chiller.  Converted coefficients for deg. F to deg. C."
    },
    {
      "name": "WaterCooled_Reciprocating_CAPFT_NECB2011",
      "category": "Electric Chiller",
      "form": "BiQuadratic",
      "dependent_variable": "QRatio",
      "independent_variable_1": "Tchws",
      "independent_variable_2": "Toadb",
      "coeff_1": 1.03031,
      "coeff_2": 0.0334698,
      "coeff_3": 0.00023639,
      "coeff_4": -0.00729587,
      "coeff_5": -2.3166e-05,
      "coeff_6": -0.000148943,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 5.0,
      "maximum_independent_variable_1": 10.0,
      "minimum_independent_variable_2": 24.0,
      "maximum_independent_variable_2": 35.0,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "From NECB 2011 Table 8.4.4.21.-C (2) for water cooled reciprocating chiller.  Converted coefficients for deg. F to deg. C."
    },
    {
      "name": "WaterCooled_Reciprocating_EIRFPLR_NECB2011",
      "category": "Electric Chiller",
      "form": "Quadratic",
      "dependent_variable": "EIRRatio",
      "independent_variable_1": "QRatio",
      "independent_variable_2": null,
      "coeff_1": 0.081441,
      "coeff_2": 0.419271,
      "coeff_3": 0.499396,
      "coeff_4": null,
      "coeff_5": null,
      "coeff_6": null,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 0.0,
      "maximum_independent_variable_1": 1.0,
      "minimum_independent_variable_2": null,
      "maximum_independent_variable_2": null,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "From NECB 2011 Table 8.4.4.21.-C (4) for water cooled reciprocating chiller"
    },
    {
      "name": "WaterCooled_Reciprocating_EIRFT_NECB2011",
      "category": "Electric Chiller",
      "form": "BiQuadratic",
      "dependent_variable": "EIRRatio",
      "independent_variable_1": "Tchws",
      "independent_variable_2": "Toadb",
      "coeff_1": 0.499699,
      "coeff_2": -0.0130841,
      "coeff_3": 0.000266425,
      "coeff_4": 0.0165925,
      "coeff_5": 0.000185393,
      "coeff_6": -0.000375646,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 5.0,
      "maximum_independent_variable_1": 10.0,
      "minimum_independent_variable_2": 24.0,
      "maximum_independent_variable_2": 35.0,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "From NECB 2011 Table 8.4.4.21.-C (6) for water cooled reciprocating chiller.  Converted coefficients for deg. F to deg. C."
    },
    {
      "name": "WaterCooled_Screw_CAPFT_NECB2011",
      "category": "Electric Chiller",
      "form": "BiQuadratic",
      "dependent_variable": "QRatio",
      "independent_variable_1": "Tchws",
      "independent_variable_2": "Toadb",
      "coeff_1": 0.812998,
      "coeff_2": -0.0142532,
      "coeff_3": -0.00161799,
      "coeff_4": 0.0263844,
      "coeff_5": -0.00091543,
      "coeff_6": 0.00169601,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 5.0,
      "maximum_independent_variable_1": 10.0,
      "minimum_independent_variable_2": 24.0,
      "maximum_independent_variable_2": 35.0,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "From NECB 2011 Table 8.4.4.21.-C (2) for water cooled screw chiller.  Converted coefficients for deg. F to deg. C."
    },
    {
      "name": "WaterCooled_Screw_EIRFPLR_NECB2011",
      "category": "Electric Chiller",
      "form": "Quadratic",
      "dependent_variable": "EIRRatio",
      "independent_variable_1": "QRatio",
      "independent_variable_2": null,
      "coeff_1": 0.330188,
      "coeff_2": 0.235543,
      "coeff_3": 0.460708,
      "coeff_4": null,
      "coeff_5": null,
      "coeff_6": null,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 0.0,
      "maximum_independent_variable_1": 1.0,
      "minimum_independent_variable_2": null,
      "maximum_independent_variable_2": null,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "From NECB 2011 Table 8.4.4.21.-C (4) for water cooled screw chiller."
    },
    {
      "name": "WaterCooled_Screw_EIRFT_NECB2011",
      "category": "Electric Chiller",
      "form": "BiQuadratic",
      "dependent_variable": "EIRRatio",
      "independent_variable_1": "Tchws",
      "independent_variable_2": "Toadb",
      "coeff_1": 0.638103,
      "coeff_2": 0.00630158,
      "coeff_3": 0.00092327,
      "coeff_4": -0.00455294,
      "coeff_5": 0.000825682,
      "coeff_6": -0.00156152,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 5.0,
      "maximum_independent_variable_1": 10.0,
      "minimum_independent_variable_2": 24.0,
      "maximum_independent_variable_2": 35.0,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "From NECB 2011 Table 8.4.4.21.-C (6) for water cooled screw chiller.  Converted coefficients for deg. F to deg. C."
    },
    {
      "name": "WaterCooled_Scroll_CAPFT_NECB2011",
      "category": "Electric Chiller",
      "form": "BiQuadratic",
      "dependent_variable": "QRatio",
      "independent_variable_1": "Tchws",
      "independent_variable_2": "Toadb",
      "coeff_1": 0.94418,
      "coeff_2": 0.0337102,
      "coeff_3": 9.75564e-05,
      "coeff_4": -0.00322114,
      "coeff_5": -4.91832e-05,
      "coeff_6": -0.000177584,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 5.0,
      "maximum_independent_variable_1": 10.0,
      "minimum_independent_variable_2": 24.0,
      "maximum_independent_variable_2": 35.0,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "From NECB 2011 Table 8.4.4.21.-C (2) for water cooled scroll chiller.  Converted coefficients for deg. F to deg. C."
    },
    {
      "name": "WaterCooled_Scroll_EIRFPLR_NECB2011",
      "category": "Electric Chiller",
      "form": "Quadratic",
      "dependent_variable": "EIRRatio",
      "independent_variable_1": "QRatio",
      "independent_variable_2": null,
      "coeff_1": 0.04412,
      "coeff_2": 0.640367,
      "coeff_3": 0.319555,
      "coeff_4": null,
      "coeff_5": null,
      "coeff_6": null,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 0.0,
      "maximum_independent_variable_1": 1.0,
      "minimum_independent_variable_2": null,
      "maximum_independent_variable_2": null,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "From NECB 2011 Table 8.4.4.21.-C (4) for water cooled scroll chiller."
    },
    {
      "name": "WaterCooled_Scroll_EIRFT_NECB2011",
      "category": "Electric Chiller",
      "form": "BiQuadratic",
      "dependent_variable": "EIRRatio",
      "independent_variable_1": "Tchws",
      "independent_variable_2": "Toadb",
      "coeff_1": 0.727393,
      "coeff_2": -0.0118922,
      "coeff_3": 0.000541177,
      "coeff_4": 0.00187934,
      "coeff_5": 0.000473461,
      "coeff_6": -0.000711472,
      "coeff_7": null,
      "coeff_8": null,
      "coeff_9": null,
      "coeff_10": null,
      "minimum_independent_variable_1": 5.0,
      "maximum_independent_variable_1": 10.0,
      "minimum_independent_variable_2": 24.0,
      "maximum_independent_variable_2": 35.0,
      "minimum_dependent_variable_output": null,
      "maximum_dependent_variable_output": null,
      "notes": "From NECB 2011 Table 8.4.4.21.-C (6) for water cooled scroll chiller.  Converted coefficients for deg. F to deg. C."
    }
  ],
  "unitary_acs": [
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 0,
      "maximum_capacity": 65000.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 15.0,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 0,
      "maximum_capacity": 65000.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 15.0,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 0,
      "maximum_capacity": 65000.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 15.0,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 0,
      "maximum_capacity": 65000.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 15.0,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 136480.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 11.2,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 136480.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 11.0,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 136480.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 11.2,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A1"
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 136480.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 11.0,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 136480.0,
      "maximum_capacity": 238840.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 11.0,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 136480.0,
      "maximum_capacity": 238840.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 10.8,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 136480.0,
      "maximum_capacity": 238840.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 11.0,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 136480.0,
      "maximum_capacity": 238840.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 10.8,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 238840.0,
      "maximum_capacity": 759999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 10.0,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 238840.0,
      "maximum_capacity": 759999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 9.8,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 238840.0,
      "maximum_capacity": 759999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 10.0,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 238840.0,
      "maximum_capacity": 759999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 9.8,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 759999.0,
      "maximum_capacity": 9999999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 9.7,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 759999.0,
      "maximum_capacity": 9999999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 9.5,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 759999.0,
      "maximum_capacity": 9999999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 9.7,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 759999.0,
      "maximum_capacity": 9999999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": 9.5,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "PTAC",
      "application": null,
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": null,
      "minimum_capacity": 0,
      "maximum_capacity": 7165.5,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": 11.9,
      "ptac_eer_coefficient_2": 0.0,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-G"
    },
    {
      "equipment_type": "PTAC",
      "application": null,
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": null,
      "minimum_capacity": 0,
      "maximum_capacity": 7165.5,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": 11.9,
      "ptac_eer_coefficient_2": 0.0,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-G"
    },
    {
      "equipment_type": "PTAC",
      "application": null,
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": null,
      "minimum_capacity": 7165.5,
      "maximum_capacity": 15013.2,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": 14.1,
      "ptac_eer_coefficient_2": 0.3058,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-G"
    },
    {
      "equipment_type": "PTAC",
      "application": null,
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": null,
      "minimum_capacity": 7165.5,
      "maximum_capacity": 15013.2,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": 14.1,
      "ptac_eer_coefficient_2": 0.3058,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-G"
    },
    {
      "equipment_type": "PTAC",
      "application": null,
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": null,
      "minimum_capacity": 15013.3,
      "maximum_capacity": 9999999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": 9.5,
      "ptac_eer_coefficient_2": 0.0,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-G"
    },
    {
      "equipment_type": "PTAC",
      "application": null,
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": null,
      "minimum_capacity": 15013.3,
      "maximum_capacity": 9999999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": 9.5,
      "ptac_eer_coefficient_2": 0.0,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-G"
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package (single-phase)",
      "minimum_capacity": 0,
      "maximum_capacity": 65000.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio_2": 14.3,
      "notes": "NECB 2025 Table 5.2.12.1.-A: single-phase DOE 10 CFR 430 App. M1 class (SEER2). Not selected by the engine (subcategory)."
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package (single-phase)",
      "minimum_capacity": 0,
      "maximum_capacity": 65000.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio_2": 14.3,
      "notes": "NECB 2025 Table 5.2.12.1.-A: single-phase DOE 10 CFR 430 App. M1 class (SEER2). Not selected by the engine (subcategory)."
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System (single-phase)",
      "minimum_capacity": 0,
      "maximum_capacity": 65000.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio_2": 14.3,
      "notes": "NECB 2025 Table 5.2.12.1.-A: single-phase DOE 10 CFR 430 App. M1 class (SEER2). Not selected by the engine (subcategory)."
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System (single-phase)",
      "minimum_capacity": 0,
      "maximum_capacity": 65000.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio_2": 14.3,
      "notes": "NECB 2025 Table 5.2.12.1.-A: single-phase DOE 10 CFR 430 App. M1 class (SEER2). Not selected by the engine (subcategory)."
    }
  ],
  "heat_pumps": [
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 0.0,
      "maximum_capacity": 65000.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": 15.0,
      "minimum_iplv": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "pthp_eer_coefficient_1": null,
      "pthp_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "NECB 2025 Table 5.2.12.1.-A: small air-cooled heat pumps are SEER 15 in both editions."
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 0.0,
      "maximum_capacity": 65000.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": 15.0,
      "minimum_iplv": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "pthp_eer_coefficient_1": null,
      "pthp_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "NECB 2025 Table 5.2.12.1.-A: small air-cooled heat pumps are SEER 15 in both editions."
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 0.0,
      "maximum_capacity": 65000.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": 15.0,
      "minimum_iplv": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "pthp_eer_coefficient_1": null,
      "pthp_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "NECB 2025 Table 5.2.12.1.-A: small air-cooled heat pumps are SEER 15 in both editions."
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 0.0,
      "maximum_capacity": 65000.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": 15.0,
      "minimum_iplv": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "pthp_eer_coefficient_1": null,
      "pthp_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "NECB 2025 Table 5.2.12.1.-A: small air-cooled heat pumps are SEER 15 in both editions."
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 136480.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_full_load_efficiency": 11.2,
      "minimum_iplv": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "pthp_eer_coefficient_1": null,
      "pthp_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 136480.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_full_load_efficiency": 11.0,
      "minimum_iplv": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "pthp_eer_coefficient_1": null,
      "pthp_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 136480.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_full_load_efficiency": 11.2,
      "minimum_iplv": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "pthp_eer_coefficient_1": null,
      "pthp_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 65000.0,
      "maximum_capacity": 136480.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_full_load_efficiency": 11.0,
      "minimum_iplv": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "pthp_eer_coefficient_1": null,
      "pthp_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 136480.0,
      "maximum_capacity": 238840.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_full_load_efficiency": 11.0,
      "minimum_iplv": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "pthp_eer_coefficient_1": null,
      "pthp_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 136480.0,
      "maximum_capacity": 238840.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_full_load_efficiency": 10.8,
      "minimum_iplv": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "pthp_eer_coefficient_1": null,
      "pthp_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 136480.0,
      "maximum_capacity": 238840.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_full_load_efficiency": 11.0,
      "minimum_iplv": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "pthp_eer_coefficient_1": null,
      "pthp_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 136480.0,
      "maximum_capacity": 238840.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_full_load_efficiency": 10.8,
      "minimum_iplv": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "pthp_eer_coefficient_1": null,
      "pthp_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 238840.0,
      "maximum_capacity": 759999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_full_load_efficiency": 10.0,
      "minimum_iplv": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "pthp_eer_coefficient_1": null,
      "pthp_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 238840.0,
      "maximum_capacity": 759999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_full_load_efficiency": 9.8,
      "minimum_iplv": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "pthp_eer_coefficient_1": null,
      "pthp_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 238840.0,
      "maximum_capacity": 759999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_full_load_efficiency": 10.0,
      "minimum_iplv": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "pthp_eer_coefficient_1": null,
      "pthp_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 238840.0,
      "maximum_capacity": 759999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_full_load_efficiency": 9.8,
      "minimum_iplv": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "pthp_eer_coefficient_1": null,
      "pthp_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "minimum_capacity": 759999.0,
      "maximum_capacity": 9999999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_full_load_efficiency": 9.7,
      "minimum_iplv": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "pthp_eer_coefficient_1": null,
      "pthp_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "minimum_capacity": 759999.0,
      "maximum_capacity": 9999999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_full_load_efficiency": 9.5,
      "minimum_iplv": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "pthp_eer_coefficient_1": null,
      "pthp_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "minimum_capacity": 759999.0,
      "maximum_capacity": 9999999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_full_load_efficiency": 9.7,
      "minimum_iplv": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "pthp_eer_coefficient_1": null,
      "pthp_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A"
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "minimum_capacity": 759999.0,
      "maximum_capacity": 9999999.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_efficiency": null,
      "minimum_full_load_efficiency": 9.5,
      "minimum_iplv": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "pthp_eer_coefficient_1": null,
      "pthp_eer_coefficient_2": null,
      "cool_cap_ft": "DXCOOL-NECB2011-REF-CAPFT",
      "cool_cap_fflow": "DXCOOL-NECB2011-REF-CAPFFLOW",
      "cool_eir_ft": "DXCOOL-NECB2011-REF-COOLEIRFT",
      "cool_eir_fflow": "DXCOOL-NECB2011-REF-COOLEIRFFLOW",
      "cool_plf_fplr": "DXCOOL-NECB2011-REF-COOLPLFFPLR",
      "notes": "From NECB 2020, Table 5.2.12.1.-A."
    }
  ],
  "heat_pumps_heating": [
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "subcategory": "Single Package",
      "minimum_capacity": 0.0,
      "maximum_capacity": 64830.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_heating_seasonal_performance_factor": 7.4,
      "minimum_coefficient_of_performance_heating": null,
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": null,
      "pthp_cop_coefficient_1": null,
      "pthp_cop_coefficient_2": null,
      "heat_cap_ft": "DXHEAT-NECB2011-REF-CAPFT",
      "heat_cap_fflow": "DXHEAT-NECB2011-REF-CAPFFLOW",
      "heat_eir_ft": "DXHEAT-NECB2011-REF-EIRFT",
      "heat_eir_fflow": "DXHEAT-NECB2011-REF-EIRFFLOW",
      "heat_plf_fplr": "DXHEAT-NECB2011-REF-PLFFPLR",
      "notes": "From NECB 2020, Table  5.2.12.1.-B"
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "subcategory": "Split System",
      "minimum_capacity": 0.0,
      "maximum_capacity": 64830.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_heating_seasonal_performance_factor": 7.8,
      "minimum_coefficient_of_performance_heating": null,
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": null,
      "pthp_cop_coefficient_1": null,
      "pthp_cop_coefficient_2": null,
      "heat_cap_ft": "DXHEAT-NECB2011-REF-CAPFT",
      "heat_cap_fflow": "DXHEAT-NECB2011-REF-CAPFFLOW",
      "heat_eir_ft": "DXHEAT-NECB2011-REF-EIRFT",
      "heat_eir_fflow": "DXHEAT-NECB2011-REF-EIRFFLOW",
      "heat_plf_fplr": "DXHEAT-NECB2011-REF-PLFFPLR",
      "notes": "NECB 2025 Table 5.2.12.1.-A: split-system others HSPF V = 7.8 (2020: 7.4)."
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "subcategory": "Single Package",
      "minimum_capacity": 64830.0,
      "maximum_capacity": 136485.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_heating_seasonal_performance_factor": null,
      "minimum_coefficient_of_performance_heating": 3.3,
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": null,
      "pthp_cop_coefficient_1": null,
      "pthp_cop_coefficient_2": null,
      "heat_cap_ft": "DXHEAT-NECB2011-REF-CAPFT",
      "heat_cap_fflow": "DXHEAT-NECB2011-REF-CAPFFLOW",
      "heat_eir_ft": "DXHEAT-NECB2011-REF-EIRFT",
      "heat_eir_fflow": "DXHEAT-NECB2011-REF-EIRFFLOW",
      "heat_plf_fplr": "DXHEAT-NECB2011-REF-PLFFPLR",
      "notes": "From NECB 2020, Table  5.2.12.1.-A",
      "minimum_coefficient_of_performance_heating_low_temp": 2.25,
      "low_temp_note": "COPh at -8.3C db / -9.4C wb per NECB 2025 Table 5.2.12.1.-A (informational)"
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "subcategory": "Split System",
      "minimum_capacity": 64830.0,
      "maximum_capacity": 136485.0,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_heating_seasonal_performance_factor": null,
      "minimum_coefficient_of_performance_heating": 3.3,
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": null,
      "pthp_cop_coefficient_1": null,
      "pthp_cop_coefficient_2": null,
      "heat_cap_ft": "DXHEAT-NECB2011-REF-CAPFT",
      "heat_cap_fflow": "DXHEAT-NECB2011-REF-CAPFFLOW",
      "heat_eir_ft": "DXHEAT-NECB2011-REF-EIRFT",
      "heat_eir_fflow": "DXHEAT-NECB2011-REF-EIRFFLOW",
      "heat_plf_fplr": "DXHEAT-NECB2011-REF-PLFFPLR",
      "notes": "From NECB 2020, Table  5.2.12.1.-A",
      "minimum_coefficient_of_performance_heating_low_temp": 2.25,
      "low_temp_note": "COPh at -8.3C db / -9.4C wb per NECB 2025 Table 5.2.12.1.-A (informational)"
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "subcategory": "Single Package",
      "minimum_capacity": 136485.0,
      "maximum_capacity": 238849,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_heating_seasonal_performance_factor": null,
      "minimum_coefficient_of_performance_heating": 3.2,
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": null,
      "pthp_cop_coefficient_1": null,
      "pthp_cop_coefficient_2": null,
      "heat_cap_ft": "DXHEAT-NECB2011-REF-CAPFT",
      "heat_cap_fflow": "DXHEAT-NECB2011-REF-CAPFFLOW",
      "heat_eir_ft": "DXHEAT-NECB2011-REF-EIRFT",
      "heat_eir_fflow": "DXHEAT-NECB2011-REF-EIRFFLOW",
      "heat_plf_fplr": "DXHEAT-NECB2011-REF-PLFFPLR",
      "notes": "From NECB 2020, Table  5.2.12.1.-A",
      "minimum_coefficient_of_performance_heating_low_temp": 2.05,
      "low_temp_note": "COPh at -8.3C db / -9.4C wb per NECB 2025 Table 5.2.12.1.-A (informational)"
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "subcategory": "Split System",
      "minimum_capacity": 136485.0,
      "maximum_capacity": 238849,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_heating_seasonal_performance_factor": null,
      "minimum_coefficient_of_performance_heating": 3.2,
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": null,
      "pthp_cop_coefficient_1": null,
      "pthp_cop_coefficient_2": null,
      "heat_cap_ft": "DXHEAT-NECB2011-REF-CAPFT",
      "heat_cap_fflow": "DXHEAT-NECB2011-REF-CAPFFLOW",
      "heat_eir_ft": "DXHEAT-NECB2011-REF-EIRFT",
      "heat_eir_fflow": "DXHEAT-NECB2011-REF-EIRFFLOW",
      "heat_plf_fplr": "DXHEAT-NECB2011-REF-PLFFPLR",
      "notes": "From NECB 2020, Table  5.2.12.1.-A",
      "minimum_coefficient_of_performance_heating_low_temp": 2.05,
      "low_temp_note": "COPh at -8.3C db / -9.4C wb per NECB 2025 Table 5.2.12.1.-A (informational)"
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "subcategory": "Single Package",
      "minimum_capacity": 238849,
      "maximum_capacity": 760907,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_heating_seasonal_performance_factor": null,
      "minimum_coefficient_of_performance_heating": 3.2,
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": null,
      "pthp_cop_coefficient_1": null,
      "pthp_cop_coefficient_2": null,
      "heat_cap_ft": "DXHEAT-NECB2011-REF-CAPFT",
      "heat_cap_fflow": "DXHEAT-NECB2011-REF-CAPFFLOW",
      "heat_eir_ft": "DXHEAT-NECB2011-REF-EIRFT",
      "heat_eir_fflow": "DXHEAT-NECB2011-REF-EIRFFLOW",
      "heat_plf_fplr": "DXHEAT-NECB2011-REF-PLFFPLR",
      "notes": "From NECB 2020, Table  5.2.12.1.-A",
      "minimum_coefficient_of_performance_heating_low_temp": 2.05,
      "low_temp_note": "COPh at -8.3C db / -9.4C wb per NECB 2025 Table 5.2.12.1.-A (informational)"
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "subcategory": "Split System",
      "minimum_capacity": 238849,
      "maximum_capacity": 760907,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_heating_seasonal_performance_factor": null,
      "minimum_coefficient_of_performance_heating": 3.2,
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": null,
      "pthp_cop_coefficient_1": null,
      "pthp_cop_coefficient_2": null,
      "heat_cap_ft": "DXHEAT-NECB2011-REF-CAPFT",
      "heat_cap_fflow": "DXHEAT-NECB2011-REF-CAPFFLOW",
      "heat_eir_ft": "DXHEAT-NECB2011-REF-EIRFT",
      "heat_eir_fflow": "DXHEAT-NECB2011-REF-EIRFFLOW",
      "heat_plf_fplr": "DXHEAT-NECB2011-REF-PLFFPLR",
      "notes": "From NECB 2020, Table  5.2.12.1.-A",
      "minimum_coefficient_of_performance_heating_low_temp": 2.05,
      "low_temp_note": "COPh at -8.3C db / -9.4C wb per NECB 2025 Table 5.2.12.1.-A (informational)"
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "subcategory": "Single Package",
      "minimum_capacity": 760907,
      "maximum_capacity": 9999999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_heating_seasonal_performance_factor": null,
      "minimum_coefficient_of_performance_heating": 3.2,
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": null,
      "pthp_cop_coefficient_1": null,
      "pthp_cop_coefficient_2": null,
      "heat_cap_ft": "DXHEAT-NECB2011-REF-CAPFT",
      "heat_cap_fflow": "DXHEAT-NECB2011-REF-CAPFFLOW",
      "heat_eir_ft": "DXHEAT-NECB2011-REF-EIRFT",
      "heat_eir_fflow": "DXHEAT-NECB2011-REF-EIRFFLOW",
      "heat_plf_fplr": "DXHEAT-NECB2011-REF-PLFFPLR",
      "notes": "From NECB 2020, Table  5.2.12.1.-A",
      "minimum_coefficient_of_performance_heating_low_temp": 2.05,
      "low_temp_note": "COPh at -8.3C db / -9.4C wb per NECB 2025 Table 5.2.12.1.-A (informational)"
    },
    {
      "equipment_type": "Heat Pumps",
      "cooling_type": "AirCooled",
      "subcategory": "Split System",
      "minimum_capacity": 760907,
      "maximum_capacity": 9999999,
      "start_date": "9/9/1919",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_heating_seasonal_performance_factor": null,
      "minimum_coefficient_of_performance_heating": 3.2,
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio": null,
      "pthp_cop_coefficient_1": null,
      "pthp_cop_coefficient_2": null,
      "heat_cap_ft": "DXHEAT-NECB2011-REF-CAPFT",
      "heat_cap_fflow": "DXHEAT-NECB2011-REF-CAPFFLOW",
      "heat_eir_ft": "DXHEAT-NECB2011-REF-EIRFT",
      "heat_eir_fflow": "DXHEAT-NECB2011-REF-EIRFFLOW",
      "heat_plf_fplr": "DXHEAT-NECB2011-REF-PLFFPLR",
      "notes": "From NECB 2020, Table  5.2.12.1.-A",
      "minimum_coefficient_of_performance_heating_low_temp": 2.05,
      "low_temp_note": "COPh at -8.3C db / -9.4C wb per NECB 2025 Table 5.2.12.1.-A (informational)"
    }
  ],
  "plant_heat_pumps_heating": [
    {
      "equipment_type": "Air-source heat pump (plant, heating mode)",
      "condition": "EAT 8C db/6C wb",
      "minimum_cop_lwt_40c": 3.35,
      "minimum_cop_lwt_50c": 2.72,
      "minimum_cop_lwt_60c": 2.33
    },
    {
      "equipment_type": "Air-source heat pump (plant, heating mode)",
      "condition": "EAT -8C db/-9C wb",
      "minimum_cop_lwt_40c": 2.25,
      "minimum_cop_lwt_50c": 1.92,
      "minimum_cop_lwt_60c": 1.64
    },
    {
      "equipment_type": "Water-source heat pump (plant, heating mode)",
      "condition": "EST/LST 12C/7C, <1055 kW",
      "minimum_cop_lwt_40c": 4.76,
      "minimum_cop_lwt_50c": 3.61,
      "minimum_cop_lwt_60c": 2.66
    },
    {
      "equipment_type": "Water-source heat pump (plant, heating mode)",
      "condition": "EST/LST 12C/7C, >=1055 kW",
      "minimum_cop_lwt_40c": 5.06,
      "minimum_cop_lwt_50c": 3.88,
      "minimum_cop_lwt_60c": 2.95
    }
  ],
  "plant_heat_pumps_heating_note": "NEW in NECB 2025 (Table 5.2.12.1.-M): plant AWHP/W2W heating COPs by leaving water temperature. Informational - not yet consumed by the engine (candidate for hs12/15/16 plant HP efficiency application)."
}