{
  "comment": "NECB reference performance curves, extracted from openstudio-standards necb/NECB2011/hvac_systems.rb add_onespeed_DX_coil (cooling) and add_onespeed_htg_DX_coil (heating). Names follow the NECB reference curve convention.",
  "curves": {
    "DXCOOL-REF-CAPFT": {
      "type": "biquadratic",
      "coeff_1_constant": 0.867905,
      "coeff_2_x": 0.0142459,
      "coeff_3_x2": 0.000554364,
      "coeff_4_y": -0.00755748,
      "coeff_5_y2": 3.3048e-05,
      "coeff_6_xy": -0.000191808,
      "min_x": 13.0,
      "max_x": 24.0,
      "min_y": 24.0,
      "max_y": 46.0
    },
    "DXCOOL-REF-CAPFFLOW": {
      "type": "quadratic",
      "coeff_1_constant": 1.0,
      "coeff_2_x": 0.0,
      "coeff_3_x2": 0.0,
      "min_x": 0.0,
      "max_x": 1.0
    },
    "DXCOOL-REF-COOLEIRFT": {
      "type": "biquadratic",
      "coeff_1_constant": 0.116936,
      "coeff_2_x": 0.0284933,
      "coeff_3_x2": -0.000411156,
      "coeff_4_y": 0.0214108,
      "coeff_5_y2": 0.000161028,
      "coeff_6_xy": -0.000679104,
      "min_x": 13.0,
      "max_x": 24.0,
      "min_y": 24.0,
      "max_y": 46.0
    },
    "DXCOOL-REF-EIRFFLOW": {
      "type": "quadratic",
      "coeff_1_constant": 1.0,
      "coeff_2_x": 0.0,
      "coeff_3_x2": 0.0,
      "min_x": 0.0,
      "max_x": 1.0
    },
    "DXCOOL-REF-COOLPLFFPLR": {
      "type": "cubic",
      "coeff_1_constant": 0.0277,
      "coeff_2_x": 4.9151,
      "coeff_3_x2": -8.184,
      "coeff_4_x3": 4.2702,
      "min_x": 0.7,
      "max_x": 1.0
    },
    "DXHEAT-REF-CAPFT": {
      "type": "cubic",
      "coeff_1_constant": 0.729009,
      "coeff_2_x": 0.0319275,
      "coeff_3_x2": 0.000136404,
      "coeff_4_x3": -8.748e-06,
      "min_x": -20.0,
      "max_x": 20.0
    },
    "DXHEAT-REF-CAPFFLOW": {
      "type": "cubic",
      "coeff_1_constant": 0.84,
      "coeff_2_x": 0.16,
      "coeff_3_x2": 0.0,
      "coeff_4_x3": 0.0,
      "min_x": 0.5,
      "max_x": 1.5
    },
    "DXHEAT-REF-EIRFT": {
      "type": "cubic",
      "coeff_1_constant": 1.2183,
      "coeff_2_x": -0.03612,
      "coeff_3_x2": 0.00142,
      "coeff_4_x3": -2.68e-05,
      "min_x": -20.0,
      "max_x": 20.0
    },
    "DXHEAT-REF-EIRFFLOW": {
      "type": "quadratic",
      "coeff_1_constant": 1.3824,
      "coeff_2_x": -0.4336,
      "coeff_3_x2": 0.0512,
      "min_x": 0.0,
      "max_x": 1.0
    },
    "DXHEAT-REF-PLFFPLR": {
      "type": "cubic",
      "coeff_1_constant": 0.3696,
      "coeff_2_x": 2.3362,
      "coeff_3_x2": -2.9577,
      "coeff_4_x3": 1.2596,
      "min_x": 0.7,
      "max_x": 1.0
    },
    "HEATPUMP_WATERTOWATER_HCAPF": {
      "type": "quadlinear",
      "comment": "ECM hs14 W2W ground-source HP heating capacity (ECMS curves.json)",
      "coeff_1": -3.33491153,
      "coeff_2": -0.51451946,
      "coeff_3": 4.51592706,
      "coeff_4": 0.01797107,
      "coeff_5": 0.155797661,
      "min_w": -100.0,
      "max_w": 100.0,
      "min_x": -100.0,
      "max_x": 100.0,
      "min_y": 0.0,
      "max_y": 100.0,
      "min_z": 0.0,
      "max_z": 100.0
    },
    "HEATPUMP_WATERTOWATER_HPOWERF": {
      "type": "quadlinear",
      "comment": "ECM hs14 W2W ground-source HP heating compressor power",
      "coeff_1": -8.93121751,
      "coeff_2": 8.57035762,
      "coeff_3": 1.29660976,
      "coeff_4": -0.21629222,
      "coeff_5": 0.033862378,
      "min_w": -100.0,
      "max_w": 100.0,
      "min_x": -100.0,
      "max_x": 100.0,
      "min_y": 0.0,
      "max_y": 100.0,
      "min_z": 0.0,
      "max_z": 100.0
    },
    "CAWHP-HS15-HCAPFT": {
      "type": "biquadratic",
      "coeff_1_constant": 0.794900878202383,
      "coeff_2_x": 0.00388524034840032,
      "coeff_3_x2": -5.75169230965453e-05,
      "coeff_4_y": 0.0278109488428528,
      "coeff_5_y2": 0.000318168,
      "coeff_6_xy": -0.000130572089253355,
      "min_x": 15.0,
      "max_x": 70.0,
      "min_y": -17.0,
      "max_y": 37.22,
      "min_out": 0.0,
      "max_out": 1.55
    },
    "CAWHP-HS15-HEIRFT": {
      "type": "biquadratic",
      "coeff_1_constant": 0.530730392560108,
      "coeff_2_x": 0.00655164780603528,
      "coeff_3_x2": 0.000263599226028026,
      "coeff_4_y": -0.03620668194737,
      "coeff_5_y2": 0.00126617163409192,
      "coeff_6_xy": -0.000791224057761721,
      "min_x": 15.0,
      "max_x": 70.0,
      "min_y": -17.0,
      "max_y": 37.22,
      "min_out": 0.4,
      "max_out": 1.48
    },
    "CAWHP-HS15-CCAPFT": {
      "type": "biquadratic",
      "coeff_1_constant": 1.06722728893252,
      "coeff_2_x": 0.0460678063570057,
      "coeff_3_x2": 0.00034604993757372,
      "coeff_4_y": -0.0069704934525177,
      "coeff_5_y2": -2.88618548923695e-05,
      "coeff_6_xy": -0.000475762640861958,
      "min_x": 2.0,
      "max_x": 20.0,
      "min_y": 4.2,
      "max_y": 37.0,
      "min_out": 0.0,
      "max_out": 1.55
    },
    "CAWHP-HS15-CEIRFT": {
      "type": "biquadratic",
      "coeff_1_constant": 0.440305821838175,
      "coeff_2_x": -0.0241323110030793,
      "coeff_3_x2": 0.000537914626055751,
      "coeff_4_y": 0.0118716162533228,
      "coeff_5_y2": 0.000305785618883187,
      "coeff_6_xy": -0.000617329632749052,
      "min_x": 2.0,
      "max_x": 20.0,
      "min_y": 4.2,
      "max_y": 37.0,
      "min_out": 0.4,
      "max_out": 1.48
    }
  }
}