{
  "comment": "Air-loop and zone sizing parameter blocks, extracted from the NECB builders' system_data hashes in openstudio-standards necb/NECB2011/hvac_system_*.rb. Referenced from systems.json rows by key.",
  "sizing": {
    "necb_psz": {
      "comment": "NECB sys3/sys4 packaged single zone (hvac_system_3_and_8_single_speed.rb / hvac_system_4.rb)",
      "central_cooling_design_supply_air_temperature": 13.0,
      "central_heating_design_supply_air_temperature": 43.0,
      "all_outdoor_air_in_cooling": false,
      "all_outdoor_air_in_heating": false,
      "type_of_load_to_size_on": "Sensible",
      "minimum_system_air_flow_ratio": 1.0,
      "preheat_design_temperature": 7.0,
      "preheat_design_humidity_ratio": 0.008,
      "precool_design_temperature": 13.0,
      "precool_design_humidity_ratio": 0.008,
      "sizing_option": "NonCoincident",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "system_outdoor_air_method": "ZoneSum",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_temperature_input_method": "TemperatureDifference",
      "zone_cooling_design_supply_air_temperature_difference": 11.0,
      "zone_heating_design_supply_air_temperature_input_method": "TemperatureDifference",
      "zone_heating_design_supply_air_temperature_difference": 21.0,
      "zone_cooling_sizing_factor": 1.1,
      "zone_heating_sizing_factor": 1.3,
      "setpoint_manager_single_zone_reheat_supply_temp_min": 13.0,
      "setpoint_manager_single_zone_reheat_supply_temp_max": 43.0
    },
    "ecm_mixed": {
      "comment": "NECB ECM mixed-air system (ECMS create_airloop 'mixed'). Zone sizing uses ABSOLUTE supply temperatures.",
      "central_cooling_design_supply_air_temperature": 13.0,
      "central_heating_design_supply_air_temperature": 43.0,
      "all_outdoor_air_in_cooling": false,
      "all_outdoor_air_in_heating": false,
      "type_of_load_to_size_on": "Sensible",
      "minimum_system_air_flow_ratio": 1.0,
      "preheat_design_temperature": 7.0,
      "preheat_design_humidity_ratio": 0.008,
      "precool_design_temperature": 13.0,
      "precool_design_humidity_ratio": 0.008,
      "sizing_option": "NonCoincident",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "system_outdoor_air_method": "ZoneSum",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_sizing_factor": 1.1,
      "zone_heating_sizing_factor": 1.3
    },
    "ecm_doas": {
      "comment": "NECB ECM DOAS air loop (ECMS create_airloop 'doas' + add_zone_eqpt zone sizing). Zone sizing uses ABSOLUTE supply temperatures (13/43), not the TemperatureDifference method.",
      "central_cooling_design_supply_air_temperature": 13.0,
      "central_heating_design_supply_air_temperature": 22.0,
      "all_outdoor_air_in_cooling": true,
      "all_outdoor_air_in_heating": true,
      "type_of_load_to_size_on": "VentilationRequirement",
      "minimum_system_air_flow_ratio": 1.0,
      "preheat_design_temperature": 7.0,
      "preheat_design_humidity_ratio": 0.008,
      "precool_design_temperature": 13.0,
      "precool_design_humidity_ratio": 0.008,
      "sizing_option": "NonCoincident",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "system_outdoor_air_method": "ZoneSum",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "system_supply_air_temperature": 20.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_sizing_factor": 1.1,
      "zone_heating_sizing_factor": 1.3
    },
    "modern_doas": {
      "comment": "Neutral 100% outdoor-air sizing with an empirical 2.2 cooling reserve for the dew-point-limited chilled-beam rows; this is fixture-tested catalog sizing, not a general design rule.",
      "account_for_dedicated_outdoor_air_system": true,
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": 20.0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": 20.1,
      "central_cooling_design_supply_air_temperature": 13.0,
      "central_heating_design_supply_air_temperature": 20.0,
      "all_outdoor_air_in_cooling": true,
      "all_outdoor_air_in_heating": true,
      "type_of_load_to_size_on": "VentilationRequirement",
      "minimum_system_air_flow_ratio": 1.0,
      "preheat_design_temperature": 7.0,
      "preheat_design_humidity_ratio": 0.008,
      "precool_design_temperature": 13.0,
      "precool_design_humidity_ratio": 0.008,
      "sizing_option": "NonCoincident",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "system_outdoor_air_method": "ZoneSum",
      "central_cooling_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_sizing_factor": 2.2,
      "zone_heating_sizing_factor": 1.3
    },
    "dual_duct_vav": {
      "comment": "Generic true two-deck VAV sizing with independent hot- and cold-deck setpoints.",
      "central_cooling_design_supply_air_temperature": 13.0,
      "central_heating_design_supply_air_temperature": 35.0,
      "all_outdoor_air_in_cooling": false,
      "all_outdoor_air_in_heating": false,
      "type_of_load_to_size_on": "Sensible",
      "minimum_system_air_flow_ratio": 0.3,
      "system_outdoor_air_method": "ZoneSum",
      "zone_cooling_design_supply_air_temperature_input_method": "TemperatureDifference",
      "zone_cooling_design_supply_air_temperature_difference": 11.0,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_temperature": 35.0,
      "zone_cooling_sizing_factor": 1.1,
      "zone_heating_sizing_factor": 1.3,
      "hot_deck_supply_air_temperature": 35.0,
      "cold_deck_supply_air_temperature": 13.0,
      "zone_minimum_air_flow_fraction": 0.3
    },
    "necb_mau_ptac": {
      "comment": "NECB sys1 make-up air unit + PTAC (hvac_system_1_single_speed.rb, non-heat-pump path). MAU is 100% outdoor air sized on ventilation requirement, 20C constant supply.",
      "account_for_dedicated_outdoor_air_system": true,
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": 20.0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": 20.1,
      "central_cooling_design_supply_air_temperature": 13.0,
      "central_heating_design_supply_air_temperature": 43.0,
      "all_outdoor_air_in_cooling": true,
      "all_outdoor_air_in_heating": true,
      "type_of_load_to_size_on": "VentilationRequirement",
      "minimum_system_air_flow_ratio": 1.0,
      "preheat_design_temperature": 7.0,
      "preheat_design_humidity_ratio": 0.008,
      "precool_design_temperature": 13.0,
      "precool_design_humidity_ratio": 0.008,
      "sizing_option": "NonCoincident",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "system_outdoor_air_method": "ZoneSum",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "system_supply_air_temperature": 20.0,
      "zone_cooling_design_supply_air_temperature_input_method": "TemperatureDifference",
      "zone_cooling_design_supply_air_temperature_difference": 11.0,
      "zone_heating_design_supply_air_temperature_input_method": "TemperatureDifference",
      "zone_heating_design_supply_air_temperature_difference": 21.0,
      "zone_cooling_sizing_factor": 1.1,
      "zone_heating_sizing_factor": 1.3
    },
    "necb_mau": {
      "comment": "NECB sys2/sys5 make-up air unit (hvac_system_2_and_5.rb). NOTE the SPM min/max are inverted (min 13.1 > max 13.0) in the legacy source; preserved for parity.",
      "account_for_dedicated_outdoor_air_system": true,
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": 20.0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": 20.1,
      "central_cooling_design_supply_air_temperature": 13.0,
      "central_heating_design_supply_air_temperature": 13.1,
      "all_outdoor_air_in_cooling": false,
      "all_outdoor_air_in_heating": false,
      "type_of_load_to_size_on": "Sensible",
      "minimum_system_air_flow_ratio": 1.0,
      "preheat_design_temperature": 7.0,
      "preheat_design_humidity_ratio": 0.008,
      "precool_design_temperature": 13.0,
      "precool_design_humidity_ratio": 0.008,
      "sizing_option": "NonCoincident",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "system_outdoor_air_method": "ZoneSum",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "setpoint_manager_single_zone_reheat_supply_temp_min": 13.1,
      "setpoint_manager_single_zone_reheat_supply_temp_max": 13.0,
      "zone_cooling_design_supply_air_temperature_input_method": "TemperatureDifference",
      "zone_cooling_design_supply_air_temperature_difference": 11.0,
      "zone_heating_design_supply_air_temperature_input_method": "TemperatureDifference",
      "zone_heating_design_supply_air_temperature_difference": 21.0,
      "zone_cooling_sizing_factor": 1.1,
      "zone_heating_sizing_factor": 1.3
    },
    "necb_vav": {
      "comment": "NECB sys6 built-up VAV (hvac_system_6.rb). Deliberately sparse: the legacy system_data sets ONLY these Sizing:System fields (no preheat/precool/OA-method/load-type overrides - OS defaults apply), so parity requires the same.",
      "central_cooling_design_supply_air_temperature": 13.0,
      "central_heating_design_supply_air_temperature": 13.1,
      "all_outdoor_air_in_cooling": false,
      "all_outdoor_air_in_heating": false,
      "minimum_system_air_flow_ratio": 0.3,
      "system_supply_air_temperature": 13.0,
      "zone_cooling_design_supply_air_temperature_input_method": "TemperatureDifference",
      "zone_cooling_design_supply_air_temperature_difference": 11.0,
      "zone_heating_design_supply_air_temperature_input_method": "TemperatureDifference",
      "zone_heating_design_supply_air_temperature_difference": 21.0,
      "zone_cooling_sizing_factor": 1.1,
      "zone_heating_sizing_factor": 1.3,
      "zone_vav_min_flow_factor_per_floor_area": 0.002,
      "zone_vav_max_reheat_temp": 43.0,
      "zone_vav_damper_action": "Normal"
    },
    "necb_psz_hp": {
      "comment": "NECB sys3/sys4 reference-HP PSZ: necb_psz with DX sizing factors 1.0/1.3",
      "central_cooling_design_supply_air_temperature": 13.0,
      "central_heating_design_supply_air_temperature": 43.0,
      "all_outdoor_air_in_cooling": false,
      "all_outdoor_air_in_heating": false,
      "type_of_load_to_size_on": "Sensible",
      "minimum_system_air_flow_ratio": 1.0,
      "preheat_design_temperature": 7.0,
      "preheat_design_humidity_ratio": 0.008,
      "precool_design_temperature": 13.0,
      "precool_design_humidity_ratio": 0.008,
      "sizing_option": "NonCoincident",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "system_outdoor_air_method": "ZoneSum",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_temperature_input_method": "TemperatureDifference",
      "zone_cooling_design_supply_air_temperature_difference": 11.0,
      "zone_heating_design_supply_air_temperature_input_method": "TemperatureDifference",
      "zone_heating_design_supply_air_temperature_difference": 21.0,
      "zone_cooling_sizing_factor": 1.0,
      "zone_heating_sizing_factor": 1.3,
      "setpoint_manager_single_zone_reheat_supply_temp_min": 13.0,
      "setpoint_manager_single_zone_reheat_supply_temp_max": 43.0
    },
    "necb_mau_hp": {
      "comment": "NECB sys1 reference-HP MAU: necb_mau_ptac with Total load sizing + DX factors 1.0/1.3",
      "central_cooling_design_supply_air_temperature": 13.0,
      "central_heating_design_supply_air_temperature": 43.0,
      "all_outdoor_air_in_cooling": true,
      "all_outdoor_air_in_heating": true,
      "type_of_load_to_size_on": "Total",
      "minimum_system_air_flow_ratio": 1.0,
      "preheat_design_temperature": 7.0,
      "preheat_design_humidity_ratio": 0.008,
      "precool_design_temperature": 13.0,
      "precool_design_humidity_ratio": 0.008,
      "sizing_option": "NonCoincident",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "system_outdoor_air_method": "ZoneSum",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "system_supply_air_temperature": 20.0,
      "zone_cooling_design_supply_air_temperature_input_method": "TemperatureDifference",
      "zone_cooling_design_supply_air_temperature_difference": 11.0,
      "zone_heating_design_supply_air_temperature_input_method": "TemperatureDifference",
      "zone_heating_design_supply_air_temperature_difference": 21.0,
      "zone_cooling_sizing_factor": 1.0,
      "zone_heating_sizing_factor": 1.3
    }
  }
}