{
  "meta": {
    "request": {
      "tool": "get_section",
      "code": "necb",
      "section_number": "4.2.2.5",
      "edition": "2020"
    },
    "retrieved_utc": "2026-09-29T16:21:12.062184+00:00",
    "exists": true,
    "sha256": "0a78eb51f5eda87aacc6846d3ee5050b0cb349adaf65a7281aa665095309057f",
    "known_issue": null,
    "title": "Determination of Daylighted Area Under Skylights",
    "article_number": "4.2.2.5"
  },
  "payload": {
    "edition": "2020",
    "section_number": "4.2.2.5",
    "article_number": "4.2.2.5",
    "reference": "4.2.2.5",
    "title": "Determination of Daylighted Area Under Skylights",
    "division": "B",
    "hierarchy_level": "article",
    "hierarchy_path": [
      "Division B",
      "Part 4",
      "Section 4.2",
      "Subsection 4.2.2"
    ],
    "part_number": "4",
    "full_text": "1) The daylighted area under skylights shall refer to the combined daylighted area under each skylight without double-counting overlapping areas. (See Note A-4.2.2.4.(1) and 4.2.2.5.(1).)\n2) The daylighted area under each skylight shall be calculated as the area of the skylight's projection from the ceiling onto the floor plus the horizontal distances\nextending from that projection assessed separately in each direction using the smallest of the following values:\na) 70% of the ceiling height,\nb) the distance to any primary sidelighted area, as determined in accordance with Article 4.2.2.3., or the daylighted area under roof monitors, or\nc) the distance to the nearest face of any vertical obstruction where any part of the obstruction is farther away than 70% of the distance between the top of the obstruction and the ceiling.\n(See Note A-4.2.2.5.(2).)",
    "page_start": 103,
    "page_end": 104,
    "sentences": [],
    "tables": [
      {
        "table_number": "4.2.3.1.-A",
        "title": "Lighting Zones Used to Determine Exterior Lighting Allowances",
        "headers": [
          "Lighting Zone",
          "Description"
        ],
        "row_count": 5,
        "note": "Use get_table('necb', '4.2.3.1.-A') for full structured rows."
      }
    ]
  }
}
