{
  "meta": {
    "request": {
      "tool": "get_section",
      "code": "necb",
      "section_number": "5.2.10.1",
      "edition": "2020"
    },
    "retrieved_utc": "2026-09-29T16:21:12.062184+00:00",
    "exists": true,
    "sha256": "1477aceaedfea05ed722bf8e34473a654e911ccf8690390e055809b4ff163e4a",
    "known_issue": null,
    "title": "Energy Recovery Systems",
    "article_number": "5.2.10.1"
  },
  "payload": {
    "edition": "2020",
    "section_number": "5.2.10.1",
    "article_number": "5.2.10.1",
    "reference": "5.2.10.1",
    "title": "Energy Recovery Systems",
    "division": "B",
    "hierarchy_level": "article",
    "hierarchy_path": [
      "Division B",
      "Part 5",
      "Section 5.2",
      "Subsection 5.2.10"
    ],
    "part_number": "5",
    "full_text": "1) Except as provided in Sentence (3), where an exhaust air system's design supply fan airflow rate meets or exceeds the applicable values listed in Table 5.2.10.1.-A or 5.2.10.1.-B, which depend on the ventilation system's continuous or non-continuous operation and the percentage of outdoor air it uses at design airflow conditions, as well as the climate zone of the building location, it shall be equipped with an energy recovery system. (See Note A-5.2.10.1.(1).)\nTable 5.2.10.1.-A\nSupply Fan Airflow Rate Threshold Values at which an Energy Recovery System is Required for the Exhaust Air System: NON-CONTINUOUSLY OPERATING VENTILATION SYSTEMS(1)\nForming Part of Sentence 5.2.10.1.(1)\nNotes to Table 5.2.10.1.-A:\n(1) Ventilation systems that operate less than 8 000 hours per year are considered \"non-continuously operating.\"\n(2) See Sentence 1.1.4.1.(1).\n(3) The abbreviations that appear in this Table have the following meanings:\nNR = energy recovery system is not required at any design supply fan airflow rate R = energy recovery system is required at all design supply fan airflow rates\n(4) See Note A-Table 3.2.2.2.\nTable 5.2.10.1.-B\nSupply Fan Airflow Rate Threshold Values at which an Energy Recovery System is Required for the Exhaust Air System: CONTINUOUSLY OPERATING VENTILATION SYSTEMS(1) Forming Part of Sentence 5.2.10.1.(1)\nNotes to Table 5.2.10.1.-B:\n(1) Ventilation systems that operate 8 000 hours or more per year are considered \"continuously operating.\"\n(2) See Sentence 1.1.4.1.(1).\n(3) The abbreviations that appear in this Table have the following meanings:\nNR = energy recovery system is not required at any design supply fan airflow rate\nR = energy recovery system is required at all design supply fan airflow rates.\n(4) See Note A-Table 3.2.2.2.\n2) Heat recovered in accordance with Sentence (1) shall be used in building systems.\n3) Specialized exhaust systems, such as those used to exhaust smoke, grease-laden vapours, toxic flammable paint or corrosive fumes or dust, need not comply with Sentence (1).\n4) Energy recovery systems required by Sentence (1) shall have at least 50% energy recovery effectiveness, E, determined as a change in the enthalpy of the outdoor air supply equal to 50% of the difference between the outdoor air and return air enthalpies at design conditions:\nE = hoA entering hoA leaving ≥ 50% hoA entering hra\nwhere\nh₀A entering = enthalpy of the outdoor air entering the energy recovery system, kJ/kg dry air (Btu/lb. dry air),\nhoA leaving = enthalpy of the outdoor air leaving the energy recovery system, kJ/kg dry air (Btu/lb. dry air), and\nhRA = enthalpy of the return air entering the energy recovery system, kJ/kg dry air (Btu/lb. dry air).\n(See Note A-5.2.10.1.(4).)\n5) At airflow rates not less than the system design capacity, the energy recovery effectiveness of an energy recovery apparatus referred to in Sentence (1) shall be determined in conformance with the test method described in\na) AHRI 1061 (SI), \"Performance Rating of Air-to-Air Exchangers for Energy Recovery Ventilation Equipment,\"\nb) CAN/CSA-C439, \"Standard laboratory methods of test for rating the performance of heat/energy-recovery ventilators,\" or\nc) ANSI/ASHRAE 84, \"Method of Testing Air-to-Air Heat/Energy Exchangers.\"\n6) Energy recovery systems shall include bypass or control measures so their operation does not cause the HVAC system's supply air temperature to overshoot the set-point. (See Note A-5.2.10.1.(6).)\n\n[Verified formulas for this article]\n- NR = energy recovery system is not required at any design supply fan airflow rate\n\nR = energy recovery system is required at all design supply fan airflow rates\n- NR = energy recovery system is not required at any design supply fan airflow rate\n\nR = energy recovery system is required at all design supply fan airflow rates\n- NR = energy recovery system is not required at any design supply fan airflow rate\n\nR = energy recovery system is required at all design supply fan airflow rates\n- E = frac{h_OA entering - h_OA leaving}{h_OA entering - h_RA} ≥ 50%\n\nwhere\n\nh_OA entering = enthalpy of the outdoor air entering the energy recovery system, kJ/kg dry air (Btu/lb. dry air)\n\nh_OA leaving = enthalpy of the outdoor air leaving the energy recovery system, kJ/kg dry air (Btu/lb. dry air)\n\nh_RA = enthalpy of the return air entering the energy recovery system, kJ/kg dry air (Btu/lb. dry air)\n- h_OA entering = enthalpy of the outdoor air entering the energy recovery system, kJ/kg dry air (Btu/lb. dry air)\n- h_OA leaving = enthalpy of the outdoor air leaving the energy recovery system, kJ/kg dry air\n- h_RA = enthalpy of the return air entering the energy recovery system, kJ/kg dry",
    "page_start": 147,
    "page_end": 149,
    "sentences": [],
    "equations": [
      {
        "raw_text": "NR = energy recovery system is not required at any design supply fan airflow rate",
        "latex": "\\text{NR} = \\text{energy recovery system is not required at any design supply fan airflow rate}\n\n\\text{R} = \\text{energy recovery system is required at all design supply fan airflow rates}",
        "text": "NR = energy recovery system is not required at any design supply fan airflow rate\n\nR = energy recovery system is required at all design supply fan airflow rates"
      },
      {
        "raw_text": "R = energy recovery system is required at all design supply fan airflow rates",
        "latex": "\\text{NR} = \\text{energy recovery system is not required at any design supply fan airflow rate}\n\n\\text{R} = \\text{energy recovery system is required at all design supply fan airflow rates}",
        "text": "NR = energy recovery system is not required at any design supply fan airflow rate\n\nR = energy recovery system is required at all design supply fan airflow rates"
      },
      {
        "raw_text": "R = energy recovery system is required at all design supply fan airflow rates.",
        "latex": "\\text{NR} = \\text{energy recovery system is not required at any design supply fan airflow rate}\n\n\\text{R} = \\text{energy recovery system is required at all design supply fan airflow rates}",
        "text": "NR = energy recovery system is not required at any design supply fan airflow rate\n\nR = energy recovery system is required at all design supply fan airflow rates"
      },
      {
        "raw_text": "E = hoA entering hoA leaving ≥ 50%",
        "latex": "E = \\frac{h_{\\text{OA entering}} - h_{\\text{OA leaving}}}{h_{\\text{OA entering}} - h_{\\text{RA}}} \\geq 50\\%\n\n\\text{where}\n\nh_{\\text{OA entering}} = \\text{enthalpy of the outdoor air entering the energy recovery system, kJ/kg dry air (Btu/lb. dry air)}\n\nh_{\\text{OA leaving}} = \\text{enthalpy of the outdoor air leaving the energy recovery system, kJ/kg dry air (Btu/lb. dry air)}\n\nh_{\\text{RA}} = \\text{enthalpy of the return air entering the energy recovery system, kJ/kg dry air (Btu/lb. dry air)}",
        "text": "E = frac{h_OA entering - h_OA leaving}{h_OA entering - h_RA} ≥ 50%\n\nwhere\n\nh_OA entering = enthalpy of the outdoor air entering the energy recovery system, kJ/kg dry air (Btu/lb. dry air)\n\nh_OA leaving = enthalpy of the outdoor air leaving the energy recovery system, kJ/kg dry air (Btu/lb. dry air)\n\nh_RA = enthalpy of the return air entering the energy recovery system, kJ/kg dry air (Btu/lb. dry air)"
      },
      {
        "raw_text": "= enthalpy of the outdoor air entering the energy recovery system, kJ/kg",
        "latex": "h_{\\text{OA entering}} = \\text{enthalpy of the outdoor air entering the energy recovery system, kJ/kg dry air (Btu/lb. dry air)}",
        "text": "h_OA entering = enthalpy of the outdoor air entering the energy recovery system, kJ/kg dry air (Btu/lb. dry air)"
      },
      {
        "raw_text": "hoA leaving = enthalpy of the outdoor air leaving the energy recovery system, kJ/kg dry",
        "latex": "h_{OA\\,leaving} = \\text{enthalpy of the outdoor air leaving the energy recovery system, kJ/kg dry air}",
        "text": "h_OA leaving = enthalpy of the outdoor air leaving the energy recovery system, kJ/kg dry air"
      },
      {
        "raw_text": "hRA = enthalpy of the return air entering the energy recovery system, kJ/kg dry",
        "latex": "h_{RA} = \\text{enthalpy of the return air entering the energy recovery system, kJ/kg dry}",
        "text": "h_RA = enthalpy of the return air entering the energy recovery system, kJ/kg dry"
      }
    ],
    "tables": [
      {
        "table_number": "5.2.10.1.-A",
        "title": "Supply Fan Airflow Rate Threshold Values at which an Energy Recovery System is Required for the Exhaust Air System:",
        "headers": [
          "Climate Zone",
          "≥ 10% and < 20%",
          "≥ 20% and < 30%",
          "≥ 30% and < 40%",
          "≥ 40% and < 50%",
          "≥ 50% and < 60%",
          "≥ 60% and < 70%",
          "≥ 70% and < 80%",
          "≥ 80%"
        ],
        "row_count": 5,
        "note": "Use get_table('necb', '5.2.10.1.-A') for full structured rows."
      },
      {
        "table_number": "5.2.10.1.-B",
        "title": "Supply Fan Airflow Rate Threshold Values at which an Energy Recovery System is Required for the Exhaust Air System:",
        "headers": [
          "Heating Degree-Days of Building Location in Celsius Degree-Days",
          "≥ 10% and < 20%",
          "≥ 20% and < 30%",
          "≥ 30% and < 40%",
          "≥ 40% and < 50%",
          "≥ 50% and < 60%",
          "≥ 60% and < 70%",
          "≥ 70% and < 80%",
          "≥ 80%"
        ],
        "row_count": 2,
        "note": "Use get_table('necb', '5.2.10.1.-B') for full structured rows."
      },
      {
        "table_number": "5.2.10.4",
        "title": "Performance of Heat-recovery Ventilators",
        "headers": [
          "2.5% January Design Temperature at Building Location",
          "Outside Air Test Temperature at Station 1,¹) °C",
          "Sensible-Heat-Recovery Efficiency, %"
        ],
        "row_count": 3,
        "note": "Use get_table('necb', '5.2.10.4') for full structured rows."
      }
    ]
  }
}
