{
  "meta": {
    "request": {
      "tool": "get_section",
      "code": "necb",
      "section_number": "5.2.2.8",
      "edition": "2020"
    },
    "retrieved_utc": "2026-09-29T16:21:12.062184+00:00",
    "exists": true,
    "sha256": "51a809118a98e9dc79287a1693870351a7d4a24967aef8e69c0c3b63d5121a9d",
    "known_issue": null,
    "title": "Cooling by Direct Use of Outdoor Air (Air Economizer System)",
    "article_number": "5.2.2.8"
  },
  "payload": {
    "edition": "2020",
    "section_number": "5.2.2.8",
    "article_number": "5.2.2.8",
    "reference": "5.2.2.8",
    "title": "Cooling by Direct Use of Outdoor Air (Air Economizer System)",
    "division": "B",
    "hierarchy_level": "article",
    "hierarchy_path": [
      "Division B",
      "Part 5",
      "Section 5.2",
      "Subsection 5.2.2"
    ],
    "part_number": "5",
    "full_text": "1) HVAC systems that use less mechanical cooling energy by direct use of outdoor air shall be capable of mixing return air with up to 100% outdoor air to produce the temperature required to condition the space.\n2) Systems described in Sentence (1) shall be designed to automatically revert to the minimum outdoor airflow required for acceptable indoor air quality as prescribed by the NBC, when either the return air temperature is less than the outdoor air temperature or the return air enthalpy is less than the outdoor air enthalpy. (See Note A-5.2.2.8.(2).)\n3) Except as provided in Sentence (6), systems described in Sentence (1) shall be designed to mix outdoor air and return air to a temperature as near as possible to that required to condition the space, even when mechanical cooling is provided.\n4) Systems described in Sentence (1) with cooling capacities of 70 kW or more shall incorporate cooling equipment that can operate at less than full capacity, with the lowest stage providing no more than 25% of the full capacity of each system.\n5) Systems described in Sentence (1) with cooling capacities of more than 25 kW but less than 70 kW shall incorporate cooling equipment that can operate at less than full capacity, with the lowest stage providing no more than 50% of the full capacity of each system.\n6) Direct expansion HVAC systems are permitted to include controls to reduce the quantity of outdoor air at the lowest stage of cooling equipment output as necessary to permit proper operation of the equipment. (See Note A-5.2.2.8.(6).)",
    "page_start": 140,
    "page_end": 140,
    "sentences": []
  }
}
