{
  "meta": {
    "request": {
      "tool": "get_section",
      "code": "necb",
      "section_number": "8.4.1.2",
      "edition": "2025"
    },
    "retrieved_utc": "2026-09-29T16:21:12.062184+00:00",
    "exists": true,
    "sha256": "2d68b02ae887aa7bd786700f41a13140bf374b20f25ddffabcc54aa2aee8a41c",
    "known_issue": null,
    "title": "Determination of Compliance",
    "article_number": "8.4.1.2"
  },
  "payload": {
    "edition": "2025",
    "section_number": "8.4.1.2",
    "article_number": "8.4.1.2",
    "reference": "8.4.1.2",
    "title": "Determination of Compliance",
    "division": "B",
    "hierarchy_level": "article",
    "hierarchy_path": [
      "Division B",
      "Part 8",
      "Section 8.4",
      "Subsection 8.4.1"
    ],
    "part_number": "8",
    "full_text": "1) Subject to the limitations stated in Article 8.4.1.3., compliance with this Part shall be determined based on Sentences (2) to (5).\n2) The annual energy consumption of the proposed building, in kWh per year, as determined in accordance with this Part, shall not exceed the building energy target of the reference building, in kWh per year, as determined in accordance with\na) Subsection 8.4.4., or\nb) Subsection 8.4.5.\n3) The number of hours during which the heating loads for each thermal block are not met shall not exceed 100 hours in a simulated year for the proposed building and, where applicable, for the reference building.\n4) The number of hours during which the cooling loads for each thermal block of the proposed building for which mechanical cooling is provided are not met shall\na) not exceed 100 hours in a simulated year for the proposed building when complying with Subsection 8.4.4., or\nb) not differ by more than +10% or 20 hours, whichever is greater, from the number of hours in a simulated year during which the cooling loads for each thermal block of the reference building are not met when complying with Subsection 8.4.5.\n5) Where the requirements of Sentences (3) and (4) are not met, the capacities of the primary and secondary systems of the proposed building or the reference building, where applicable, shall be incrementally increased until those loads are met.",
    "page_start": 208,
    "page_end": 208,
    "sentences": []
  }
}
