{
  "meta": {
    "request": {
      "tool": "get_section",
      "code": "necb",
      "section_number": "8.4.4.14",
      "edition": "2020"
    },
    "retrieved_utc": "2026-09-29T16:21:12.062184+00:00",
    "exists": true,
    "sha256": "5786e0e0f60b59b0bf91cfea347033c3accbdca915f0b5c9c89dfc7e66ae1847",
    "known_issue": null,
    "title": "Hydronic Pumps",
    "article_number": "8.4.4.14"
  },
  "payload": {
    "edition": "2020",
    "section_number": "8.4.4.14",
    "article_number": "8.4.4.14",
    "reference": "8.4.4.14",
    "title": "Hydronic Pumps",
    "division": "B",
    "hierarchy_level": "article",
    "hierarchy_path": [
      "Division B",
      "Part 8",
      "Section 8.4",
      "Subsection 8.4.4"
    ],
    "part_number": "8",
    "full_text": "1) Except as provided in Sentences (2) and (3), each hydronic pump of the reference building shall have a total static head and efficiency identical to that of the corresponding pump of the proposed building.\n2) Where the proposed building uses more than one pump in a given hydronic system, the peak shaft power demand of the reference building's pump shall be modeled as being identical to the combined peak shaft power demand of the proposed building's pumps. (See Note A-8.4.4.14.(2).)\n3) Where the total static head or efficiency of the proposed building's hydronic pump is not known, the characteristics of the reference building's hydronic pump shall be based on the peak power demand, in W/(L/s), of the proposed building's pump.\n4) Pump power, P, versus flow rate, V, shall be calculated using one of the following equations:\nIf Vpartload/Vrated < D, then Ppartload = Pᵣₐₜₑd E If Vpartload/Vrated ≥ D, then P partload = Pᵣₐₜₑd X B (Vpartload/Vrated) (Vpartload/Vrated)2\nwhere V partload = flow rate at part-load conditions, in L/s, Vᵣₐₜₑₜ = flow rate at rated conditions, in L/s, Partload = power draw at part-load conditions, in kW, Pᵣₐₜₑd = power draw at rated conditions, in kW, and A, B,C,D,E = coefficients defined in Table 8.4.4.14.\nTable 8.4.4.14. Coefficients Used in Calculating Pump Power versus Flow Rate Forming Part of Sentence 8.4.4.14.(4)\n5) Variable-flow pumps shall be modeled as a pump riding its curve.\n6) Where the secondary system defined in Tables 8.4.4.7.-A and 8.4.4.13. represents equipment meeting the requirements of Article 5.2.12.1. and whose minimum performance includes pump energy (in part or in whole), the performance of the heating and cooling equipment of the secondary system shall be adjusted so that the maximum power demand of the system, including pump power demand, meets the requirements of Article 5.2.12.1.\n\n[Verified formulas for this article]\n- If frac{V_partload}{V_rated} < D, then P_partload = P_rated × E\n\nIf frac{V_partload}{V_rated} ≥ D, then P_partload = P_rated × [A + B × frac{V_partload}{V_rated} + C × (frac{V_partload}{V_rated})^2]\n\nV_partload = flow rate at part-load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW\n\nP_rated = power draw at rated conditions, in kW\n\nA, B, C, D, E = coefficients defined in Table 8.4.4.14\n\n\n| Coefficients | Pump Riding its Curve | Pump with Variable Speed Drive |\n|---|---|---|\n| A | 0.227143 | 0.0015328 |\n| B | 1.178929 | 0.0052806 |\n| C | -0.41071 | 1.0086242 |\n| D | 0.47 | 0.20 |\n| E | 0.68 | 0.04 |\n- If frac{V_partload}{V_rated} < D, then P_partload = P_rated × E\n\nIf frac{V_partload}{V_rated} ≥ D, then P_partload = P_rated × [A + B × frac{V_partload}{V_rated} + C × (frac{V_partload}{V_rated})^2]\n\nV_partload = flow rate at part-load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW\n\nP_rated = power draw at rated conditions, in kW\n\nA, B, C, D, E = coefficients defined in Table 8.4.4.14\n- V_partload = flow rate at part-load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW\n- V_partload = flow rate at part-load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW\n- V_partload = flow rate at part load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW\n\nP_rated = power draw at rated conditions, in kW\n- P_rated = power draw at rated conditions, in kW, and\n\nA, B, C, D, E = coefficients defined in Table 8.4.4.14\n- P_partload = P_rated + A · P_rated + B · P_partload^2 + C · P_partload + D + E\n\nA, B, C, D, E = coefficients defined in Table 8.4.4.14",
    "page_start": 219,
    "page_end": 220,
    "sentences": [],
    "equations": [
      {
        "raw_text": "If Vpartload/Vrated < D, then Ppartload = Pᵣₐₜₑd E",
        "latex": "\\text{If } \\frac{V_{\\text{partload}}}{V_{\\text{rated}}} < D, \\text{ then } P_{\\text{partload}} = P_{\\text{rated}} \\times E\n\n\\text{If } \\frac{V_{\\text{partload}}}{V_{\\text{rated}}} \\geq D, \\text{ then } P_{\\text{partload}} = P_{\\text{rated}} \\times \\left[A + B \\times \\frac{V_{\\text{partload}}}{V_{\\text{rated}}} + C \\times \\left(\\frac{V_{\\text{partload}}}{V_{\\text{rated}}}\\right)^2\\right]\n\nV_{\\text{partload}} = \\text{flow rate at part-load conditions, in L/s}\n\nV_{\\text{rated}} = \\text{flow rate at rated conditions, in L/s}\n\nP_{\\text{partload}} = \\text{power draw at part-load conditions, in kW}\n\nP_{\\text{rated}} = \\text{power draw at rated conditions, in kW}\n\nA, B, C, D, E = \\text{coefficients defined in Table 8.4.4.14}\n\n\n| Coefficients | Pump Riding its Curve | Pump with Variable Speed Drive |\n|---|---|---|\n| A | 0.227143 | 0.0015328 |\n| B | 1.178929 | 0.0052806 |\n| C | -0.41071 | 1.0086242 |\n| D | 0.47 | 0.20 |\n| E | 0.68 | 0.04 |",
        "text": "If frac{V_partload}{V_rated} < D, then P_partload = P_rated × E\n\nIf frac{V_partload}{V_rated} ≥ D, then P_partload = P_rated × [A + B × frac{V_partload}{V_rated} + C × (frac{V_partload}{V_rated})^2]\n\nV_partload = flow rate at part-load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW\n\nP_rated = power draw at rated conditions, in kW\n\nA, B, C, D, E = coefficients defined in Table 8.4.4.14\n\n\n| Coefficients | Pump Riding its Curve | Pump with Variable Speed Drive |\n|---|---|---|\n| A | 0.227143 | 0.0015328 |\n| B | 1.178929 | 0.0052806 |\n| C | -0.41071 | 1.0086242 |\n| D | 0.47 | 0.20 |\n| E | 0.68 | 0.04 |"
      },
      {
        "raw_text": "If Vpartload/Vrated ≥ D, then P partload = Pᵣₐₜₑd X B (Vpartload/Vrated) (Vpartload/Vrated)2",
        "latex": "\\text{If } \\frac{V_{\\text{partload}}}{V_{\\text{rated}}} < D, \\text{ then } P_{\\text{partload}} = P_{\\text{rated}} \\times E\n\n\\text{If } \\frac{V_{\\text{partload}}}{V_{\\text{rated}}} \\geq D, \\text{ then } P_{\\text{partload}} = P_{\\text{rated}} \\times \\left[A + B \\times \\frac{V_{\\text{partload}}}{V_{\\text{rated}}} + C \\times \\left(\\frac{V_{\\text{partload}}}{V_{\\text{rated}}}\\right)^2\\right]\n\nV_{\\text{partload}} = \\text{flow rate at part-load conditions, in L/s}\n\nV_{\\text{rated}} = \\text{flow rate at rated conditions, in L/s}\n\nP_{\\text{partload}} = \\text{power draw at part-load conditions, in kW}\n\nP_{\\text{rated}} = \\text{power draw at rated conditions, in kW}\n\nA, B, C, D, E = \\text{coefficients defined in Table 8.4.4.14}",
        "text": "If frac{V_partload}{V_rated} < D, then P_partload = P_rated × E\n\nIf frac{V_partload}{V_rated} ≥ D, then P_partload = P_rated × [A + B × frac{V_partload}{V_rated} + C × (frac{V_partload}{V_rated})^2]\n\nV_partload = flow rate at part-load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW\n\nP_rated = power draw at rated conditions, in kW\n\nA, B, C, D, E = coefficients defined in Table 8.4.4.14"
      },
      {
        "raw_text": "V partload = flow rate at part-load conditions, in L/s,",
        "latex": "V_{\\text{partload}} = \\text{flow rate at part-load conditions, in L/s}\n\nV_{\\text{rated}} = \\text{flow rate at rated conditions, in L/s}\n\nP_{\\text{partload}} = \\text{power draw at part-load conditions, in kW}",
        "text": "V_partload = flow rate at part-load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW"
      },
      {
        "raw_text": "Vᵣₐₜₑₜ = flow rate at rated conditions, in L/s,",
        "latex": "V_{\\text{partload}} = \\text{flow rate at part-load conditions, in L/s}\n\nV_{\\text{rated}} = \\text{flow rate at rated conditions, in L/s}\n\nP_{\\text{partload}} = \\text{power draw at part-load conditions, in kW}",
        "text": "V_partload = flow rate at part-load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW"
      },
      {
        "raw_text": "Partload = power draw at part-load conditions, in kW,",
        "latex": "V_{\\text{partload}} = \\text{flow rate at part load conditions, in L/s}\n\nV_{\\text{rated}} = \\text{flow rate at rated conditions, in L/s}\n\nP_{\\text{partload}} = \\text{power draw at part-load conditions, in kW}\n\nP_{\\text{rated}} = \\text{power draw at rated conditions, in kW}",
        "text": "V_partload = flow rate at part load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW\n\nP_rated = power draw at rated conditions, in kW"
      },
      {
        "raw_text": "Pᵣₐₜₑd = power draw at rated conditions, in kW, and",
        "latex": "P_{\\text{rated}} = \\text{power draw at rated conditions, in kW, and}\n\nA, B, C, D, E = \\text{coefficients defined in Table 8.4.4.14}",
        "text": "P_rated = power draw at rated conditions, in kW, and\n\nA, B, C, D, E = coefficients defined in Table 8.4.4.14"
      },
      {
        "raw_text": "A, B,C,D,E = coefficients defined in Table 8.4.4.14.",
        "latex": "P_{\\text{partload}} = P_{\\text{rated}} + A \\cdot P_{\\text{rated}} + B \\cdot P_{\\text{partload}}^2 + C \\cdot P_{\\text{partload}} + D + E\n\nA, B, C, D, E = \\text{coefficients defined in Table 8.4.4.14}",
        "text": "P_partload = P_rated + A · P_rated + B · P_partload^2 + C · P_partload + D + E\n\nA, B, C, D, E = coefficients defined in Table 8.4.4.14"
      }
    ],
    "tables": [
      {
        "table_number": "8.4.4.13",
        "title": "Heat Pump System Description",
        "headers": [
          "System Number(1)",
          "Type of System",
          "Fan Control",
          "Type of Terminal or Auxiliary Heating"
        ],
        "row_count": 3,
        "note": "Use get_table('necb', '8.4.4.13') for full structured rows."
      },
      {
        "table_number": "8.4.4.14",
        "title": "Coefficients Used in Calculating Pump Power versus Flow Rate",
        "headers": [
          "Coefficients",
          "Pump Riding its Curve (Type of Pump)",
          "Pump with Variable Speed Drive (Type of Pump)"
        ],
        "row_count": 5,
        "note": "Use get_table('necb', '8.4.4.14') for full structured rows."
      }
    ]
  }
}
