{
  "meta": {
    "request": {
      "section_number": "8.4.5.11",
      "edition": "2025"
    },
    "exists": true,
    "sha256": "ec2034dc21c978502b0314fbbd7703cfc0a18fb299742aadfb1bb923fe0c7e9a"
  },
  "payload": {
    "edition": "2025",
    "section_number": "8.4.5.11",
    "article_number": "8.4.5.11",
    "reference": "8.4.5.11",
    "title": "Cooling Tower Systems",
    "division": "B",
    "hierarchy_level": "article",
    "hierarchy_path": [
      "Division B",
      "Part 8",
      "Section 8.4",
      "Subsection 8.4.5"
    ],
    "part_number": "8",
    "full_text": "1) Where applicable, water-cooled systems shall be paired to an axial-fan, direct-contact cooling tower that has\na) a capacity equal to the nominal heat rejection rate of the equipment,\nb) inlet and outlet water temperatures of 35°C and 29°C, respectively, and\nc) an inlet outside air wet bulb temperature of 24°C.\n2) A cooling tower with a capacity not greater than 1750 kW shall be modeled with one cell.\n3) A cooling tower with a capacity greater than 1 750 kW shall be modeled with a number of cells equal to its capacity divided by 1750 and rounded up to the nearest integer.\n4) The pumping system shall be modeled as constant speed operation.\n5) The pumping flow rate shall be set considering\na) the cooling tower's capacity,\nb) use of pure water, and\nc) a 6°C temperature drop.\n6) The fan of each cooling tower cell shall be modeled with cycling control to maintain an outlet water temperature of 29°C.\n7) Cooling tower equipment performance characteristics as a function of part-load shall be modeled in accordance with the part-load performance curves found in Subsection 8.4.6.",
    "page_start": 224,
    "page_end": 225,
    "sentences": [],
    "tables": [
      {
        "table_number": "8.4.5.12",
        "title": "Applicable Requirements for Cooling with Outside Air According to Type of HVAC System",
        "headers": [
          "Type of System",
          "Applicable Article for Cooling with Outside Air"
        ],
        "row_count": 3,
        "note": "Use get_table('necb', '8.4.5.12') for full structured rows."
      }
    ]
  }
}
