{
  "meta": {
    "request": {
      "tool": "get_section",
      "code": "necb",
      "section_number": "8.4.5.5",
      "edition": "2020"
    },
    "retrieved_utc": "2026-09-29T16:21:12.062184+00:00",
    "exists": true,
    "sha256": "ad0b801d93fd746b1e4ed6986a35a9c22c1cb2863b07a79627b0e745ae10417f",
    "known_issue": null,
    "title": "Electric Chiller",
    "article_number": "8.4.5.5"
  },
  "payload": {
    "edition": "2020",
    "section_number": "8.4.5.5",
    "article_number": "8.4.5.5",
    "reference": "8.4.5.5",
    "title": "Electric Chiller",
    "division": "B",
    "hierarchy_level": "article",
    "hierarchy_path": [
      "Division B",
      "Part 8",
      "Section 8.4",
      "Subsection 8.4.5"
    ],
    "part_number": "8",
    "full_text": "1) The part-load performance characteristics of the reference electric chiller shall be adjusted for cooling capacity by applying Sentence (2) and adjusted for power draw by applying Sentence (4).\n2) The available total cooling capacity, Qavailable in Btu/h, of the reference electric chiller as a function of present evaporator and condenser conditions shall be calculated using the following equation:\nQavailable = CAP_FTEC Qrated\nwhere CAP_FTEC = cooling capacity adjustment determined in accordance with Sentence (3), and\nQrated = rated capacity at AHRI test conditions, in Btu/h.\n3) The cooling capacity adjustment, CAP_FTEC shall be calculated using the following equation:\nCAP_FTEC = a + (b tchws) + (c tchws²) + (d tcws) + (e tcws²) + (f tchws tcwₛ)\nwhere\ntchwₛ = chilled water supply temperature, in °F, tcwₛ = condenser water supply temperature, in °F, and a, b,c,d,e, f = applicable coefficients from Table 8.4.5.5.-A.\nTable 8.4.5.5.-A Capacity Coefficients Used in the Calculation of CAP_FTEC Forming Part of Sentence 8.4.5.5.(3)\n4) The power draw at specified operating conditions, Poperating in kW, of the reference electric chiller as a function of present evaporator and condenser conditions and part-load ratio shall be calculated using the following equation:\nPoperating = Pᵣₐₜₑd EIR_FPLR EIR_FT CAP_FTEC\nwhere\nPᵣₐₜₑd = rated power draw at AHRI test conditions, in kW, EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in load determined in accordance with Sentence (5), EIR_FT = electric input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and CAP_FTₑC = cooling capacity adjustment determined in accordance with Sentence (3).\n5) The electric input ratio adjustment to the rated efficiency due to changes in load, EIR_FPLR, shall be calculated using the following equation:\nEIR_FPLR = a + (b PLR) + (c PLR²)\nwhere\nPLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6), and\na, b, C = applicable coefficients from Table 8.4.5.5.-B.\n6) The part-load ratio based on available capacity, PLR, shall be calculated using the following equation:\nPLR = Qoperating Qavailable\nwhere Qoperating = present load on electric chiller, in Btu/h, and Qavailable = available capacity of electric chiller at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2).\n7) The electric input ratio adjustment to the rated efficiency due to environmental variables, EIR_FT, shall be calculated using the following equation:\nEIR_FT = a + (b tchws) + tchws²) + (d X tcws) + (e t cwₛ²) + (f tchws tcws)\nwhere\ntchws = chilled water supply temperature, in °F, tcwₛ = condenser water supply temperature, in °F, and a, b, c,d,e, f = applicable coefficients from Table 8.4.5.5.-C.\nTable 8.4.5.5.-C Efficiency Coefficients Used in the Calculation of EIR_FT Forming Part of Sentence 8.4.5.5.(7)\n\n[Verified formulas for this article]\n- Type of Furnace: Atmospheric \na = 0.0186100 \nb = 1.0942090 \nc = -0.1128190 \nQ_rated = rated capacity at AHRI test conditions, in Btu/h\n- begin{array}{|c|c|c|c|}\nhline\nType of Furnace & a & b & c \nhline\nAtmospheric & 0.0186100 & 1.0942090 & -0.1128190 \nhline\nend{array}\n\nEIR_FT = electric input ratio adjustment to rated efficiency due to environmental\n- PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6)\n- PLR = frac{Q_operating}{Q_available}\n\nQ_operating = present load on electric DX coil, in Btu/h\n\nQ_available = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h\n- Q_available = CAP_FT_EC × Q_rated\n\n\nwhere\n\n\nCAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3)\n\n\n\nQ_rated = rated capacity at AHRI test conditions, in Btu/h\n- CAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3)\n- CAP_FT_EC = a + (b × t_chws) + (c × t_chws^2) + (d × t_cws) + (e × t_cws^2) + (f × t_chws × t_cws)\n\n\n\nt_chws = chilled water supply temperature, in °F\n\n\n\nt_cws = condenser water supply temperature, in °F\n\n\n\na, b, c, d, e, f = applicable coefficients from Table 8.4.5.5.-A\n- t_chws = chilled water supply temperature, in °F,\n\nt_cws = condenser water supply temperature, in °F,\n- t_chws = chilled water supply temperature, in °F\n\nt_ews = condenser water supply temperature, in °F\n\na, b, c, d, e, f = applicable coefficients from Table 8.4.5.5.-A\n- a, b, c, d, e, f = applicable coefficients from Table 8.4.5.5.-A\n- Type of Electric Chiller: Air-cooled Scroll\n\nCoefficients for Calculation of CAP_FT_EC\n\nbegin{array}{|c|c|c|c|c|c|}\nhline\na & b & c & d & e & f \nhline\n0.40070684 & 0.01861548 & 0.00007199 & 0.00177296 & -0.00002014 & -0.00008273 \nhline\nend{array}\n- Type of Electric Chiller: Air-cooled Scroll\n\nbegin{array}{|c|c|c|c|c|c|c|}\nhline\nCoefficient & a & b & c & d & e & f \nhline\nValue & 0.40070684 & 0.01861548 & 0.00007199 & 0.00177296 & -0.00002014 & -0.00008273 \nhline\nend{array}\n\nP_rated = rated power draw at AHRI test conditions, in kW\n- Coefficients for Calculation of CAP_{FT_EC}\n\n\nbegin{array}{|c|c|c|c|c|c|c|}\nhline\nType of Electric Chiller & a & b & c & d & e & f \nhline\nAir-cooled Scroll & 0.40070684 & 0.01861548 & 0.00007199 & 0.00177296 & -0.00002014 & -0.00008273 \nhline\nend{array}\n- CAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3)\n\n\nbegin{array}{|c|c|c|c|c|c|c|}\nhline\nType of Electric Chiller & a & b & c & d & e & f \nhline\nAir-cooled Scroll & 0.40070684 & 0.01861548 & 0.00007199 & 0.00177296 & -0.0000201 4 & -0.00008273 \nhline\nend{array}\n- CAP_FT_EC = a + b · PLR + c · PLR^2 + d · PLR^3 + e · PLR^4 + f · PLR^5\n\n\nFor Air-cooled Scroll chiller:\n\na = 0.40070684\n\n\n\nb = 0.01861548\n\n\n\nc = 0.00007199\n\n\n\nd = 0.00177296\n\n\n\ne = -0.00002014\n\n\n\nf = -0.00008273\n- a, b, c = applicable coefficients from Table 8.4.5.5.-B\n- begin{array}{|c|c|c|c|c|}\nhline\nType of Electric Chiller & & Coefficients for Calculation of EIR_FPLR \nhline\n& & a & b & c \nhline\nAir-cooled & Scroll & 0.06369119 & 0.58488832 & 0.35280274 \nhline\nend{array}\n- begin{array}{|c|c|c|c|c|}\nhline\nType of Electric Chiller & & a & b & c \nhline\nAir-cooled & Scroll & 0.06369119 & 0.58488832 & 0.35280274 \nhline\nend{array}\n- t_chws = chilled water supply temperature, in °F\n\nbegin{array}{|c|c|c|c|c|}\nhline\nType of Electric Chiller & & a & b & c \nhline\nAir-cooled & Scroll & 0.06369119 & 0.58488832 & 0.35280274 \nhline\nend{array}\n- t_cws = condenser water supply temperature, in °F\n\na_2 = 0.86173749\n\nb = 0.00708917 and\n- Type of Electric Chiller: Air-cooled, Scroll\n\nCoefficients for Calculation of EIR_FPLR:\n\na = 0.06369119\n\nb = 0.58488832\n\nc = 0.35280274\n\nQ_operating = present load on electric chiller, in Btu/h\n- a, b, c, d, e, f = applicable coefficients from Table 8.4.5.5.-C",
    "page_start": 226,
    "page_end": 228,
    "sentences": [],
    "equations": [
      {
        "raw_text": "Qrated = rated capacity at AHRI test conditions, in Btu/h.",
        "latex": "\\text{Type of Furnace: Atmospheric} \\\\\na = 0.0186100 \\\\\nb = 1.0942090 \\\\\nc = -0.1128190 \\\\\nQ_{\\text{rated}} = \\text{rated capacity at AHRI test conditions, in Btu/h}",
        "text": "Type of Furnace: Atmospheric \na = 0.0186100 \nb = 1.0942090 \nc = -0.1128190 \nQ_rated = rated capacity at AHRI test conditions, in Btu/h"
      },
      {
        "raw_text": "EIR_FT = electric input ratio adjustment to rated efficiency due to environmental",
        "latex": "\\begin{array}{|c|c|c|c|}\n\\hline\n\\text{Type of Furnace} & a & b & c \\\\\n\\hline\n\\text{Atmospheric} & 0.0186100 & 1.0942090 & -0.1128190 \\\\\n\\hline\n\\end{array}\n\n\\text{EIR\\_FT} = \\text{electric input ratio adjustment to rated efficiency due to environmental}",
        "text": "begin{array}{|c|c|c|c|}\nhline\nType of Furnace & a & b & c \nhline\nAtmospheric & 0.0186100 & 1.0942090 & -0.1128190 \nhline\nend{array}\n\nEIR_FT = electric input ratio adjustment to rated efficiency due to environmental"
      },
      {
        "raw_text": "PLR = part-load ratio based on available capacity (not rated capacity) determined",
        "latex": "\\text{PLR} = \\text{part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6)}",
        "text": "PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6)"
      },
      {
        "raw_text": "PLR = Qoperating Qavailable",
        "latex": "\\text{PLR} = \\frac{Q_{\\text{operating}}}{Q_{\\text{available}}}\n\nQ_{\\text{operating}} = \\text{present load on electric DX coil, in Btu/h}\n\nQ_{\\text{available}} = \\text{available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h}",
        "text": "PLR = frac{Q_operating}{Q_available}\n\nQ_operating = present load on electric DX coil, in Btu/h\n\nQ_available = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h"
      },
      {
        "raw_text": "Qavailable = CAP_FTEC Qrated",
        "latex": "Q_{\\text{available}} = \\text{CAP\\_FT}_{\\text{EC}} \\times Q_{\\text{rated}}\n\n\nwhere\n\n\n\\text{CAP\\_FT}_{\\text{EC}} = \\text{cooling capacity adjustment determined in accordance with Sentence (3)}\n\n\n\nQ_{\\text{rated}} = \\text{rated capacity at AHRI test conditions, in Btu/h}",
        "text": "Q_available = CAP_FT_EC × Q_rated\n\n\nwhere\n\n\nCAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3)\n\n\n\nQ_rated = rated capacity at AHRI test conditions, in Btu/h"
      },
      {
        "raw_text": "CAP_FTEC = cooling capacity adjustment determined in accordance with Sentence (3),",
        "latex": "\\text{CAP\\_FT}_{EC} = \\text{cooling capacity adjustment determined in accordance with Sentence (3)}",
        "text": "CAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3)"
      },
      {
        "raw_text": "CAP_FTEC = a + (b tchws) + (c tchws²) + (d tcws) + (e tcws²) + (f tchws tcwₛ)",
        "latex": "\\text{CAP\\_FT}_{EC} = a + (b \\times t_{chws}) + (c \\times t_{chws}^{2}) + (d \\times t_{cws}) + (e \\times t_{cws}^{2}) + (f \\times t_{chws} \\times t_{cws})\n\n\n\nt_{chws} = \\text{chilled water supply temperature, in } °F\n\n\n\nt_{cws} = \\text{condenser water supply temperature, in } °F\n\n\n\na, b, c, d, e, f = \\text{applicable coefficients from Table 8.4.5.5.-A}",
        "text": "CAP_FT_EC = a + (b × t_chws) + (c × t_chws^2) + (d × t_cws) + (e × t_cws^2) + (f × t_chws × t_cws)\n\n\n\nt_chws = chilled water supply temperature, in °F\n\n\n\nt_cws = condenser water supply temperature, in °F\n\n\n\na, b, c, d, e, f = applicable coefficients from Table 8.4.5.5.-A"
      },
      {
        "raw_text": "tchwₛ = chilled water supply temperature, in °F,",
        "latex": "t_{chws} = \\text{chilled water supply temperature, in } °F,\n\nt_{cws} = \\text{condenser water supply temperature, in } °F,",
        "text": "t_chws = chilled water supply temperature, in °F,\n\nt_cws = condenser water supply temperature, in °F,"
      },
      {
        "raw_text": "tcwₛ = condenser water supply temperature, in °F, and",
        "latex": "t_{\\text{chws}} = \\text{chilled water supply temperature, in } °\\text{F}\n\nt_{\\text{ews}} = \\text{condenser water supply temperature, in } °\\text{F}\n\na, b, c, d, e, f = \\text{applicable coefficients from Table 8.4.5.5.-A}",
        "text": "t_chws = chilled water supply temperature, in °F\n\nt_ews = condenser water supply temperature, in °F\n\na, b, c, d, e, f = applicable coefficients from Table 8.4.5.5.-A"
      },
      {
        "raw_text": "a, b,c,d,e, f = applicable coefficients from Table 8.4.5.5.-A.",
        "latex": "a, b, c, d, e, f = \\text{applicable coefficients from Table 8.4.5.5.-A}",
        "text": "a, b, c, d, e, f = applicable coefficients from Table 8.4.5.5.-A"
      },
      {
        "raw_text": "Poperating = Pᵣₐₜₑd EIR_FPLR EIR_FT CAP_FTEC",
        "latex": "\\text{Type of Electric Chiller: Air-cooled Scroll}\n\n\\text{Coefficients for Calculation of } \\text{CAP\\_FT}_{EC}\n\n\\begin{array}{|c|c|c|c|c|c|}\n\\hline\na & b & c & d & e & f \\\\\n\\hline\n0.40070684 & 0.01861548 & 0.00007199 & 0.00177296 & -0.00002014 & -0.00008273 \\\\\n\\hline\n\\end{array}",
        "text": "Type of Electric Chiller: Air-cooled Scroll\n\nCoefficients for Calculation of CAP_FT_EC\n\nbegin{array}{|c|c|c|c|c|c|}\nhline\na & b & c & d & e & f \nhline\n0.40070684 & 0.01861548 & 0.00007199 & 0.00177296 & -0.00002014 & -0.00008273 \nhline\nend{array}"
      },
      {
        "raw_text": "Pᵣₐₜₑd = rated power draw at AHRI test conditions, in kW,",
        "latex": "\\text{Type of Electric Chiller: Air-cooled Scroll}\n\n\\begin{array}{|c|c|c|c|c|c|c|}\n\\hline\n\\text{Coefficient} & a & b & c & d & e & f \\\\\n\\hline\n\\text{Value} & 0.40070684 & 0.01861548 & 0.00007199 & 0.00177296 & -0.00002014 & -0.00008273 \\\\\n\\hline\n\\end{array}\n\nP_{\\text{rated}} = \\text{rated power draw at AHRI test conditions, in kW}",
        "text": "Type of Electric Chiller: Air-cooled Scroll\n\nbegin{array}{|c|c|c|c|c|c|c|}\nhline\nCoefficient & a & b & c & d & e & f \nhline\nValue & 0.40070684 & 0.01861548 & 0.00007199 & 0.00177296 & -0.00002014 & -0.00008273 \nhline\nend{array}\n\nP_rated = rated power draw at AHRI test conditions, in kW"
      },
      {
        "raw_text": "EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in load",
        "latex": "\\text{Coefficients for Calculation of } CAP_{FT_{EC}}\n\n\n\\begin{array}{|c|c|c|c|c|c|c|}\n\\hline\n\\text{Type of Electric Chiller} & a & b & c & d & e & f \\\\\n\\hline\n\\text{Air-cooled Scroll} & 0.40070684 & 0.01861548 & 0.00007199 & 0.00177296 & -0.00002014 & -0.00008273 \\\\\n\\hline\n\\end{array}",
        "text": "Coefficients for Calculation of CAP_{FT_EC}\n\n\nbegin{array}{|c|c|c|c|c|c|c|}\nhline\nType of Electric Chiller & a & b & c & d & e & f \nhline\nAir-cooled Scroll & 0.40070684 & 0.01861548 & 0.00007199 & 0.00177296 & -0.00002014 & -0.00008273 \nhline\nend{array}"
      },
      {
        "raw_text": "CAP_FTₑC = cooling capacity adjustment determined in accordance with Sentence (3).",
        "latex": "\\text{CAP\\_FT}_{EC} = \\text{cooling capacity adjustment determined in accordance with Sentence (3)}\n\n\n\\begin{array}{|c|c|c|c|c|c|c|}\n\\hline\n\\text{Type of Electric Chiller} & a & b & c & d & e & f \\\\\n\\hline\n\\text{Air-cooled Scroll} & 0.40070684 & 0.01861548 & 0.00007199 & 0.00177296 & -0.0000201 4 & -0.00008273 \\\\\n\\hline\n\\end{array}",
        "text": "CAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3)\n\n\nbegin{array}{|c|c|c|c|c|c|c|}\nhline\nType of Electric Chiller & a & b & c & d & e & f \nhline\nAir-cooled Scroll & 0.40070684 & 0.01861548 & 0.00007199 & 0.00177296 & -0.0000201 4 & -0.00008273 \nhline\nend{array}"
      },
      {
        "raw_text": "EIR_FPLR = a + (b PLR) + (c PLR²)",
        "latex": "\\text{CAP\\_FT}_{EC} = a + b \\cdot \\text{PLR} + c \\cdot \\text{PLR}^2 + d \\cdot \\text{PLR}^3 + e \\cdot \\text{PLR}^4 + f \\cdot \\text{PLR}^5\n\n\nFor Air-cooled Scroll chiller:\n\na = 0.40070684\n\n\n\nb = 0.01861548\n\n\n\nc = 0.00007199\n\n\n\nd = 0.00177296\n\n\n\ne = -0.00002014\n\n\n\nf = -0.00008273",
        "text": "CAP_FT_EC = a + b · PLR + c · PLR^2 + d · PLR^3 + e · PLR^4 + f · PLR^5\n\n\nFor Air-cooled Scroll chiller:\n\na = 0.40070684\n\n\n\nb = 0.01861548\n\n\n\nc = 0.00007199\n\n\n\nd = 0.00177296\n\n\n\ne = -0.00002014\n\n\n\nf = -0.00008273"
      },
      {
        "raw_text": "a, b, C = applicable coefficients from Table 8.4.5.5.-B.",
        "latex": "a, b, c = \\text{applicable coefficients from Table 8.4.5.5.-B}",
        "text": "a, b, c = applicable coefficients from Table 8.4.5.5.-B"
      },
      {
        "raw_text": "Qavailable = available capacity of electric chiller at present evaporator and condenser",
        "latex": "\\begin{array}{|c|c|c|c|c|}\n\\hline\n\\text{Type of Electric Chiller} & & \\text{Coefficients for Calculation of EIR\\_FPLR} \\\\\n\\hline\n& & a & b & c \\\\\n\\hline\n\\text{Air-cooled} & \\text{Scroll} & 0.06369119 & 0.58488832 & 0.35280274 \\\\\n\\hline\n\\end{array}",
        "text": "begin{array}{|c|c|c|c|c|}\nhline\nType of Electric Chiller & & Coefficients for Calculation of EIR_FPLR \nhline\n& & a & b & c \nhline\nAir-cooled & Scroll & 0.06369119 & 0.58488832 & 0.35280274 \nhline\nend{array}"
      },
      {
        "raw_text": "EIR_FT = a + (b tchws) + tchws²) + (d X tcws) + (e t cwₛ²) + (f tchws tcws)",
        "latex": "\\begin{array}{|c|c|c|c|c|}\n\\hline\n\\text{Type of Electric Chiller} & & a & b & c \\\\\n\\hline\n\\text{Air-cooled} & \\text{Scroll} & 0.06369119 & 0.58488832 & 0.35280274 \\\\\n\\hline\n\\end{array}",
        "text": "begin{array}{|c|c|c|c|c|}\nhline\nType of Electric Chiller & & a & b & c \nhline\nAir-cooled & Scroll & 0.06369119 & 0.58488832 & 0.35280274 \nhline\nend{array}"
      },
      {
        "raw_text": "tchws = chilled water supply temperature, in °F,",
        "latex": "\\text{t}_{\\text{chws}} = \\text{chilled water supply temperature, in °F}\n\n\\begin{array}{|c|c|c|c|c|}\n\\hline\n\\text{Type of Electric Chiller} & & a & b & c \\\\\n\\hline\n\\text{Air-cooled} & \\text{Scroll} & 0.06369119 & 0.58488832 & 0.35280274 \\\\\n\\hline\n\\end{array}",
        "text": "t_chws = chilled water supply temperature, in °F\n\nbegin{array}{|c|c|c|c|c|}\nhline\nType of Electric Chiller & & a & b & c \nhline\nAir-cooled & Scroll & 0.06369119 & 0.58488832 & 0.35280274 \nhline\nend{array}"
      },
      {
        "raw_text": "tcwₛ = condenser water supply temperature, in °F,",
        "latex": "t_{cws} = \\text{condenser water supply temperature, in } °F\n\na_2 = 0.86173749\n\nb = 0.00708917 \\text{ and}",
        "text": "t_cws = condenser water supply temperature, in °F\n\na_2 = 0.86173749\n\nb = 0.00708917 and"
      },
      {
        "raw_text": "Qoperating = present load on electric chiller, in Btu/h, and",
        "latex": "\\text{Type of Electric Chiller: Air-cooled, Scroll}\n\n\\text{Coefficients for Calculation of } EIR_{FPLR}:\n\na = 0.06369119\n\nb = 0.58488832\n\nc = 0.35280274\n\nQ_{\\text{operating}} = \\text{present load on electric chiller, in Btu/h}",
        "text": "Type of Electric Chiller: Air-cooled, Scroll\n\nCoefficients for Calculation of EIR_FPLR:\n\na = 0.06369119\n\nb = 0.58488832\n\nc = 0.35280274\n\nQ_operating = present load on electric chiller, in Btu/h"
      },
      {
        "raw_text": "a, b, c,d,e, f = applicable coefficients from Table 8.4.5.5.-C.",
        "latex": "a, b, c, d, e, f = \\text{applicable coefficients from Table 8.4.5.5.-C}",
        "text": "a, b, c, d, e, f = applicable coefficients from Table 8.4.5.5.-C"
      }
    ],
    "tables": [
      {
        "table_number": "8.4.5.5.-A",
        "title": "Capacity Coefficients Used in the Calculation of CAP_FTEC",
        "headers": [
          "Cooling Type",
          "Chiller Type",
          "a",
          "b",
          "c",
          "d",
          "e",
          "f"
        ],
        "row_count": 8,
        "note": "Use get_table('necb', '8.4.5.5.-A') for full structured rows."
      },
      {
        "table_number": "8.4.5.5.-B",
        "title": "Efficiency Coefficients Used in the Calculation of EIR_FPLR",
        "headers": [
          "Cooling Type",
          "Chiller Type",
          "a",
          "b",
          "c"
        ],
        "row_count": 8,
        "note": "Use get_table('necb', '8.4.5.5.-B') for full structured rows."
      },
      {
        "table_number": "8.4.5.5.-C",
        "title": "Efficiency Coefficients Used in the Calculation of EIR_FT",
        "headers": [
          "Cooling Type",
          "Chiller Type",
          "a",
          "b",
          "c",
          "d",
          "e",
          "f"
        ],
        "row_count": 8,
        "note": "Use get_table('necb', '8.4.5.5.-C') for full structured rows."
      }
    ]
  }
}
