{
  "meta": {
    "request": {
      "section_number": "8.4.5.5",
      "edition": "2025"
    },
    "exists": true,
    "sha256": "43ed740a39eba5a638ea3a6a3735127b5e97d7172cae8dd077202da8883c3797"
  },
  "payload": {
    "edition": "2025",
    "section_number": "8.4.5.5",
    "article_number": "8.4.5.5",
    "reference": "8.4.5.5",
    "title": "Lighting",
    "division": "B",
    "hierarchy_level": "article",
    "hierarchy_path": [
      "Division B",
      "Part 8",
      "Section 8.4",
      "Subsection 8.4.5"
    ],
    "part_number": "8",
    "full_text": "1) Except as provided in Sentences (2) and (3), the installed interior lighting power of the reference building shall be set at the interior lighting power allowance determined in Article 4.2.1.5. or 4.2.1.6., as applicable.\n2) Dwelling units shall be modeled with an installed lighting power density of 5 W/m².\n3) Where controls based on space occupancy are required by Subsection 4.2.2., the installed interior lighting power shall be multiplied by the factor for occupancy control, and the factor for personal control, Fₚₑᵣₛ,i as determined in accordance with Article 4.3.2.10. for the appropriate occupancy-sensing mechanism. (See Note A-8.4.5.5.(3).)\n4) The proportions of radiant and convective heat and the percentage of heat gain from lighting going directly to return air shall be modeled as being identical to those determined for the proposed building in Article 8.4.2.7.\n5) Except as provided in Sentence (9), for the purpose of determining the primary and secondary sidelighted areas, the total fenestration area of each thermal block shall\nbe modeled for each orientation as a single centered window with the following characteristics:\na) a sill located 0.9 m above the floor,\nb) a window opening height of 1.8 m, and\nc) a width that would result in a window-to-wall ratio meeting the maximum FDWR value permitted by Article 3.2.1.4.\n6) The primary and secondary sidelighted areas shall be determined assuming a depth of 2 m. (See Note A-8.4.5.5.(6).)\n7) For the purpose of determining the daylighted area under skylights, the calculations shall be performed assuming a single square skylight positioned at the centre of each thermal block\na) that is sized to meet the maximum skylight-to-roof ratio permitted by Article 3.2.1.4., and\nb) whose projection onto the floor extends horizontally in all directions for a distance equal to 0.5 times the ceiling height.\n(See Note A-8.4.5.5.(7).)\n8) The combined input power within the daylighted areas shall be the sum of the daylighted areas multiplied by the appropriate interior lighting power allowance specified in Table 4.2.1.6.\n9) Where photocontrols are required by Subsection 4.2.2., their effect shall be evaluated in accordance with Sentences (10) to (12).\n10) Calculations of daylighting levels in each thermal block shall be performed assuming\na) the thermal block is a single open space surrounded by opaque walls,\nb) floor, wall and ceiling reflectances of 0.15, 0.50 and 0.80, respectively (see Note A-8.4.5.5.(10)(b)),\nc) illuminance levels measured at a height of 0.75 m from the floor, at the edge of the daylighted areas that is the farthest from the source of daylight and measured perpendicular to this source, and\nd) a fenestration visible light transmittance corresponding\ni) to the area-weighted average of the visible light transmittance for that thermal block in the proposed building, or\nii) if there is no fenestration in the proposed building's corresponding thermal block, to a value of 0.50.\n11) The illumination set-point of the photocontrols shall\na) be identical to that of the proposed building's photocontrols, or\nb) if there are no photocontrols in the proposed building, be representative of the space use without task lighting.\n(See Note A-8.4.5.5.(11).)\n12) Where the energy model is unable to perform detailed daylighting calculations, the interior lighting power allowance in the daylighted area shall be multiplied by the factor for daylight harvesting, FDL,i, as calculated in accordance with Article 4.3.3.7.",
    "page_start": 218,
    "page_end": 219,
    "sentences": []
  }
}
