{
  "meta": {
    "request": {
      "code": "necb",
      "edition": "2025",
      "section_number": "3.2.2.3",
      "tool": "get_section"
    },
    "retrieved_utc": "2026-09-29T18:18:26.640582+00:00",
    "returned_number": "3.2.2.3",
    "server_known_issue": null,
    "sha256": "eb32cc4ed1e303f2d5fb1304f8d69e6ee7325b86ee668948c4f81a9492ca9582",
    "state": "present",
    "state_note": "",
    "title": "Thermal Characteristics of Fenestration"
  },
  "payload": {
    "article_number": "3.2.2.3",
    "division": "B",
    "edition": "2025",
    "full_text": "1) For the purposes of this Article, the term \"fenestration\" does not include doors, which are covered in Article 3.2.2.4.\n2) Except as provided in Sentences (3) and 3.2.1.3.(1), the overall thermal transmittance of fenestration shall be not more than that shown in Table 3.2.2.3. for the applicable heating degree-day category taken at 18°C, as determined in accordance with Article 3.1.1.5.\n3) Except as provided in Sentence 3.2.1.3.(1), the overall thermal transmittance of fenestration in semi-heated buildings, as defined in Sentence 1.2.1.2.(2), shall be not more than that shown in Table 3.2.2.3. for the applicable heating degree-day category taken at 15°C, as determined in accordance with Article 3.1.1.5.\nNotes to Table 3.2.2.3.:\n(1) See Sentence 1.1.4.1.(1).\n(2) See Note A-Table 3.2.2.2.",
    "hierarchy_level": "article",
    "hierarchy_path": [
      "Division B",
      "Part 3",
      "Section 3.2",
      "Subsection 3.2.2"
    ],
    "page_end": 74,
    "page_start": 73,
    "part_number": "3",
    "reference": "3.2.2.3",
    "section_number": "3.2.2.3",
    "sentences": [],
    "tables": [
      {
        "headers": [
          "Above-ground Opaque Building Assembly",
          "Zone 4: < 3000",
          "Zone 5: 3000 to 3999",
          "Zone 6: 4000 to 4999",
          "Zone 7A: 5000 to 5999",
          "Zone 7B: 6000 to 6999",
          "Zone 8: ≥ 7000"
        ],
        "note": "Use get_table('necb', '3.2.2.2') for full structured rows.",
        "row_count": 3,
        "table_number": "3.2.2.2",
        "title": "Overall Thermal Transmittance of Above-ground Opaque Building Assemblies"
      },
      {
        "headers": [
          "Component",
          "Zone 4: < 3000",
          "Zone 5: 3000 to 3999",
          "Zone 6: 4000 to 4999",
          "Zone 7A: 5000 to 5999",
          "Zone 7B: 6000 to 6999",
          "Zone 8: ≥ 7000"
        ],
        "note": "Use get_table('necb', '3.2.2.3') for full structured rows.",
        "row_count": 2,
        "table_number": "3.2.2.3",
        "title": "Overall Thermal Transmittance of Fenestration"
      },
      {
        "headers": [
          "Component",
          "Zone 4: < 3000",
          "Zone 5: 3000 to 3999",
          "Zone 6: 4000 to 4999",
          "Zone 7A: 5000 to 5999",
          "Zone 7B: 6000 to 6999",
          "Zone 8: ≥ 7000"
        ],
        "note": "Use get_table('necb', '3.2.2.4') for full structured rows.",
        "row_count": 1,
        "table_number": "3.2.2.4",
        "title": "Overall Thermal Transmittance of Doors"
      }
    ],
    "title": "Thermal Characteristics of Fenestration"
  }
}
