{
  "meta": {
    "request": {
      "code": "necb",
      "edition": "2025",
      "section_number": "3.2.3.3",
      "tool": "get_section"
    },
    "retrieved_utc": "2026-09-29T18:18:26.640582+00:00",
    "returned_number": "3.2.3.3",
    "server_known_issue": null,
    "sha256": "2aff0d511cec5b8eb40fa2d356f694f763ebdfb530a665a56dabf122f496742a",
    "state": "present",
    "state_note": "",
    "title": "Thermal Characteristics of Floors in Contact with the Ground"
  },
  "payload": {
    "article_number": "3.2.3.3",
    "division": "B",
    "edition": "2025",
    "full_text": "(See Note A-3.2.3.3.)\n1) Except as provided in Sentences (2) and (4), the overall thermal transmittance of floors separating conditioned space from the ground that are less than 0.6 m below grade shall be not greater than that shown in Table 3.2.3.1. for the applicable heating-degree-day category taken at 18°C.\n2) Except as provided in Sentence (4), the overall thermal transmittance of floors separating conditioned space from the ground that are less than 0.6 m below grade in\nsemi-heated buildings, as defined in Sentence 1.2.1.2.(2), shall be not greater than that shown in Table 3.2.3.1. for the applicable heating-degree-day category taken at 15°C.\n3) Floors-on-ground with no embedded heating ducts, cables or heating or cooling pipes that are required to be insulated shall have insulation placed on their top or bottom surface for a distance of not less than 1.2 m from their perimeter or over their full area as shown in Table 3.2.3.1. for the applicable heating-degree-day category.\n4) Floors-on-ground with embedded heating ducts or cables or heating and cooling pipes shall\na) have an overall thermal transmittance that is no greater than that shown in Table 3.2.3.1. for the applicable heating-degree-day category, and\nb) be insulated under their full area.\n5) Except where the wall insulation is placed on the outside of the foundation wall and extends down to the level of the bottom of the floor, the insulation for floors-on-ground that are required to be insulated shall extend vertically around the perimeter of the floor.\n3.2.4. Air Leakage",
    "hierarchy_level": "article",
    "hierarchy_path": [
      "Division B",
      "Part 3",
      "Section 3.2",
      "Subsection 3.2.3"
    ],
    "page_end": 76,
    "page_start": 75,
    "part_number": "3",
    "reference": "3.2.3.3",
    "section_number": "3.2.3.3",
    "sentences": [],
    "tables": [
      {
        "headers": [
          "Assembly in Contact with the Ground",
          "Zone 4: < 3000",
          "Zone 5: 3000 to 3999",
          "Zone 6: 4000 to 4999",
          "Zone 7A: 5000 to 5999",
          "Zone 7B: 6000 to 6999",
          "Zone 8: ≥ 7000"
        ],
        "note": "Use get_table('necb', '3.2.3.1') for full structured rows.",
        "row_count": 3,
        "table_number": "3.2.3.1",
        "title": "Overall Thermal Transmittance of Building Assemblies in Contact with the Ground"
      }
    ],
    "title": "Thermal Characteristics of Floors in Contact with the Ground"
  }
}
