{
  "meta": {
    "request": {
      "code": "necb",
      "edition": "2020",
      "section_number": "5.2.12.1",
      "tool": "get_section"
    },
    "retrieved_utc": "2026-10-02T15:00:24.353400+00:00",
    "returned_number": "5.2.12.1",
    "server_known_issue": null,
    "sha256": "943cbeb8f8733ab68621897179dc96a697f3cd68e6368c80e32a16550c9a1f7d",
    "state": "present",
    "state_note": "",
    "title": "Unitary and Packaged HVAC Equipment"
  },
  "payload": {
    "article_number": "5.2.12.1",
    "division": "B",
    "edition": "2020",
    "equations": [
      {
        "latex": "Q_{\\max} = \\text{maximum airflow provided by the furnace at test conditions, in cfm}",
        "raw_text": "Qₘₐₓ = maximum airflow provided by the furnace at test conditions, in cfm",
        "text": "Q_max = maximum airflow provided by the furnace at test conditions, in cfm"
      },
      {
        "latex": "E_0 = \\text{overall efficiency}\n\nFE = \\text{fireplace efficiency}",
        "raw_text": "E₀ = overall efficiency",
        "text": "E_0 = overall efficiency\n\nFE = fireplace efficiency"
      },
      {
        "latex": "E_0 = \\text{overall efficiency}\n\nFE = \\text{fireplace efficiency}\n\nNRE = \\text{net radiant efficiency. NRE corresponds to the ratio of useful (dry) radiant output to the heat input. CAN/ANSI/AHRI 1330}",
        "raw_text": "FE = fireplace efficiency",
        "text": "E_0 = overall efficiency\n\nFE = fireplace efficiency\n\nNRE = net radiant efficiency. NRE corresponds to the ratio of useful (dry) radiant output to the heat input. CAN/ANSI/AHRI 1330"
      },
      {
        "latex": "\\text{NRE} = \\text{net radiant efficiency}\n\n\\text{NRE} = \\frac{\\text{useful (dry) radiant output}}{\\text{heat input}}",
        "raw_text": "NRE = net radiant efficiency. NRE corresponds to the ratio of useful (dry) radiant output to the heat input. CAN/ANSI/AHRI 1330,",
        "text": "NRE = net radiant efficiency\n\nNRE = (useful (dry) radiant output)/(heat input)"
      }
    ],
    "full_text": "1) Unitary and packaged HVAC equipment and components with the capacities listed in Tables 5.2.12.1.-A to 5.2.12.1.-P shall comply with the performance requirements stated therein. (See Notes A-5.2.12.1.(1) and A-5.2.12.1.(1) and 6.2.2.1.(1).) (See also Article 6.2.2.4.)\nTable 5.2.12.1.-0 (Continued)\nQₘₐₓ = maximum airflow provided by the furnace at test conditions, in cfm\n(2) No standards address the heating performance efficiency of electric furnaces; however, their thermal efficiency is typically normalized at 97% in the testing standard, which addresses fan efficiency rating only.\n(3) Components or equipment regulated in the \"Energy Efficiency Regulations\" at the time of publication of the Code (see Article 1.1.1.3. of Division A).\n(4) Must be equipped with a high-efficiency constant torque or constant airflow fan motor.\n(5) Includes propane.\n(6) Excludes gas-fired outdoor packaged units.\nTable 5.2.12.1.-P Performance Requirements for Other Fuel-Burning Equipment and Appliances Forming Part of Sentences 5.2.12.1.(1), 6.2.2.4.(2), 6.2.2.5.(1) and 8.4.4.18.(6)\nNotes to Table 5.2.12.1.-P:\n(1) The symbols and abbreviations that appear in this column have the following meanings:\nE₀ = overall efficiency\nFE = fireplace efficiency\nNRE = net radiant efficiency. NRE corresponds to the ratio of useful (dry) radiant output to the heat input. CAN/ANSI/AHRI 1330, \"Performance Rating for Radiant Output of Gas Fired Infrared Heaters,\" uses the same test methods as DIN EN 416 and DIN EN 419. However, CAN/ANSI/AHRI 1330 reports test results as gross radiant efficiency (GRE), which is the ratio between the corrected radiant output to the heat input and is about 6%-9% lower than NRE, or as infrared factor (IF), which relates to GRE.\n(2) Excludes gas-fired outdoor packaged units.\n(3) Includes gas-fired patio heaters, high- or low-intensity, as applicable.\n\n[Verified formulas for this article]\n- Q_max = maximum airflow provided by the furnace at test conditions, in cfm\n- E_0 = overall efficiency\n\nFE = fireplace efficiency\n- E_0 = overall efficiency\n\nFE = fireplace efficiency\n\nNRE = net radiant efficiency. NRE corresponds to the ratio of useful (dry) radiant output to the heat input. CAN/ANSI/AHRI 1330\n- NRE = net radiant efficiency\n\nNRE = (useful (dry) radiant output)/(heat input)",
    "hierarchy_level": "article",
    "hierarchy_path": [
      "Division B",
      "Part 5",
      "Section 5.2",
      "Subsection 5.2.12"
    ],
    "page_end": 164,
    "page_start": 151,
    "part_number": "5",
    "reference": "5.2.12.1",
    "section_number": "5.2.12.1",
    "sentences": [],
    "tables": [
      {
        "headers": [
          "Equipment Category",
          "Equipment Subcategory",
          "Cooling or Heating Capacity, kW",
          "Performance Testing Standard",
          "Rating Conditions",
          "Minimum Performance"
        ],
        "note": "Use get_table('necb', '5.2.12.1.-A') for full structured rows.",
        "row_count": 21,
        "table_number": "5.2.12.1.-A",
        "title": "Performance Requirements for Air-Cooled Unitary Air Conditioners and Heat Pumps - Electrically Operated(1)"
      },
      {
        "headers": [
          "Type of Equipment",
          "Cooling or Heating Capacity, kW",
          "Performance Testing Standard",
          "Rating Conditions",
          "Minimum Performance"
        ],
        "note": "Use get_table('necb', '5.2.12.1.-B') for full structured rows.",
        "row_count": 6,
        "table_number": "5.2.12.1.-B",
        "title": "Performance Requirements for Single-Package Vertical Air Conditioners (SPVAC) and Heat Pumps (SPVHP)(1)"
      },
      {
        "headers": [
          "Equipment Type",
          "Cooling or Heating Capacity, kW",
          "Performance Testing Standard",
          "Rating Conditions",
          "Minimum Performance"
        ],
        "note": "Use get_table('necb', '5.2.12.1.-C') for full structured rows.",
        "row_count": 17,
        "table_number": "5.2.12.1.-C",
        "title": "Performance Requirements for Water-Cooled and Evaporatively Cooled Unitary Air Conditioners - Electrically Operated"
      },
      {
        "headers": [
          "Equipment Category",
          "Type of Equipment",
          "Cooling or Heating Capacity, kW",
          "Performance Testing Standard",
          "Rating Conditions",
          "Minimum Performance"
        ],
        "note": "Use get_table('necb', '5.2.12.1.-D') for full structured rows.",
        "row_count": 4,
        "table_number": "5.2.12.1.-D",
        "title": "Performance Requirements for Condensing Units"
      },
      {
        "headers": [
          "Equipment Type",
          "Cooling or Heating Capacity, kW",
          "Performance Testing Standard",
          "Rating Conditions",
          "Minimum Performance"
        ],
        "note": "Use get_table('necb', '5.2.12.1.-E') for full structured rows.",
        "row_count": 7,
        "table_number": "5.2.12.1.-E",
        "title": "Performance Requirements for Water-Source Unitary Heat Pumps"
      },
      {
        "headers": [
          "Equipment Category",
          "Cooling or Heating Capacity, kW",
          "Performance Testing Standard",
          "Rating Conditions",
          "Minimum Performance"
        ],
        "note": "Use get_table('necb', '5.2.12.1.-F') for full structured rows.",
        "row_count": 2,
        "table_number": "5.2.12.1.-F",
        "title": "Performance Requirements for Direct-Expansion Ground-Source Heat Pumps - Electrically Operated"
      },
      {
        "headers": [
          "Equipment Category",
          "Type of Equipment",
          "Cooling or Heating Capacity, kW",
          "Performance Testing Standard",
          "Rating Conditions",
          "Minimum Performance"
        ],
        "note": "Use get_table('necb', '5.2.12.1.-G') for full structured rows.",
        "row_count": 16,
        "table_number": "5.2.12.1.-G",
        "title": "Performance Requirements for Packaged Terminal Air Conditioners (PTAC) and Heat Pumps (PTHP), and Room Air"
      },
      {
        "headers": [
          "Equipment Type",
          "Cooling or Heating Capacity, kW",
          "Performance Testing Standard",
          "Rating Conditions",
          "Minimum Performance"
        ],
        "note": "Use get_table('necb', '5.2.12.1.-H') for full structured rows.",
        "row_count": 51,
        "table_number": "5.2.12.1.-H",
        "title": "Performance Requirements for Computer Room Air Conditioners"
      },
      {
        "headers": [
          "Equipment Type",
          "Cooling or Heating Capacity, kW",
          "Performance Testing Standard",
          "Rating Conditions",
          "Minimum Performance"
        ],
        "note": "Use get_table('necb', '5.2.12.1.-I') for full structured rows.",
        "row_count": 13,
        "table_number": "5.2.12.1.-I",
        "title": "Performance Requirements for Variable Refrigerant Flow Systems"
      },
      {
        "headers": [
          "Equipment Category",
          "Type of Equipment",
          "Cooling or Heating Capacity, kW",
          "Performance Testing Standard",
          "Rating Conditions",
          "Minimum Performance"
        ],
        "note": "Use get_table('necb', '5.2.12.1.-J') for full structured rows.",
        "row_count": 14,
        "table_number": "5.2.12.1.-J",
        "title": "Performance Requirements for Direct-Expansion Dedicated Outdoor Air Systems"
      },
      {
        "headers": [
          "Type of Equipment",
          "Cooling or Heating Capacity, kW",
          "Performance Testing Standard",
          "Rating Conditions",
          "Minimum Performance Path A",
          "Minimum Performance Path B"
        ],
        "note": "Use get_table('necb', '5.2.12.1.-K') for full structured rows.",
        "row_count": 15,
        "table_number": "5.2.12.1.-K",
        "title": "Performance Requirements for Packaged Water Chillers(1)"
      },
      {
        "headers": [
          "Type of Equipment",
          "Cooling or Heating Capacity, kW",
          "Performance Testing Standard",
          "Rating Conditions",
          "Path A(2)",
          "Path B(2)"
        ],
        "note": "Use get_table('necb', '5.2.12.1.-L') for full structured rows.",
        "row_count": 11,
        "table_number": "5.2.12.1.-L",
        "title": "Performance Requirements for Heat Pumps and Heat Recovery Chiller Packages"
      },
      {
        "headers": [
          "Equipment Category",
          "Capacity Range",
          "Cooling or Heating Capacity, kW",
          "Performance Testing Standard",
          "Rating Conditions",
          "If LWT = 40°C",
          "If LWT = 50°C",
          "If LWT = 60°C"
        ],
        "note": "Use get_table('necb', '5.2.12.1.-M') for full structured rows.",
        "row_count": 10,
        "table_number": "5.2.12.1.-M",
        "title": "Performance Requirements for Heat Pumps and Heat-Recovery Chiller Packages Based on Leaving Water Temperature"
      },
      {
        "headers": [
          "Equipment Category",
          "Type of Equipment",
          "Cooling or Heating Capacity, kW",
          "Performance Testing Standard",
          "Rating Conditions",
          "Minimum Performance"
        ],
        "note": "Use get_table('necb', '5.2.12.1.-N') for full structured rows.",
        "row_count": 8,
        "table_number": "5.2.12.1.-N",
        "title": "Performance Requirements for Boilers"
      },
      {
        "headers": [
          "Type of Equipment",
          "Cooling or Heating Capacity, kW",
          "Performance Testing Standard",
          "Rating Conditions",
          "Minimum Performance"
        ],
        "note": "Use get_table('necb', '5.2.12.1.-O') for full structured rows.",
        "row_count": 13,
        "table_number": "5.2.12.1.-O",
        "title": "Performance Requirements for Warm-Air Furnaces, Combination Warm-Air Furnace/Air-conditioning Units,"
      },
      {
        "headers": [
          "Type of Equipment",
          "Cooling or Heating Capacity, kW",
          "Performance Testing Standard",
          "Rating Conditions",
          "Minimum Performance"
        ],
        "note": "Use get_table('necb', '5.2.12.1.-P') for full structured rows.",
        "row_count": 5,
        "table_number": "5.2.12.1.-P",
        "title": "Copyright © NRC 1941 2022 World Rights Reserved © CNRC 1941-2022 Droits réservés pour tous pays"
      }
    ],
    "title": "Unitary and Packaged HVAC Equipment"
  }
}
