{
  "meta": {
    "request": {
      "code": "necb",
      "edition": "2020",
      "section_number": "8.4.2.10",
      "tool": "get_section"
    },
    "retrieved_utc": "2026-09-29T18:18:26.640582+00:00",
    "returned_number": "8.4.2.10",
    "server_known_issue": null,
    "sha256": "fe8d5518518c46e93281558d2e5842c50db6f7e4da0df74bfc5ca7e22f22d154",
    "state": "present",
    "state_note": "",
    "title": "HVAC Systems Calculations"
  },
  "payload": {
    "article_number": "8.4.2.10",
    "division": "B",
    "edition": "2020",
    "full_text": "1) For the purpose of compliance calculations, the reference building's HVAC systems determined in accordance with Article 8.4.4.7. shall be modeled without substituting their components with thermodynamically similar components or using approximated calculations.\n2) The energy model calculations shall account for the effect of terminal devices, primary systems and secondary systems having limited capacities on space temperature and energy use.\n3) Where applicable, the energy modeling of secondary systems shall account for\na) temperature rise of supply air due to heat from supply fan,\nb) temperature rise of return air due to heat from return fan,\nc) temperature rise of return air due to heat gain from lights,\nd) fan power as a function of supply airflow,\ne) temperature and humidity rise or drop of supply or return air due to heat (sensible and latent energy) transferred from a heat-recovery device, and\nf) temperature rise of the outside air due to preheaters.\n4) The energy model calculations shall determine how many hours the primary system, secondary system and terminal device loads are not met.\n5) The energy model calculations shall account for the efficiency and capacity of the HVAC equipment as a function of part load and parameters such as, but not limited to, the temperatures of entering fluids and climatic conditions.\n8.4.3. Annual Energy Consumption of Proposed Building",
    "hierarchy_level": "article",
    "hierarchy_path": [
      "Division B",
      "Part 8",
      "Section 8.4",
      "Subsection 8.4.2"
    ],
    "page_end": 208,
    "page_start": 207,
    "part_number": "8",
    "reference": "8.4.2.10",
    "section_number": "8.4.2.10",
    "sentences": [],
    "title": "HVAC Systems Calculations"
  }
}
