{
  "meta": {
    "request": {
      "code": "necb",
      "edition": "2020",
      "section_number": "8.4.3.1",
      "tool": "get_section"
    },
    "retrieved_utc": "2026-09-29T18:18:26.640582+00:00",
    "returned_number": "8.4.3.1",
    "server_known_issue": null,
    "sha256": "1d56211eff0cb5159a7ede36c3cc88bd793c92974764d3ef76e717989da211ec",
    "state": "present",
    "state_note": "",
    "title": "General"
  },
  "payload": {
    "article_number": "8.4.3.1",
    "division": "B",
    "edition": "2020",
    "full_text": "1) The annual energy consumption of the proposed building shall be calculated as described in this Subsection.\n2) Except as stated otherwise in this Subsection, the energy model shall be consistent with the proposed building's specifications including proper accounting of\na) fenestration, doors and opaque building assembly types and areas,\nb) lighting systems and controls,\nc) HVAC system types, capacities and controls,\nd) service water heating system types, capacities and controls, and\ne) electrical systems.\n3) The energy model calculations shall include all the energy use addressed in Sections 3.2., 4.2., 5.2., 6.2. and 7.2.\n4) Each conditioned thermal block in the proposed building shall be modeled as being\na) heated, if only heating systems are provided,\nb) cooled, if only cooling systems are provided, and\nc) heated and cooled, if complete heating and cooling systems or only rough-ins are provided.\n5) For the purpose of compliance calculations, where a building system or part of a building system has not been fully specified, it shall be assumed that it complies with the prescriptive requirements.\n6) Where a building envelope assembly covers less than 5% of the total area of that assembly type, it is permitted to be excluded from the energy model, provided its area is included in an adjacent assembly having a similar U-value and the same orientation.\n7) The energy model calculations shall not include manually operated fenestration shading devices, such as blinds or shades.\n8) The energy model calculations shall include permanent fenestration shading devices, such as fins, overhangs, and light shelves.",
    "hierarchy_level": "article",
    "hierarchy_path": [
      "Division B",
      "Part 8",
      "Section 8.4",
      "Subsection 8.4.3"
    ],
    "page_end": 208,
    "page_start": 208,
    "part_number": "8",
    "reference": "8.4.3.1",
    "section_number": "8.4.3.1",
    "sentences": [],
    "title": "General"
  }
}
